TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22919.45348, 59.978720308939884, 59.979697866679146, 59.98149509180149, 30.295467081845715, 30.503569085613215, 30.40398501656932, 0.9999806112458599, 0.9999790970238998, 0.9999789104831944, 8593.026551754829, 8630.140199807536, 8623.360392035604, 208.59961995398226, 59.346572273796255, 60.787353035046635, 8596.575508169792, 8633.13978050834, 8625.421667551784, 285.0861281204349, 284.45963795159133, 284.6808201982899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.4212, 6.94768, 5495.518, 789.8077, 6.953833, 5495.87, 836.7841, 3.888826, 3256.414, 787.2996, 4.185934, 3294.774, 790.1378, 4.17148, 3297.85, 820.257, 6.683733, 5480.397, 99.92731, 99.9235, 98.63598, 99.86388, 99.92531, 99.64219
22921.8256, 59.97942224591179, 59.98071858205783, 59.97884036508622, 30.289754435084426, 30.497295755156948, 30.438436397575067, 0.9999791516113397, 0.9999763846192766, 0.9999763521268629, 8595.13827721703, 8641.257324700311, 8625.820498796904, 203.9501347167784, 57.68754897013275, 58.36661834710321, 8602.264483061424, 8641.733568908036, 8625.170612761485, 285.077619423056, 284.4811440455799, 284.60075726002884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.7258, 6.954462, 5495.966, 794.8662, 6.917731, 5498.898, 832.6105, 3.922879, 3266.202, 785.9985, 4.191082, 3294.266, 790.8436, 4.169653, 3297.521, 820.0383, 6.682818, 5479.825, 99.91514, 99.97447, 98.97426, 99.84004, 99.91363, 99.64532
22924.219, 59.9859488111318, 59.986647851563276, 59.98177005147143, 30.306966871435566, 30.540043588953353, 30.489755835543118, 0.9999773491737556, 0.9999835704058376, 0.9999755148163458, 8603.646837206721, 8644.025821785304, 8628.633837105252, 196.60681921343325, 47.54540885949473, 57.5020339701141, 8610.002540183637, 8646.327252865369, 8627.83127322102, 285.0489322416859, 284.43009575980506, 284.5387940765704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 797.9666, 6.892354, 5500.365, 801.1503, 6.865603, 5500.465, 826.3793, 3.967609, 3278.878, 779.8623, 4.216823, 3288.643, 797.0048, 4.140251, 3299.913, 826.619, 6.611401, 5464.32, 100.0, 100.0, 99.36531, 99.65445, 99.99422, 99.34987
22926.707840000003, 59.98560493851076, 59.987203735714395, 59.97886239273412, 30.30449982767195, 30.50998418944717, 30.44579234490264, 0.9999765881918189, 0.9999790977861102, 0.9999769646908859, 8591.392488076099, 8632.202668998898, 8628.776334602946, 205.1647290038448, 54.9949049909942, 58.78058669166194, 8600.328831120974, 8636.686925000315, 8626.65194224761, 285.01015838287515, 284.41818562502624, 284.5716975213083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.6972, 6.942504, 5496.688, 794.8857, 6.917731, 5498.786, 832.6299, 3.922695, 3266.25, 785.9015, 4.192369, 3294.551, 790.7864, 4.169836, 3297.307, 820.1775, 6.682452, 5479.879, 99.93943, 99.97652, 98.97607, 99.84173, 99.91699, 99.64113
22929.203640000003, 59.972231400396176, 59.98179861758278, 59.97784483593982, 30.285470934812, 30.504771030930865, 30.44299284076259, 0.999977206169289, 0.9999829374936299, 0.9999756060499287, 8585.118428886833, 8625.574001977957, 8612.94457370463, 197.9351127949758, 59.37414002730475, 62.13215612536078, 8588.465699024207, 8627.859552140899, 8616.229229982073, 285.0425843999756, 284.4717577306227, 284.6090340791598, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.7169, 6.943218, 5496.914, 801.1698, 6.865603, 5500.578, 832.6299, 3.922695, 3266.313, 779.5905, 4.217375, 3287.259, 797.7105, 4.134042, 3300.175, 817.8315, 6.71285, 5486.954, 99.93943, 100.0, 98.97784, 99.64868, 100.0, 99.76139
22931.627200000003, 59.97938246355878, 59.98243499572926, 59.9780382169143, 30.301067313815587, 30.51125971090234, 30.456975503116798, 0.9999776122557444, 0.9999809304639269, 0.9999776614107105, 8595.338443598794, 8632.980475825167, 8621.760964540079, 204.4122609612291, 54.11382144178424, 56.72139622718839, 8591.042202202183, 8639.186154706029, 8624.817375768984, 285.01071706498345, 284.4348617511826, 284.45188176428996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.6645, 6.98498, 5491.281, 805.8586, 6.823975, 5499.62, 836.5317, 3.892875, 3255.952, 777.668, 4.221787, 3287.813, 797.9775, 4.137877, 3299.843, 820.098, 6.681902, 5479.826, 99.82891, 99.98776, 98.66384, 99.58809, 99.99384, 99.64745
22934.031840000003, 59.98317274855848, 59.982611686889214, 59.98165713108846, 30.279694170296345, 30.490433841155745, 30.463863982395956, 0.9999780749948467, 0.9999805360672831, 0.9999770313595739, 8591.80168445399, 8635.714468714763, 8624.60167880545, 206.82986105871805, 56.80607931525901, 60.30477051056005, 8581.381367757755, 8632.428732855635, 8618.956310557647, 285.1124626172689, 284.470001717468, 284.50265743878265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 787.3994, 6.978198, 5491.058, 801.1698, 6.865787, 5500.354, 832.6105, 3.922879, 3266.478, 779.6099, 4.216088, 3287.159, 803.2803, 4.108109, 3300.299, 820.2173, 6.681353, 5480.399, 99.84623, 100.0, 98.97426, 99.62065, 100.0, 99.64422
22936.437080000003, 59.98266488398677, 59.97981444204659, 59.982290708436594, 30.280756283505614, 30.49897564253409, 30.445373385326654, 0.9999775259585588, 0.9999843528756731, 0.9999740743242296, 8596.124948753939, 8631.213199409047, 8625.158514500527, 192.488474160848, 51.45014533304004, 59.36757312036343, 8598.716100859054, 8640.414454055768, 8631.61516265815, 285.01565646785235, 284.31915955659196, 284.52775888328, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 779.1783, 7.032987, 5479.677, 794.8857, 6.917731, 5498.838, 826.2434, 3.968898, 3278.923, 785.882, 4.190163, 3294.395, 809.575, 4.07341, 3297.879, 826.619, 6.610486, 5464.152, 99.6271, 99.97748, 99.37238, 99.82874, 99.93431, 99.34569
22938.746440000003, 59.98099751023604, 59.979458427976816, 59.98195502068228, 30.30179214733767, 30.502916370558086, 30.424713435837425, 0.9999741445027439, 0.9999807460797444, 0.9999741896134208, 8592.673160790826, 8628.717789062706, 8613.822162201588, 204.7216374484169, 56.67643264950141, 59.381056786736735, 8599.71679676132, 8630.575016176523, 8627.011750946338, 285.0206148070392, 284.34973827965115, 284.5220776608201, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3688, 6.989976, 5489.665, 801.1503, 6.865603, 5500.407, 832.6105, 3.923063, 3266.366, 779.6293, 4.217375, 3287.824, 803.2994, 4.107926, 3299.974, 820.3365, 6.680254, 5480.802, 99.81373, 100.0, 98.96752, 99.64428, 99.99948, 99.63493
22941.120120000003, 59.97992101158307, 59.979057779062806, 59.983054318953755, 30.284109734942195, 30.515223299039935, 30.438907838697446, 0.9999757579491576, 0.9999775448220445, 0.9999777967178755, 8588.605403109275, 8636.104897182127, 8631.067417402532, 203.825393136829, 57.45743513806974, 62.18473864751013, 8589.670789697886, 8633.324653581592, 8623.11943141633, 285.12432383281936, 284.464674625331, 284.5223423979093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3688, 6.989798, 5489.607, 794.8662, 6.917731, 5498.726, 832.6105, 3.922879, 3266.196, 786.0374, 4.190715, 3294.061, 803.2612, 4.108474, 3300.246, 826.5594, 6.610486, 5463.063, 99.80963, 99.97641, 98.97426, 99.83474, 100.0, 99.34775
22943.476240000004, 59.98169605809219, 59.98206939048285, 59.97934171400947, 30.302473982375407, 30.52978963077822, 30.461014528610075, 0.9999773360585816, 0.9999792635951632, 0.9999775152143425, 8590.828835540047, 8634.546176866283, 8623.38249063566, 204.61793895916605, 57.81523907830979, 54.071422739721584, 8596.09730595146, 8637.482929215026, 8629.029075163146, 285.0517317852629, 284.3970030017068, 284.49286758486124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.6972, 6.943039, 5496.573, 788.5821, 6.966359, 5493.462, 838.8806, 3.874284, 3251.283, 792.1736, 4.166996, 3297.999, 798.6451, 4.129293, 3300.279, 830.138, 6.572579, 5455.49, 99.94143, 99.88178, 98.47497, 99.93796, 100.0, 99.18934
22945.854600000002, 59.98068299110215, 59.98278230895182, 59.98441116497741, 30.328112818908604, 30.500524352453947, 30.455966310718114, 0.9999789793529741, 0.9999775510839934, 0.9999710148814894, 8602.10240261356, 8639.634338031648, 8628.0352168051, 205.5410302430023, 56.76952470724427, 57.63257627282678, 8593.330565524335, 8645.988897906169, 8642.953504524512, 285.0786426358634, 284.44407185535897, 284.6201937575006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.6251, 6.985693, 5491.28, 794.8857, 6.917731, 5498.778, 832.5911, 3.922695, 3266.143, 785.8626, 4.190898, 3294.436, 797.5198, 4.137694, 3299.853, 826.6588, 6.610852, 5464.034, 99.84005, 99.97854, 98.97263, 99.82635, 99.99726, 99.34991
22948.198040000003, 59.98002836347094, 59.97898782674383, 59.97798004500721, 30.3159539218833, 30.51454280437367, 30.468045971145887, 0.9999769378651302, 0.9999794941821756, 0.9999789626394449, 8603.425403396328, 8640.750749532264, 8628.617673909925, 204.98912718240217, 54.26542891055942, 59.1496674140991, 8601.088671393532, 8640.152722148681, 8627.62515816933, 285.00598399254716, 284.3696321253284, 284.5540871670009, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 794.339, 6.91734, 5499.362, 798.5238, 6.882917, 5500.359, 827.6799, 3.961535, 3278.271, 779.8429, 4.217191, 3288.639, 790.7482, 4.170019, 3297.574, 819.76, 6.685748, 5480.908, 99.98093, 100.0, 99.31158, 99.65654, 99.93518, 99.65147
22950.564840000003, 59.97745599266112, 59.983673962521145, 59.98370270183485, 30.325972001598874, 30.51897924640035, 30.473205156325125, 0.9999755308830367, 0.9999796565971243, 0.9999751646559706, 8599.309194174828, 8645.94401055105, 8639.173781841775, 207.94900285782387, 55.28959262770877, 62.03215720384378, 8601.55446699491, 8640.778306543332, 8630.85249828197, 284.9615940266838, 284.3876047296261, 284.6171240389108, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.8353, 6.942504, 5496.798, 794.8857, 6.917915, 5498.838, 832.6105, 3.922695, 3266.312, 786.1927, 4.190898, 3294.399, 797.0048, 4.140433, 3300.016, 826.4998, 6.610119, 5464.266, 99.93944, 99.97962, 98.97777, 99.80155, 99.99909, 99.34889
22953.017760000002, 59.976609080640046, 59.980178720864245, 59.97942192938839, 30.297813164673602, 30.492454433812135, 30.463426113833453, 0.9999753098664179, 0.9999783811631907, 0.9999770611491368, 8595.398232856865, 8637.860403637429, 8623.735875770732, 197.17786691021774, 54.54749829611808, 61.324206849123584, 8600.979742990927, 8634.986589124344, 8623.020806795004, 285.0271929517102, 284.42699713229206, 284.6016710795268, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.6972, 6.942861, 5496.856, 801.1503, 6.865787, 5500.355, 832.6105, 3.922695, 3266.26, 779.4739, 4.21572, 3287.712, 797.0238, 4.140251, 3300.022, 826.4799, 6.611035, 5463.861, 99.93734, 100.0, 98.97266, 99.62625, 99.99595, 99.34154
22955.50368, 59.97748204216203, 59.97807082172492, 59.97477388296666, 30.309773021371292, 30.492939648745434, 30.457517376374362, 0.9999763985076827, 0.9999794960028661, 0.9999803566270605, 8593.858695988807, 8636.935616349767, 8628.537722884677, 199.96672572175657, 56.10721867481789, 60.98602768602541, 8602.128325908374, 8642.013820538561, 8637.797979878917, 285.03265793557915, 284.40544655429335, 284.7095888866503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3688, 6.989976, 5489.884, 807.4734, 6.809055, 5498.279, 838.8417, 3.8741, 3250.014, 773.3376, 4.24238, 3279.822, 803.2803, 4.109022, 3300.065, 831.7881, 6.547675, 5450.097, 99.81468, 99.96838, 98.48389, 99.41607, 100.0, 99.06307
22958.005360000003, 59.98054785627044, 59.97530661345011, 59.979947036910595, 30.290023169830192, 30.4914826832855, 30.438268445691442, 0.9999747327566647, 0.9999802418693636, 0.9999774947913928, 8596.51704076318, 8644.412954208385, 8626.343844213232, 200.10940504230564, 53.94828618286692, 61.69915304951974, 8604.555725362945, 8642.378479478286, 8628.949621046702, 285.0340197988711, 284.3855413558156, 284.62728241619754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.6972, 6.944467, 5496.248, 801.1893, 6.865603, 5500.355, 832.6493, 3.922695, 3266.367, 779.6293, 4.218294, 3287.886, 797.0048, 4.140068, 3299.686, 826.4799, 6.610302, 5463.748, 99.93038, 100.0, 98.97943, 99.64818, 99.99577, 99.34471
22960.4582, 59.9763188234231, 59.97960422548165, 59.983792734135896, 30.292692197942934, 30.508629607224755, 30.46981899146834, 0.9999782098727423, 0.9999804418546931, 0.9999741738931059, 8597.574300251845, 8640.14385315611, 8631.737805701858, 205.657403926798, 53.1497411926357, 59.00509783393022, 8599.207965566844, 8636.701963728508, 8630.676815123392, 285.17836182028077, 284.5837945073321, 284.642015820525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 782.8058, 7.011928, 5484.31, 796.9285, 6.904469, 5499.218, 827.6605, 3.960614, 3278.098, 786.0762, 4.191082, 3294.771, 790.8436, 4.169471, 3297.198, 819.7004, 6.684466, 5480.683, 99.71332, 99.98888, 99.33491, 99.84014, 99.91367, 99.65363
22962.895880000004, 59.977564478951116, 59.980034462788886, 59.978962469404955, 30.297207260965838, 30.50749031756422, 30.43641710974223, 0.9999777888128781, 0.9999792981434442, 0.999977134972085, 8590.687248756345, 8627.818144650579, 8630.299188219109, 201.48076181420856, 55.77325899601283, 59.27443213646461, 8593.853132372955, 8639.019004896187, 8627.693987457933, 285.01894596771433, 284.3934423565838, 284.70565104066594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3885, 6.989976, 5489.942, 801.1309, 6.865603, 5500.295, 832.6105, 3.922511, 3266.259, 779.2603, 4.219765, 3288.854, 797.0048, 4.140433, 3299.851, 826.3804, 6.609936, 5464.15, 99.81573, 100.0, 98.97426, 99.66085, 99.99408, 99.34266
22965.32052, 59.97564173994893, 59.980737683547815, 59.98054566712849, 30.304064410147845, 30.491771635053574, 30.45171190127617, 0.9999775012706453, 0.9999755376719789, 0.9999788510837248, 8596.46434957535, 8636.565234732401, 8626.679057158335, 200.6410873183413, 57.98025733624206, 53.93238731903284, 8591.786335475854, 8638.44302922746, 8625.365118024309, 285.0470848088997, 284.50615027137167, 284.70458141716654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3885, 6.98962, 5489.833, 794.8857, 6.917362, 5498.955, 832.5911, 3.922511, 3266.26, 785.8626, 4.191082, 3294.369, 797.0048, 4.140433, 3299.851, 826.5196, 6.610669, 5464.376, 99.81373, 99.97556, 98.97618, 99.82797, 99.99909, 99.3509
22967.691600000002, 59.976536478682284, 59.97638323742975, 59.97463193761214, 30.30393292844026, 30.498718606108827, 30.445866875597176, 0.999976163091974, 0.9999801357008985, 0.999978590578339, 8603.392375013842, 8640.132763698, 8627.518678868733, 202.41277102585627, 57.06354408031666, 57.032809084604196, 8591.880690586631, 8636.977131200227, 8624.402235819003, 285.0263880509592, 284.53730244617316, 284.6286010112315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.6972, 6.942861, 5496.694, 788.5821, 6.966359, 5493.462, 838.9388, 3.873916, 3249.662, 792.1542, 4.163871, 3298.25, 803.2994, 4.109022, 3300.174, 831.7881, 6.555916, 5449.982, 99.93848, 99.88391, 98.47323, 99.95407, 100.0, 99.07042
22970.08908, 59.97484027118718, 59.97524537307888, 59.97477345848664, 30.31177664046075, 30.503115145829522, 30.479612042898864, 0.9999773947796128, 0.9999791534398014, 0.999977455364622, 8596.168508776216, 8635.481680230147, 8636.013655646384, 202.93190623707181, 57.126723653497265, 56.04572068853258, 8596.564076073359, 8640.118395590538, 8630.139555647342, 285.01285677068944, 284.4200986041695, 284.6126334930285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3885, 6.989798, 5489.717, 794.9051, 6.917731, 5498.84, 832.5911, 3.922695, 3266.309, 785.9015, 4.191266, 3293.498, 797.0048, 4.140251, 3299.803, 826.5196, 6.611401, 5464.208, 99.81163, 99.97962, 98.97766, 99.81321, 99.99264, 99.3468
22972.491360000004, 59.97147904400167, 59.97419215597424, 59.97569629984418, 30.293365121753254, 30.54535630175333, 30.46408007119842, 0.9999824493740763, 0.9999782727926297, 0.9999750785940593, 8595.585695034308, 8638.191916130894, 8642.015514490275, 202.54800905341517, 59.86994343636161, 56.83997419495631, 8599.185270368569, 8635.65326729659, 8636.27732932856, 285.0958419818387, 284.46497069484946, 284.62791711269824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 793.2153, 6.926442, 5498.69, 797.4538, 6.891943, 5500.264, 828.6699, 3.953067, 3276.619, 780.7944, 4.216823, 3288.098, 790.8818, 4.170019, 3297.734, 819.5612, 6.688861, 5481.427, 99.96879, 100.0, 99.24361, 99.63792, 99.92994, 99.65871
22974.857880000003, 59.97635460537845, 59.97306950580455, 59.9791031057472, 30.321150135401556, 30.518108362092836, 30.45603981473945, 0.9999799399594386, 0.9999749325572383, 0.9999740502523338, 8603.6425660596, 8639.939080574932, 8631.207160385447, 202.5461775478825, 58.019730992115, 65.86533453856805, 8596.654270953328, 8648.65253208807, 8642.500118972803, 285.1277270958045, 284.4771244157818, 284.7129176713444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 793.4124, 6.934295, 5497.078, 795.0024, 6.917362, 5498.84, 832.6299, 3.922879, 3266.313, 785.882, 4.19145, 3294.932, 797.0048, 4.140068, 3299.748, 826.5395, 6.611218, 5464.666, 99.94547, 99.9775, 98.97603, 99.84503, 99.99436, 99.34579
22977.25848, 59.97738450542861, 59.9782816824037, 59.97825371783931, 30.3169827378783, 30.524178240145478, 30.482942360541692, 0.9999778012492032, 0.9999786135729669, 0.9999795233245679, 8591.704776961033, 8637.317441294314, 8632.844603847061, 199.22569203033254, 59.43404491908045, 56.38563848772765, 8599.146526689232, 8647.081359686543, 8631.579153903347, 284.952864413198, 284.3524329736579, 284.54031845296964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.6972, 6.942861, 5496.631, 801.1309, 6.865419, 5500.295, 832.6105, 3.923063, 3266.193, 779.5128, 4.218294, 3287.941, 797.0048, 4.140251, 3299.854, 826.7184, 6.610486, 5464.441, 99.93734, 100.0, 98.97614, 99.66321, 99.9975, 99.34686
22979.59196, 59.97822673602381, 59.97661967467372, 59.97473853907882, 30.26477163999421, 30.47037465825819, 30.421949900077934, 0.9999743919344874, 0.9999800889329742, 0.9999796446063584, 8592.249321175372, 8629.256772731535, 8622.466545336614, 198.58383539148144, 54.92513881034665, 61.24807249100559, 8584.001536894208, 8643.310479596712, 8626.777918501683, 284.93857301483644, 284.454623919579, 284.6890867505203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3688, 6.98962, 5490.0, 807.4539, 6.809239, 5498.396, 838.9, 3.8741, 3249.953, 773.3376, 4.24238, 3280.777, 803.2994, 4.108291, 3300.133, 832.8419, 6.53504, 5442.573, 99.81068, 99.96942, 98.48348, 99.40078, 100.0, 98.95458
22982.11804, 59.97684674197902, 59.97788665180112, 59.977453054238765, 30.278675813622627, 30.503348088589348, 30.4584742347728, 0.9999790872910861, 0.9999784644849277, 0.9999775779756253, 8601.172743261699, 8635.65722074396, 8622.911908944729, 204.82744126617456, 56.31674283792927, 57.000126596303744, 8593.652328509863, 8638.047152127076, 8625.15584993822, 284.97480552138626, 284.3474430607843, 284.63438879015354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.6972, 6.942861, 5496.914, 801.1503, 6.865787, 5500.464, 832.6105, 3.923063, 3266.255, 779.8623, 4.217007, 3287.576, 797.0238, 4.140068, 3300.021, 826.5196, 6.610852, 5463.866, 99.93734, 100.0, 98.98102, 99.64403, 99.99427, 99.34682
22984.58048, 59.974258831758874, 59.97901516669046, 59.980695738054095, 30.28853978037335, 30.518638152976685, 30.44375343897367, 0.9999792794085363, 0.999974791650661, 0.9999789811666648, 8595.546027390756, 8637.28558971279, 8625.918575712734, 207.8764460297798, 56.756217044575806, 54.69947284655268, 8588.888576580759, 8642.418012529884, 8624.59610775387, 284.9910107249003, 284.3762430100994, 284.5205312152201, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.2702, 6.993189, 5488.104, 799.6717, 6.878313, 5500.268, 830.184, 3.945336, 3273.432, 783.6877, 4.200827, 3293.417, 791.8355, 4.166732, 3298.071, 818.4081, 6.70113, 5482.224, 99.80145, 100.0, 99.17727, 99.79009, 99.92737, 99.67539
22987.0152, 59.98073053356079, 59.97913419385062, 59.98136780117534, 30.299830432484647, 30.51576247162332, 30.454600727784975, 0.9999775578398648, 0.9999745563311484, 0.9999801689478374, 8598.41574177309, 8639.14938335292, 8625.998516513766, 201.64801649632773, 57.966359956260476, 56.50572338689085, 8599.120317178558, 8643.381242880714, 8626.792804210763, 284.96542565286785, 284.42349037667714, 284.72814139615144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.6536, 6.997829, 5488.771, 800.9752, 6.867077, 5500.637, 832.5717, 3.922695, 3266.313, 779.7264, 4.218294, 3288.478, 797.0238, 4.140068, 3299.692, 826.5196, 6.610852, 5464.091, 99.78322, 100.0, 98.97429, 99.64156, 99.99591, 99.34572
22989.354760000002, 59.98326274367409, 59.979475797946364, 59.98172689753729, 30.31239545204381, 30.520285462186003, 30.472305343508744, 0.9999785855146324, 0.9999754482647353, 0.9999791716381848, 8599.067680459846, 8636.754049404779, 8628.780297030771, 200.4233364425104, 59.10463928999718, 56.80500420395265, 8588.067795324647, 8637.185314097964, 8632.290843153885, 284.87026991354907, 284.39355832422024, 284.6284965983889, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3885, 6.98962, 5489.607, 794.9051, 6.917362, 5498.615, 832.6299, 3.922879, 3266.313, 785.9403, 4.192002, 3294.204, 797.0238, 4.140068, 3299.856, 826.619, 6.60957, 5463.982, 99.80973, 99.97652, 98.97281, 99.82296, 99.99254, 99.34374
22991.69512, 59.98172311118975, 59.98460446469705, 59.98514294174989, 30.28889781817598, 30.507405020694826, 30.433120432284536, 0.9999802928777929, 0.999980766249624, 0.999976076599439, 8591.693612252351, 8638.521409876956, 8633.25726116785, 198.4902066474756, 57.10377036476143, 58.74719180134434, 8589.894204795837, 8635.284849554688, 8620.946021809517, 284.99816540077404, 284.44470424493295, 284.5523458638517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.6775, 6.943039, 5496.693, 788.5821, 6.966359, 5493.464, 838.9, 3.873916, 3249.725, 792.1931, 4.164054, 3299.085, 803.2803, 4.108109, 3300.029, 832.822, 6.535406, 5442.633, 99.94143, 99.87976, 98.48692, 99.9522, 100.0, 98.95654
22994.08896, 59.980485965142876, 59.98553172997794, 59.98155760263103, 30.319607420057995, 30.520926311690886, 30.441741548931343, 0.9999756391707788, 0.9999773860594218, 0.9999750965092356, 8597.49787843872, 8639.425290222232, 8635.828051116789, 203.59207388939353, 60.04888923141198, 57.54888249989017, 8592.923658907848, 8643.443185625483, 8634.534726672087, 285.14440105746775, 284.4547649567814, 284.6243090966726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3688, 6.989976, 5489.722, 794.8857, 6.917547, 5498.785, 832.6105, 3.922695, 3266.028, 785.9597, 4.190898, 3294.279, 797.0048, 4.140433, 3300.022, 826.5792, 6.611401, 5464.556, 99.81268, 99.9765, 98.97252, 99.82311, 99.99422, 99.34885
22996.46572, 59.98308983904355, 59.984831446068185, 59.977713309747585, 30.3174917139551, 30.532180750715035, 30.458090744289702, 0.9999770416488954, 0.9999763960486047, 0.999978363955451, 8600.928819553723, 8646.713254920858, 8638.404163938754, 200.9535386197359, 56.98824166053964, 58.88633624815384, 8594.141597353404, 8646.732567369596, 8635.629522811569, 285.0057932616248, 284.39092538697344, 284.71364495226015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.6972, 6.942861, 5496.746, 794.8857, 6.917547, 5498.727, 832.5134, 3.923431, 3268.49, 784.9305, 4.198253, 3292.489, 794.6013, 4.151939, 3298.881, 823.1199, 6.649856, 5475.031, 99.93743, 99.97545, 99.00479, 99.77098, 99.97199, 99.54462
22998.94596, 59.98566413856465, 59.98659451491258, 59.98712021778995, 30.327912988761856, 30.532391970936935, 30.47288628525468, 0.9999780960075803, 0.999975604183162, 0.9999760347190005, 8598.009526379885, 8641.072639164082, 8640.36403597125, 203.20290398481916, 58.01615691707593, 59.65790782410522, 8599.732858203832, 8642.937437899305, 8630.876514269958, 285.11519202221194, 284.40926110262563, 284.6315137748562, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 796.6062, 6.908595, 5499.25, 798.1153, 6.894706, 5499.764, 830.184, 3.937605, 3268.191, 785.4354, 4.191634, 3293.936, 797.0048, 4.140433, 3299.908, 826.4998, 6.611035, 5463.864, 99.98495, 99.99675, 99.06848, 99.81484, 99.99577, 99.34264
23001.32932, 59.987816604149, 59.988943246621226, 59.99189934353117, 30.28402688666071, 30.509865804045862, 30.470443476784762, 0.9999777137677616, 0.9999801505352856, 0.9999750001775872, 8596.131924367855, 8637.83292811185, 8629.472127855255, 198.36522605774508, 58.759843717093645, 59.34336278748901, 8594.500766253941, 8640.96368046802, 8635.620071628815, 285.0290595347808, 284.43655370707006, 284.65654809986216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.7169, 6.942861, 5496.798, 801.1309, 6.865603, 5500.413, 832.5911, 3.922695, 3266.144, 779.8234, 4.216823, 3287.812, 797.0238, 4.140433, 3299.8, 826.4799, 6.611584, 5463.749, 99.93839, 100.0, 98.97429, 99.62926, 99.99591, 99.33952
23003.720520000003, 59.988845249484925, 59.99095827510389, 59.99050523611406, 30.249892695685876, 30.438860618544926, 30.39267136909003, 0.999977017904964, 0.9999776112691234, 0.9999782708544874, 8583.839840838951, 8624.450891429698, 8616.065665536174, 199.79855612161964, 56.31228333380477, 55.77527381080361, 8590.045769942742, 8631.62723574889, 8623.19440592255, 285.0705076889879, 284.464351349752, 284.68321496144284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3688, 6.989976, 5489.502, 807.4734, 6.809239, 5498.338, 838.9, 3.8741, 3249.671, 773.3765, 4.241829, 3280.209, 803.2994, 4.108291, 3300.031, 832.822, 6.53504, 5442.632, 99.80773, 99.96945, 98.47349, 99.40743, 100.0, 98.95555
23006.05716, 59.98659047519461, 59.991086057794675, 59.99091655447071, 30.31692215281834, 30.517162327489675, 30.476227326983746, 0.9999777094459047, 0.9999777524579533, 0.9999747666304231, 8591.840549404571, 8641.3615284298, 8629.075486592896, 197.96453163963724, 60.1865532507004, 54.35180935019537, 8590.891789363253, 8632.057338642026, 8632.859812033757, 284.9398757105894, 284.38527704469766, 284.67023591540635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.6972, 6.942861, 5496.688, 801.1698, 6.865419, 5500.519, 832.6493, 3.922511, 3266.425, 779.5516, 4.217927, 3287.614, 797.0238, 4.140068, 3299.851, 826.4401, 6.610302, 5464.262, 99.93839, 100.0, 98.98295, 99.64469, 99.99427, 99.34882
23008.4278, 59.98776195101564, 59.99137769762481, 59.985312953345144, 30.291098258377854, 30.511245363446026, 30.46943387217753, 0.9999766175173259, 0.9999769629428554, 0.9999771688637794, 8592.315702000737, 8623.92381948085, 8628.125683205999, 201.7061903503245, 57.42250269791248, 58.520288179467116, 8595.331959037861, 8633.038080538294, 8637.770371121422, 284.99130697544916, 284.32413932470786, 284.560512464567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3885, 6.98962, 5489.827, 801.1698, 6.865603, 5500.465, 832.6299, 3.922695, 3266.144, 779.804, 4.216088, 3288.544, 797.0238, 4.140251, 3299.856, 826.6389, 6.609936, 5464.321, 99.81068, 100.0, 98.97266, 99.65145, 99.99769, 99.3499
23010.86532, 59.98328153445542, 59.98305329086375, 59.98542896092438, 30.28810027013154, 30.491610841920668, 30.437247445137725, 0.9999800790312265, 0.999978152210153, 0.99997805948627, 8593.608147325223, 8635.975269924867, 8631.877704178998, 201.20968467785679, 56.24830973086739, 60.055209999177805, 8594.119072242012, 8636.979314084027, 8629.973367242732, 285.0362351371285, 284.3620142392649, 284.702045064923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3885, 6.989798, 5489.555, 801.1698, 6.865603, 5500.295, 832.6105, 3.922879, 3266.086, 779.5516, 4.217927, 3288.465, 797.0238, 4.140251, 3299.857, 826.4998, 6.611035, 5464.148, 99.81068, 100.0, 98.98121, 99.64904, 99.99755, 99.34675
23013.304640000002, 59.9782470953862, 59.98407149536217, 59.980600083880134, 30.316308395558117, 30.520885944999204, 30.47910413506956, 0.9999773746609397, 0.9999749961584572, 0.9999797485154881, 8592.921512480398, 8632.50724277993, 8604.503434765675, 208.74334067016798, 61.66821673913, 59.02706119749837, 8523.443490656879, 8559.450494271405, 8523.710631996188, 284.86222593617464, 284.3904578650295, 284.64443465614687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.4082, 6.989441, 5489.664, 801.1698, 6.865603, 5500.637, 832.4164, 3.924352, 3266.486, 779.4739, 4.218294, 3285.911, 797.0429, 4.194674, 3303.688, 838.0507, 6.476808, 5450.49, 99.81066, 100.0, 98.97973, 99.67647, 100.0, 98.60759
23015.633120000002, 59.983229177193614, 59.98185666598587, 59.98289580705592, 30.08152989028046, 30.207520128134654, 30.09427692421433, 0.9999775623921269, 0.9999769949392985, 0.999975596351693, 8426.23294020398, 8439.9291331963, 8421.13362881598, 201.47957865343642, 56.12340274276403, 49.41186305009205, 8318.827997741433, 8343.781464641592, 8322.483036343041, 284.87243927210204, 284.2897736998253, 284.5576055094495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.2505, 6.989976, 5489.886, 801.1503, 6.865235, 5500.107, 834.9594, 3.869498, 3274.406, 785.2995, 4.214984, 3289.044, 793.4568, 4.15687, 3296.133, 821.7084, 6.733176, 5483.254, 99.81172, 100.0, 98.43086, 99.6766, 99.8814, 99.81318
23018.03248, 59.977066402388544, 59.97976238511572, 59.979068191581206, 29.497085965320846, 29.639299213237, 29.468518389472287, 0.999978528280883, 0.9999781288833264, 0.9999788872810914, 8242.90884798779, 8285.907054615156, 8251.440358664146, 197.76257172350518, 53.7979200202285, 54.76732519417919, 8134.676811539091, 8159.70104206331, 8126.6468966594675, 284.8970588188152, 284.3195447822553, 284.5281741181834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 782.727, 6.976592, 5490.224, 801.5784, 6.863945, 5500.42, 832.7464, 3.922511, 3266.484, 776.4446, 4.228958, 3285.437, 791.1297, 4.167828, 3297.608, 823.0404, 6.650405, 5474.055, 99.85628, 100.0, 98.96915, 99.5573, 99.92463, 99.52687
23020.432800000002, 59.97994005811652, 59.97769336567268, 59.972693118214295, 27.242534495212222, 27.307157167395342, 27.137890211820288, 0.9999801254790776, 0.9999745913985099, 0.9999831807516667, 7480.152388365918, 7499.0856288280165, 7510.53992408138, 161.4139406076356, 39.75007198283083, 46.14262930100574, 7741.701604744974, 7839.220249714128, 7899.008328891252, 284.84055413207386, 284.2182123431824, 284.5834319829886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.4082, 6.990512, 5489.443, 801.3254, 6.863945, 5500.161, 831.2516, 3.93374, 3269.546, 780.1924, 4.217007, 3290.159, 791.4731, 4.16728, 3298.034, 822.8217, 6.652969, 5475.138, 99.81065, 100.0, 99.07917, 99.65167, 99.93902, 99.54971
23022.80264, 59.97614378833933, 59.977480892783255, 59.974497285586665, 28.45097928699856, 28.742213018747684, 28.86809603793194, 0.9999834729992767, 0.9999798233241839, 0.9999881503314407, 8456.550952369456, 8607.010510751395, 8623.196655276448, 208.92864322767764, 24.77153699905557, 118.01489319163056, 8228.214584239053, 8308.61702518874, 8776.353724060258, 284.915645864941, 284.30704391419965, 284.5521255954708, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 711.0638, 7.429542, 4885.424, 797.1814, 6.898942, 5499.399, 831.077, 3.933924, 3269.661, 780.1924, 4.215536, 3288.771, 791.4349, 4.166914, 3297.867, 823.0404, 6.651871, 5473.772, 91.20395, 99.99307, 99.07924, 99.65833, 99.94069, 99.53006
23025.176760000002, 59.97803019596741, 59.977237191389115, 59.972776528815125, 30.297851744474276, 30.50601271450299, 30.443334521088133, 0.9999804872145304, 0.999978330102387, 0.9999781958293714, 8586.74433018094, 8624.403288428935, 8625.1005879618, 200.18838175966494, 55.18206027318152, 55.26075327586659, 8589.63367189447, 8638.165553283674, 8629.949524735317, 284.9958610736063, 284.33999965872187, 284.6448320809853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.0928, 6.99194, 5489.437, 795.7222, 6.911099, 5499.325, 831.1158, 3.933924, 3269.604, 780.406, 4.214801, 3288.948, 791.3968, 4.167462, 3298.145, 822.8813, 6.651871, 5474.279, 99.80558, 99.98632, 99.08264, 99.64805, 99.93757, 99.53102
23027.6598, 59.97565347007638, 59.98187968761064, 59.98029242208751, 30.349582828485815, 30.516210019382683, 30.474355537781754, 0.9999768553530797, 0.9999769072169378, 0.9999761496456733, 8594.735306950828, 8640.796715686252, 8629.579395741112, 200.4188614423192, 57.228820732769236, 56.945401564763415, 8593.692802917143, 8634.484522808234, 8632.736716906842, 284.99065343689205, 284.43296373304474, 284.5222475742456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 781.7018, 7.019781, 5482.354, 790.6054, 6.954202, 5494.631, 825.1952, 3.975708, 3281.413, 786.251, 4.18906, 3294.679, 785.0067, 4.195221, 3293.677, 816.5591, 6.719259, 5487.352, 99.67776, 99.91167, 99.43535, 99.84577, 99.79688, 99.76864
23030.03364, 59.9816321985428, 59.97924126084266, 59.98258496523494, 30.28025078674999, 30.493716057942056, 30.449092730150657, 0.9999778428804574, 0.9999792977859095, 0.9999762739745397, 8596.825600921256, 8636.51701617468, 8623.193129329364, 200.48862865098334, 49.723165882085596, 56.82580846894052, 8596.787032299115, 8630.812292430946, 8623.744772285205, 284.8654048721516, 284.35422080281194, 284.49174293107257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.0928, 6.99194, 5489.327, 795.7028, 6.910915, 5499.095, 831.0964, 3.933924, 3269.604, 780.2119, 4.215536, 3289.038, 791.3586, 4.16728, 3297.813, 822.8615, 6.651321, 5472.556, 99.80454, 99.98728, 99.0775, 99.65816, 99.93747, 99.52997
23032.49884, 59.98540857317787, 59.98207091717389, 59.9782427151326, 30.285496223575525, 30.501246769087178, 30.43208951981953, 0.9999772955966705, 0.999979785708348, 0.9999778174456487, 8591.453604886803, 8633.893471590967, 8624.484910061212, 197.59191679384185, 59.22345143126677, 57.62581435878701, 8591.50197975922, 8633.782250943248, 8622.865575810534, 284.84494049275474, 284.3055835971923, 284.5350259093567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.0928, 6.99194, 5489.494, 795.7222, 6.910915, 5499.271, 831.1352, 3.934108, 3269.724, 780.2507, 4.215536, 3289.609, 791.3586, 4.167097, 3298.034, 822.9808, 6.653152, 5473.766, 99.80463, 99.98533, 99.08102, 99.64327, 99.93902, 99.52367
23034.94508, 59.98177066014751, 59.985969563034885, 59.979050134024625, 30.284533261411205, 30.51632731079242, 30.474866726255694, 0.9999787065159658, 0.9999793622920067, 0.9999742929826717, 8594.087069852912, 8640.79075141558, 8629.945315073772, 201.3711026961928, 55.38582643531936, 56.25054982897893, 8597.222628178826, 8643.011951249504, 8635.264154751248, 284.8811458160718, 284.3154385914432, 284.68195809959207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.4212, 6.945181, 5496.465, 801.9675, 6.858419, 5500.375, 837.4246, 3.886065, 3253.975, 773.9396, 4.237967, 3282.941, 796.299, 4.143538, 3299.367, 827.0365, 6.609936, 5465.355, 99.93538, 100.0, 98.60393, 99.46564, 99.98536, 99.3687
23037.3856, 59.97872776149622, 59.98205617803625, 59.982372710469356, 30.339428328244505, 30.549260851183732, 30.48679165375038, 0.9999806032550469, 0.999979648886752, 0.9999760873076949, 8593.02011160427, 8647.555591466054, 8630.102727853235, 197.21814648048985, 58.829734606045804, 60.80878445281314, 8601.968416892496, 8641.680586985363, 8633.987125096157, 284.7943244945868, 284.2916307586762, 284.39229052451896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 800.0, 785.3885, 6.985693, 5491.225, 795.7028, 6.911099, 5499.322, 831.0964, 3.933924, 3269.661, 780.2507, 4.214984, 3288.23, 796.6995, 4.13879, 3299.989, 822.7819, 6.654434, 5474.171, 99.82489, 99.98523, 99.07588, 99.66195, 99.99826, 99.53306
