TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23053.79216, 59.983977646819845, 59.986773724145, 59.99017060439275, 27.815559303333394, 27.98007103955402, 27.95912125341105, 0.9999806738418464, 0.9999844901154037, 0.9999823378310934, 7873.535083193445, 7916.5264079008275, 7909.639300127535, 183.00306512674433, 44.38238710884889, 45.30666321366175, 7878.660572737774, 7922.029632167522, 7908.612094994515, 284.9451270483165, 284.3994644373265, 284.5590646839294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 779.6712, 7.029418, 5482.522, 791.6949, 6.942597, 5497.294, 827.7381, 3.952883, 3272.668, 781.5905, 4.212962, 3289.195, 797.6724, 4.137329, 3300.041, 829.1042, 3.948469, 3273.706, 99.65947, 99.94504, 99.22336, 99.69562, 99.9996, 99.20514
23056.16644, 59.988305577977805, 59.9887104502111, 59.983361819810156, 27.827560121884957, 28.01032262990031, 27.954652481980407, 0.999980476296379, 0.9999827078505235, 0.9999837661875358, 7874.804064090874, 7918.129721841062, 7908.846442992307, 181.0699889135053, 49.94094923175726, 44.17285212712568, 7872.205316943839, 7919.605928746091, 7910.674729340642, 284.72461315319333, 284.09864876757115, 284.35385992262013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.0928, 6.99194, 5489.437, 795.7028, 6.911099, 5499.206, 831.0964, 3.933924, 3269.492, 780.2507, 4.215536, 3288.829, 797.5388, 4.137511, 3299.927, 829.1042, 3.949018, 3273.583, 99.80654, 99.98728, 99.07414, 99.67361, 99.99656, 99.19808
23058.597800000003, 59.97796324948415, 59.98822797033689, 59.98770363766946, 27.813504294683018, 28.01538863723285, 27.928665733320827, 0.9999791720775031, 0.9999746394089486, 0.9999834869336806, 7881.812016620094, 7922.462113143541, 7912.946712357237, 179.55934979136327, 52.241520407913754, 45.66289456555478, 7880.185929725027, 7927.412356019476, 7915.138785710995, 284.77019870679993, 284.2764310349726, 284.36942977480277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.944824, 5496.471, 801.9869, 6.858788, 5500.658, 837.4246, 3.885696, 3253.981, 773.9396, 4.239806, 3281.391, 791.3968, 4.16801, 3298.748, 822.7223, 3.992417, 3284.758, 99.93842, 100.0, 98.61624, 99.43469, 99.93242, 99.53672
23060.932480000003, 59.986105404136175, 59.98962189938308, 59.98972558893492, 27.82409723531936, 27.990943505222354, 27.95746066771161, 0.9999829283568981, 0.9999827356501463, 0.9999825901636196, 7879.063161416194, 7915.671051719973, 7916.3143165365545, 176.26918118762342, 44.74611355678951, 48.691907490769154, 7878.606144354973, 7918.848880782966, 7908.649719182452, 284.87528712487074, 284.2768556444544, 284.51585321387387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.1125, 6.99194, 5489.384, 795.7417, 6.910915, 5499.266, 831.1158, 3.93374, 3269.491, 780.2119, 4.216272, 3289.164, 797.5961, 4.137511, 3300.089, 829.0843, 3.948286, 3273.647, 99.80558, 99.98525, 99.07576, 99.67024, 99.99797, 99.19836
23063.30844, 59.989534931674015, 59.989369297507096, 59.98528014797989, 27.816579090980127, 28.022000394268126, 27.966747553230622, 0.9999750445471105, 0.999982859708513, 0.9999829625929059, 7876.230231591329, 7924.517599235073, 7915.359157167799, 176.88598312046452, 49.74902437903188, 49.55130131301212, 7879.664868250555, 7929.152048068201, 7923.416360201793, 284.814045899988, 284.3639641684972, 284.58313995753167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.944824, 5496.465, 801.9869, 6.858419, 5500.323, 831.1158, 3.93374, 3269.604, 780.2895, 4.215353, 3288.937, 791.3395, 4.167462, 3297.488, 829.7802, 3.938946, 3270.102, 99.93433, 100.0, 99.0775, 99.67008, 99.92646, 99.12518
23065.64528, 59.988122749970195, 59.98883659698663, 59.993113192191565, 27.788463270232633, 27.979901631961535, 27.96283143704633, 0.999980615578005, 0.9999825082545098, 0.9999820915326282, 7882.24480363137, 7918.870346980624, 7916.690425352222, 177.57550637321287, 47.66198643223606, 46.49900709687108, 7875.754659059258, 7921.947230098584, 7913.077024295757, 284.77116410005544, 284.2236896356177, 284.50776552821674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 797.6906, 6.894853, 5500.247, 808.3294, 6.801503, 5497.905, 825.1175, 3.976444, 3279.457, 784.6781, 4.19954, 3292.334, 788.4783, 4.180794, 3296.838, 831.0128, 3.938397, 3272.083, 100.0, 99.9605, 99.40835, 99.7663, 99.90814, 99.15265
23068.042680000002, 59.98504623604685, 59.99016591638429, 59.98769141708214, 27.825453352351722, 27.986146207888147, 27.97591399634544, 0.9999803790792423, 0.9999856592034445, 0.9999784983668312, 7884.487926538606, 7926.218135825337, 7912.788946349157, 180.31561919338264, 43.01764900649869, 46.34647694049045, 7883.781605836277, 7925.403689874987, 7916.824253490067, 284.71892849813275, 284.11206349981256, 284.3317023799208, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4015, 6.945003, 5496.465, 801.9675, 6.858603, 5500.381, 831.0964, 3.93374, 3269.491, 786.6588, 4.188876, 3293.878, 791.3205, 4.167462, 3297.869, 829.124, 3.948652, 3273.874, 99.93338, 100.0, 99.07399, 99.84051, 99.93401, 99.20344
23070.502200000003, 59.9853098864433, 59.986211610451996, 59.98488175165539, 27.81275731942801, 28.001057033564877, 27.935403380351826, 0.9999849631699818, 0.9999833673160038, 0.999983241778429, 7883.556180382117, 7924.826533570311, 7912.3118349412725, 179.63559766085643, 51.09153165368025, 44.367185481958586, 7884.967799772593, 7928.28317589087, 7913.465133593969, 284.76933033734196, 284.3520999365389, 284.4845120600472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 786.0193, 6.989441, 5489.61, 795.8195, 6.910731, 5499.377, 836.7258, 3.88901, 3254.449, 792.795, 4.160745, 3298.695, 797.5961, 4.137511, 3300.089, 822.7422, 3.9926, 3284.873, 99.80868, 99.98525, 98.64276, 99.95068, 100.0, 99.53838
23072.899360000003, 59.983330869960064, 59.98602591014947, 59.984507159274784, 27.83253175385832, 28.00504402220397, 27.982032267273887, 0.9999811070290754, 0.9999841068598767, 0.9999834411761149, 7877.021420261238, 7921.10231837241, 7916.753398712776, 174.71477616473976, 46.60334810118775, 47.8791404809092, 7890.7873885172485, 7925.388212331908, 7915.201442751264, 284.6927688144573, 284.3619243927394, 284.4506488242807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.945003, 5496.413, 801.9675, 6.858419, 5500.376, 831.1352, 3.933924, 3269.488, 786.4258, 4.189428, 3295.44, 791.3586, 4.167097, 3297.816, 829.1042, 3.948469, 3273.642, 99.93634, 100.0, 99.07913, 99.86041, 99.93246, 99.19825
23075.33264, 59.98654020013632, 59.98628187580808, 59.983732373999395, 27.821620608317946, 27.98874588718455, 27.94786863444937, 0.9999814090684563, 0.9999815859942915, 0.9999803035113011, 7876.73192002751, 7916.367247300074, 7913.9260645436825, 177.5714953825841, 46.463885264934106, 46.25577521751159, 7870.982776229559, 7914.015080479092, 7907.234594241856, 284.73777744094315, 284.1727976673652, 284.4698203577026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.0928, 6.99194, 5489.326, 795.7222, 6.911284, 5499.266, 831.1158, 3.933924, 3269.599, 786.7559, 4.189244, 3295.242, 797.5961, 4.137329, 3300.089, 829.1042, 3.948469, 3273.098, 99.80453, 99.98931, 99.08091, 99.85441, 99.99297, 99.20181
23077.774, 59.98455932875022, 59.98579116291753, 59.98388118007712, 27.823317024875013, 28.006851275560972, 27.971272870245066, 0.999981526912548, 0.9999837812369813, 0.9999806993947279, 7875.563766364587, 7925.027253140032, 7912.795227447497, 178.59520542537757, 46.29523895993998, 49.06965303500078, 7880.996698188822, 7918.3822690330635, 7918.880124201157, 284.7314799367321, 284.3131649322349, 284.34440050764476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 778.8038, 7.03495, 5479.008, 789.3992, 6.960096, 5494.399, 824.7875, 3.978837, 3281.719, 780.7167, 4.211859, 3290.628, 801.9832, 4.117423, 3300.293, 833.8359, 3.910929, 3266.849, 99.61693, 99.89677, 99.44611, 99.70562, 100.0, 98.99402
23080.188960000003, 59.98243660880884, 59.98003521301466, 59.98577481013339, 27.79462308108549, 27.982480084818068, 27.945530550103097, 0.9999820023687442, 0.999981841924034, 0.9999826754239068, 7875.518183514, 7915.326937571333, 7913.401129722654, 181.39630055808766, 48.102855673588124, 49.652929768515605, 7876.190424300716, 7918.3783500472855, 7908.0682435244435, 284.6794282541487, 284.2641520588092, 284.499410717493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.0928, 6.991583, 5489.274, 795.7222, 6.911099, 5499.15, 831.174, 3.93374, 3269.489, 780.9886, 4.212043, 3289.048, 797.577, 4.137329, 3300.038, 834.4522, 3.909281, 3261.312, 99.80758, 99.98314, 99.07403, 99.66624, 99.99974, 98.83191
23082.828, 59.98290934578863, 59.97704820034381, 59.9815172100997, 27.760906329974556, 27.94940369023009, 27.885353612020996, 0.9999834365751799, 0.9999819982875023, 0.9999822024019006, 7866.792575445041, 7905.757198752991, 7893.311737391008, 173.12096233273223, 52.864316438073274, 45.69740902992544, 7865.4352134514265, 7902.219587266229, 7901.360788578473, 284.68415964555794, 284.17790798613265, 284.29791221838275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.2635, 6.94643, 5496.633, 801.948, 6.858788, 5500.381, 837.3858, 3.886249, 3254.091, 773.8037, 4.240174, 3280.788, 791.3968, 4.167462, 3297.98, 841.6094, 3.851049, 3241.944, 99.93337, 100.0, 98.6161, 99.46041, 99.93088, 98.23934
23085.31808, 59.9858116267947, 59.98582796214458, 59.98323531589917, 27.796309397026665, 28.000261038921536, 27.94237130134566, 0.9999813561404864, 0.9999844664798038, 0.9999794096203508, 7875.565844339617, 7919.36068791311, 7906.570677235052, 183.21208866035226, 46.41725408340835, 48.07552163332093, 7872.673924424341, 7916.237429972191, 7911.3864711542465, 284.67801052487215, 284.2795001551967, 284.46137685522604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.1125, 6.991761, 5489.442, 795.7222, 6.910915, 5499.43, 831.1352, 3.933556, 3269.605, 780.173, 4.216272, 3288.601, 797.5579, 4.137694, 3300.035, 835.2872, 3.90159, 3259.251, 99.80253, 99.98824, 99.07221, 99.65318, 99.99979, 98.7638
23087.727560000003, 59.9822963354403, 59.986015991518606, 59.98524790609409, 27.78415498896335, 27.99188079367851, 27.95225288108518, 0.9999836130669462, 0.9999846046585144, 0.9999803973405241, 7878.511881607955, 7918.836112560982, 7909.60194631006, 173.62925143046783, 45.017607774179396, 50.88062404785205, 7879.836144395913, 7925.388588608837, 7915.902329149777, 284.7186961998259, 284.32841956986044, 284.4835115759999, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4409, 6.944646, 5496.518, 801.9869, 6.858603, 5500.317, 831.1352, 3.933924, 3269.435, 773.9202, 4.239806, 3281.115, 797.5961, 4.136233, 3300.425, 835.0685, 3.903787, 3259.843, 99.93529, 100.0, 99.0825, 99.42634, 99.99916, 98.78172
23090.096240000003, 59.98439783746003, 59.98833407042679, 59.982290087705614, 27.78427611493131, 28.009379374995216, 27.96021021435084, 0.9999822934322635, 0.9999828593622954, 0.999982963264808, 7873.299459226325, 7913.291138632776, 7913.148591386493, 174.94497934063497, 43.922591888907846, 47.379686122933435, 7874.097691991114, 7913.577069155486, 7916.145471662242, 284.7033985359172, 284.26719937087483, 284.4034639386994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 797.6906, 6.895032, 5500.137, 808.3099, 6.801318, 5497.678, 825.3893, 3.973315, 3279.284, 770.0365, 4.254148, 3277.375, 800.648, 4.125276, 3300.273, 834.0944, 3.907999, 3260.657, 100.0, 99.95638, 99.40654, 99.29058, 100.0, 98.83354
23092.560840000002, 59.98252333407168, 59.97553694374535, 59.98618405501334, 27.847356138887733, 27.999738004163312, 27.952935265610947, 0.9999807754561287, 0.9999846200148919, 0.9999817489608922, 7870.930320865178, 7917.099182783767, 7907.090579567223, 177.26204375614816, 47.70905649359611, 50.29058809255184, 7873.828956011495, 7915.67126659598, 7900.730296965806, 284.5580636325262, 284.1699360289305, 284.3932469393146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.944824, 5496.413, 801.9869, 6.858235, 5500.376, 831.1546, 3.934108, 3269.716, 773.9396, 4.239622, 3281.338, 797.577, 4.137511, 3299.979, 835.4065, 3.901224, 3259.014, 99.93539, 100.0, 99.07399, 99.42825, 99.99483, 98.77025
23094.893720000004, 59.97833469411545, 59.98838335160795, 59.98865470167057, 27.764480824581955, 27.96086409815757, 27.893101862711667, 0.9999824083231109, 0.9999775706359483, 0.999984581228314, 7863.018301220558, 7904.160166231286, 7892.525891414331, 173.90231222779448, 48.268504047152874, 43.64693438779591, 7859.3151279222475, 7902.375398763602, 7894.4083372897785, 284.7786170036554, 284.21063091641446, 284.26998842159713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 786.0588, 6.989441, 5489.61, 795.7222, 6.911099, 5499.264, 837.4052, 3.886065, 3254.091, 780.1924, 4.215353, 3288.94, 791.3586, 4.167462, 3297.764, 841.6293, 3.851232, 3241.548, 99.81069, 99.98728, 98.60744, 99.66331, 99.93084, 98.22734
23097.280440000002, 59.98808746132669, 59.98409190707895, 59.98426386412695, 27.817133472002112, 28.014188958386384, 27.968351053610615, 0.9999788606534097, 0.9999803117526033, 0.9999817637938029, 7871.932902516869, 7916.043563724599, 7908.344541269374, 182.46418624044372, 47.97066552451952, 47.0538186104186, 7869.44313495259, 7917.2462311849995, 7911.586604395552, 284.5487196208278, 284.1270802678064, 284.24274014081965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.944824, 5496.297, 801.9869, 6.858235, 5500.552, 831.1352, 3.933924, 3269.429, 773.9202, 4.239439, 3281.12, 797.577, 4.137329, 3300.149, 835.4264, 3.901041, 3259.251, 99.93128, 100.0, 99.08091, 99.43999, 99.99483, 98.77406
23099.675600000002, 59.98094253753307, 59.97731992381172, 59.98142044588823, 27.81065761432398, 28.029330235705228, 27.980927759815412, 0.9999811964995121, 0.9999826264625647, 0.9999817394377827, 7874.101918194929, 7930.145385358942, 7909.8071125704255, 179.57794240445128, 48.30081521946255, 44.81089098796883, 7875.175325098005, 7917.585238967175, 7916.927492155426, 284.57907921686547, 284.093358847026, 284.29313122579276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.0928, 6.99194, 5489.326, 795.7222, 6.911099, 5499.148, 831.1158, 3.933556, 3269.943, 780.1924, 4.215904, 3288.883, 797.5961, 4.137511, 3300.092, 835.3469, 3.901407, 3259.99, 99.80558, 99.98311, 99.07062, 99.66173, 99.99638, 98.78617
23102.099520000003, 59.9859262471317, 59.98284677198536, 59.985614965833044, 27.814470947272774, 28.020448156756036, 27.978849243252128, 0.9999846031002082, 0.9999828488557141, 0.9999807009209787, 7876.4863204327285, 7917.9340422270525, 7906.676912332477, 182.01980060139613, 47.222995471333206, 46.19046722158146, 7883.322949418548, 7920.181147785259, 7906.596130071296, 284.6680006432229, 284.09382411362907, 284.33738514222097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 778.8038, 7.035129, 5479.171, 789.3798, 6.96028, 5494.399, 824.8458, 3.978653, 3281.483, 786.2316, 4.191082, 3294.127, 802.7272, 4.114501, 3300.356, 831.9074, 3.927959, 3264.854, 99.61989, 99.89573, 99.43749, 99.83416, 100.0, 98.97311
23104.582560000003, 59.98144156255155, 59.98366016289554, 59.988151091501095, 27.79620541928859, 28.031953905670324, 27.970463853410255, 0.9999801483355654, 0.9999832766400815, 0.999981218602117, 7878.893349017282, 7914.026797782572, 7907.167335123917, 178.59308974771648, 46.69861184025331, 45.521680271484, 7877.573757375008, 7919.059116481108, 7916.640943270506, 284.68963910334526, 284.0011141076868, 284.3807652067211, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.0928, 6.991761, 5489.384, 795.7028, 6.911099, 5499.153, 831.1158, 3.93374, 3269.662, 780.2119, 4.216455, 3289.177, 797.5961, 4.137694, 3299.866, 835.1282, 3.904154, 3260.001, 99.80558, 99.98728, 99.07576, 99.65659, 99.99965, 98.77816
23106.89972, 59.9847271864317, 59.99168111883659, 59.987690270128475, 27.781755059020607, 27.97442406101127, 27.928839345204846, 0.9999817458519826, 0.9999770991552916, 0.9999819256565782, 7861.48652731918, 7903.9049561954835, 7892.636540998318, 176.1469416336916, 47.44673575095885, 47.62884361107717, 7860.719591990179, 7904.148407807174, 7894.707823855923, 284.44586723055824, 284.1179400690085, 284.30237027460595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 788.464, 6.964099, 5494.853, 800.4888, 6.867998, 5500.648, 837.017, 3.887169, 3254.15, 773.959, 4.240541, 3280.611, 791.3014, 4.16801, 3298.202, 841.6492, 3.851232, 3241.54, 99.90501, 100.0, 98.6162, 99.42359, 99.93242, 98.22194
23109.26092, 59.98968870537817, 59.99007893156618, 59.99087642519002, 27.80400395283354, 28.01597700068088, 27.980125097347642, 0.9999834350780733, 0.9999816432382124, 0.9999805830101904, 7876.806689696589, 7919.416130914575, 7904.588968198975, 177.1220453497325, 44.580722730579055, 50.637901650232834, 7871.801859327951, 7919.753461720757, 7910.136373456784, 284.6127021505022, 284.0605325913991, 284.39022949855223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.1322, 6.99194, 5489.159, 795.7222, 6.911099, 5499.206, 831.1158, 3.933924, 3269.489, 780.0565, 4.21664, 3289.337, 797.5579, 4.137329, 3299.871, 835.1481, 3.902505, 3259.713, 99.80863, 99.98835, 99.07573, 99.65129, 100.0, 98.77781
23111.633080000003, 59.9895654861735, 59.985954724486575, 59.98691834210794, 27.813511049184893, 28.020026257241515, 27.978093939993713, 0.9999803977396977, 0.9999822852070693, 0.9999812914367697, 7882.723871184397, 7918.129696148761, 7913.240824931702, 180.71581667425676, 48.62326512795471, 48.3832553940465, 7874.0772959376, 7922.774830970043, 7919.38877134312, 284.59742789228767, 284.0859070000445, 284.2555454085637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4409, 6.945003, 5496.465, 801.9869, 6.858603, 5500.494, 831.1352, 3.933924, 3269.489, 773.959, 4.240174, 3281.566, 797.577, 4.137694, 3300.093, 835.2474, 3.902689, 3259.479, 99.93433, 100.0, 99.07928, 99.43649, 100.0, 98.7601
23114.127080000002, 59.9892404705802, 59.985897309478254, 59.99023519750735, 27.835455962841124, 28.01392463006749, 27.974448127071454, 0.9999827874670776, 0.9999822224243617, 0.9999817419070186, 7875.063814742211, 7912.769601002934, 7908.024941101265, 172.68031675416205, 42.616767575569156, 48.07424294395298, 7874.604889467523, 7921.250142051006, 7912.380027047215, 284.6693744772592, 284.0834949401936, 284.2458426642053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 797.7103, 6.894853, 5500.304, 808.3099, 6.801134, 5497.851, 824.7681, 3.978837, 3281.6, 767.415, 4.262238, 3271.432, 803.8907, 4.105369, 3300.309, 829.7006, 3.940045, 3268.907, 100.0, 99.95342, 99.43763, 99.13817, 100.0, 99.09461
23116.52716, 59.98741857322319, 59.988031217718316, 59.986181482018516, 27.8171272728117, 28.017915994249705, 27.972366104570913, 0.9999776133568069, 0.9999815151522004, 0.9999817947787042, 7867.268660991976, 7919.15621219457, 7916.4785906793695, 176.3429833860805, 46.760706089542964, 47.251360569314116, 7869.202118570989, 7918.531749019376, 7911.479962485276, 284.65977353059327, 284.0428163866013, 284.40663067476066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4409, 6.944824, 5496.413, 801.9675, 6.858419, 5500.263, 831.1352, 3.933556, 3269.488, 773.9202, 4.239622, 3281.512, 797.577, 4.137511, 3300.036, 835.2872, 3.901956, 3259.483, 99.93338, 100.0, 99.08087, 99.43835, 99.9997, 98.77772
23118.864520000003, 59.986103002379004, 59.98504898293304, 59.98178368032547, 27.7793588040186, 27.95920331618072, 27.906758418583273, 0.999983180847466, 0.9999821772639442, 0.9999829572351006, 7861.626248795148, 7903.255820449505, 7890.850747224276, 177.8147045296896, 50.166434310949626, 47.99502116500253, 7861.4845215685655, 7906.573115622381, 7896.251959728216, 284.6779297226081, 284.08618629330743, 284.2620302689188, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.1201, 6.955175, 5494.292, 799.8273, 6.882365, 5500.107, 834.9594, 3.905208, 3258.227, 778.5807, 4.219765, 3288.206, 791.2823, 4.167097, 3297.881, 841.5101, 3.852147, 3241.315, 99.90495, 100.0, 98.78236, 99.6412, 99.93088, 98.22028
23121.235200000003, 59.98287334602958, 59.975892109319304, 59.977117819597034, 27.82440732838206, 28.0173582943961, 27.97869072105382, 0.9999817317156264, 0.9999842431901627, 0.9999814919436908, 7864.478995011076, 7913.842968217223, 7908.146419651745, 177.339959169155, 49.11809959504092, 47.910444254647246, 7876.34818261494, 7915.614708634061, 7909.505750575889, 284.5811994220343, 284.1469565004183, 284.26921101674844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.9426, 6.951785, 5496.073, 801.8118, 6.858603, 5500.492, 831.1546, 3.933924, 3269.604, 773.9396, 4.239622, 3281.396, 797.577, 4.137694, 3299.814, 835.3668, 3.902139, 3259.367, 99.92719, 100.0, 99.0775, 99.4297, 99.99297, 98.7758
23123.66324, 59.97861473188588, 59.97709104867905, 59.973779330058406, 27.81604187893749, 28.006472715151165, 27.95990241485842, 0.9999815725827277, 0.9999819628212125, 0.9999838921084748, 7869.311748121633, 7920.401802383518, 7912.046515538108, 180.55347452737442, 47.542816228177344, 44.4538761814747, 7879.351250929206, 7923.527459194983, 7916.361513699587, 284.5073242686113, 284.0847240856709, 284.2628192426609, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.0928, 6.991761, 5489.332, 795.7222, 6.911099, 5499.212, 831.1158, 3.93374, 3269.773, 780.1147, 4.214801, 3289.22, 797.5579, 4.137511, 3299.871, 835.2872, 3.90159, 3259.94, 99.80757, 99.98215, 99.07576, 99.65998, 100.0, 98.78467
23126.0678, 59.969843936500205, 59.973268910782615, 59.9696610558199, 27.824608216457925, 28.015799696314332, 27.971398999327082, 0.9999840382702461, 0.9999846252973958, 0.9999833340106336, 7873.776646383468, 7929.945977531665, 7910.833680699877, 180.0739012123309, 42.652678302078584, 50.78393904865425, 7873.166822571962, 7917.437742699973, 7920.834510413657, 284.60995679361844, 284.0761577986469, 284.259568750372, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 778.8235, 7.03495, 5479.003, 789.3992, 6.960096, 5494.401, 824.7292, 3.978653, 3281.71, 786.7365, 4.18814, 3295.266, 803.8716, 4.105004, 3299.875, 829.124, 3.948286, 3273.879, 99.61684, 99.89466, 99.44792, 99.85862, 99.99985, 99.20706
23128.433080000003, 59.97091420051565, 59.9731932146446, 59.97113637665722, 27.804010484550375, 28.003235235434666, 27.953735014665344, 0.9999834804364272, 0.999983196190701, 0.999983654013294, 7876.695542932414, 7929.042209371261, 7909.749255136587, 185.15225777555497, 42.35146425045377, 42.81590371936261, 7871.718701305301, 7916.678372885616, 7908.487604033565, 284.5301626520889, 284.1514033574736, 284.34575570616283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.0928, 6.991761, 5489.274, 795.7222, 6.911099, 5499.377, 831.1352, 3.93374, 3269.551, 780.2895, 4.215536, 3289.44, 797.577, 4.137511, 3299.871, 835.3668, 3.90159, 3259.601, 99.80358, 99.98728, 99.07414, 99.6786, 99.99638, 98.76866
23130.80212, 59.97431754503215, 59.96987438662514, 59.9672522233763, 27.775964911663777, 27.96372480640962, 27.90783694049262, 0.9999834471704147, 0.9999830228151639, 0.9999826945447915, 7856.976877785673, 7905.6565123983055, 7891.655282569007, 175.7326300758482, 45.526661604862284, 45.90539763453944, 7871.358045052526, 7905.052538692721, 7901.936276597708, 284.721386271441, 284.27025603537106, 284.46786527046646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.0928, 6.99194, 5489.274, 795.7222, 6.910915, 5499.572, 831.8146, 3.926008, 3265.957, 777.6292, 4.225465, 3284.863, 794.3152, 4.157966, 3298.753, 839.9991, 3.860205, 3243.266, 99.80358, 99.98935, 98.96701, 99.55446, 99.96081, 98.33118
23133.226960000004, 59.97018455402023, 59.965139356526095, 59.96925710350869, 27.824838977891478, 28.01592905956095, 27.983480330563555, 0.9999855563387177, 0.9999853698165587, 0.9999815636299901, 7872.536936115667, 7918.109834591434, 7912.627168059792, 177.3379000348409, 43.29180497314496, 49.206998546685554, 7876.277103411923, 7921.515620696354, 7912.191057563449, 284.6158351452983, 284.14588122452875, 284.39390539688986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 788.7203, 6.969631, 5492.397, 797.6678, 6.89489, 5499.888, 832.2028, 3.93061, 3269.197, 780.173, 4.215353, 3289.217, 797.577, 4.137877, 3299.979, 835.2872, 3.901773, 3259.593, 99.87054, 99.99656, 99.04548, 99.67184, 100.0, 98.77417
23135.71956, 59.967998704302026, 59.97012130408331, 59.966369839538764, 27.82655395017376, 28.004468111650535, 27.95548276862249, 0.9999800383257279, 0.9999815526434004, 0.9999781757868841, 7874.521104879145, 7925.335714552202, 7911.617498311549, 184.45443258821956, 45.353166991697435, 48.07573767128815, 7881.080373492324, 7920.55667068471, 7910.734147378682, 284.5265804705739, 284.07916993935714, 284.30773185510344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4409, 6.945003, 5496.633, 801.9869, 6.858419, 5500.435, 831.1352, 3.93374, 3269.605, 773.9785, 4.240174, 3281.28, 797.577, 4.137511, 3300.144, 835.3469, 3.902505, 3259.195, 99.93737, 100.0, 99.07225, 99.43132, 99.99638, 98.7621
23138.154120000003, 59.96919057911998, 59.96781655470886, 59.96974054156266, 27.85359675079487, 28.01983934214735, 27.991954140538176, 0.9999813560329729, 0.9999866202494037, 0.9999830292846694, 7877.86439863431, 7927.376257587188, 7923.39711591066, 173.71247609958664, 38.271777577701414, 46.99774044430188, 7877.841583794839, 7919.729118221628, 7912.746308429029, 284.58685986040587, 284.1024507938525, 284.4634648984202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 797.7103, 6.894675, 5500.31, 808.3294, 6.801134, 5497.856, 824.7875, 3.977917, 3281.831, 767.7257, 4.261134, 3270.721, 803.8716, 4.105369, 3299.876, 829.1042, 3.948469, 3273.76, 100.0, 99.95545, 99.44803, 99.1518, 99.99485, 99.2
23140.497600000002, 59.9652451151659, 59.96525885000685, 59.965976745534554, 27.847975695218988, 28.04439340839112, 27.97622314567951, 0.9999838441905392, 0.9999801829994205, 0.9999819776648313, 7866.871621840657, 7915.006308018885, 7904.863735176919, 178.05769724383117, 48.75772997150932, 51.24037405518311, 7879.117754887609, 7920.766699140774, 7907.968797137846, 284.5055693548896, 284.0406522752793, 284.26518428879245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.944824, 5496.465, 801.9869, 6.858419, 5500.322, 831.1352, 3.933924, 3269.657, 773.9785, 4.23999, 3281.289, 797.5579, 4.137511, 3300.093, 835.1878, 3.902689, 3259.431, 99.93233, 100.0, 99.08268, 99.43822, 99.99469, 98.78309
23142.89496, 59.96651443843973, 59.96703484091377, 59.97116424216428, 27.770618850996307, 27.965203114926233, 27.916562677867045, 0.9999825123312577, 0.9999788520144602, 0.9999851811685257, 7864.664344628083, 7904.061158570126, 7889.237574565226, 178.15537562244435, 53.5106862886405, 47.549023111433144, 7867.850903937437, 7907.24904842796, 7897.906724818793, 284.64767130548, 284.16370235828583, 284.2838548413251, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.944824, 5496.355, 801.9869, 6.858603, 5500.153, 831.1352, 3.933924, 3269.307, 774.6776, 4.235577, 3283.777, 795.5742, 4.150661, 3299.533, 838.9255, 3.873939, 3246.928, 99.93232, 100.0, 99.06851, 99.50701, 99.97524, 98.41926
23145.260440000002, 59.97162264507263, 59.97006649685662, 59.968674713709696, 27.812873129270514, 28.003342507203772, 27.96562666076159, 0.9999826984905401, 0.9999835887986323, 0.9999802952616506, 7868.270702192745, 7921.555814736548, 7916.341909858991, 177.22792654213208, 50.033703280454574, 50.1825092102647, 7870.968002939277, 7916.086695684903, 7911.5124486885115, 284.6239568015219, 284.0823394595376, 284.441285265968, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.6842, 6.98373, 5491.392, 797.337, 6.89268, 5500.262, 834.3964, 3.914596, 3264.554, 775.4155, 4.234107, 3281.756, 797.062, 4.138424, 3300.044, 835.3867, 3.901041, 3259.475, 99.838, 100.0, 98.903, 99.47128, 99.99993, 98.75999
23147.60276, 59.96956084489603, 59.97498799822116, 59.97119538734594, 27.809256585537014, 27.99111156035406, 27.969216184353794, 0.9999774330638412, 0.9999817865785756, 0.9999810453985415, 7869.586925225191, 7918.7253749105475, 7907.03209588689, 178.20228326401684, 44.01187697863543, 45.67322144225159, 7875.806655143034, 7925.18233729599, 7916.369488680411, 284.5794177691258, 284.12786060408683, 284.4074336828831, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 787.1431, 6.980518, 5489.997, 796.2476, 6.910363, 5499.214, 831.1352, 3.93374, 3269.546, 780.2895, 4.215904, 3288.883, 797.5579, 4.137511, 3299.928, 835.2872, 3.902872, 3259.601, 99.82691, 99.98933, 99.0775, 99.67711, 99.99642, 98.7864
23150.0148, 59.979430452397274, 59.977711389551686, 59.97428959555062, 27.83140280967745, 28.018644827809766, 27.986017797164386, 0.9999855829252215, 0.9999851980504043, 0.9999811697841573, 7881.376082338932, 7921.167297147642, 7916.77718234212, 184.09989105027535, 40.32575213942911, 49.09957406671356, 7886.569071796402, 7922.1115026641855, 7915.733585756799, 284.6027321680325, 284.178355369985, 284.39438121271144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 778.8432, 7.034772, 5479.113, 789.3992, 6.96028, 5494.459, 824.8458, 3.978837, 3281.608, 786.7365, 4.189795, 3295.695, 803.8716, 4.105004, 3299.989, 829.124, 3.948286, 3273.757, 99.61789, 99.89786, 99.44625, 99.80759, 99.99981, 99.20003
23152.4098, 59.979910112187895, 59.97873375466246, 59.97679589149875, 27.828689153683396, 28.0107263461881, 27.974084968661423, 0.9999848398106055, 0.9999740784640683, 0.9999791285021538, 7873.945163995312, 7916.292015195278, 7911.475820560192, 179.0555450576478, 46.35033087019701, 48.98170520903568, 7874.254354098431, 7915.76698586258, 7907.54574860882, 284.549131708223, 284.0422489765949, 284.2985692362922, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.1125, 6.991761, 5489.384, 795.7222, 6.910915, 5499.377, 831.1158, 3.933924, 3269.657, 780.2701, 4.215168, 3288.441, 797.577, 4.137511, 3299.984, 835.0486, 3.90397, 3259.544, 99.80559, 99.98632, 99.07414, 99.64833, 99.99984, 98.77269
23154.808360000003, 59.98035838998414, 59.97973463978915, 59.978482634063354, 27.766942967018633, 27.961240350309417, 27.910714659767343, 0.9999831346031887, 0.9999803435910418, 0.9999833902343083, 7857.137308013063, 7902.0698803517425, 7895.756300321693, 175.12891718414357, 53.063330959339964, 48.91788897510878, 7869.3243120662455, 7900.69889411353, 7894.721075397217, 284.38747145584847, 283.9707728679414, 284.22794987750507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.0928, 6.992118, 5489.327, 795.7028, 6.910915, 5499.266, 831.1352, 3.93374, 3269.608, 780.2119, 4.21572, 3288.101, 797.5579, 4.137511, 3299.967, 835.9433, 3.893716, 3255.372, 99.80967, 99.98525, 99.07765, 99.63803, 99.9983, 98.64626
23157.19972, 59.98369374700459, 59.979277627526585, 59.97991741910241, 27.844312768925995, 28.039208507981424, 27.96258384913064, 0.9999814265580418, 0.9999793479764975, 0.9999834126157041, 7873.213053902525, 7917.8344053667115, 7912.160548464125, 172.91305626098892, 52.080642567789255, 51.98041627699945, 7872.009864609745, 7919.1079136755, 7905.889272011205, 284.40520708391466, 284.06528725846096, 284.27289353729924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.944824, 5496.581, 801.9675, 6.858788, 5500.315, 836.8035, 3.893428, 3258.295, 775.9592, 4.231716, 3285.83, 794.5823, 4.149565, 3299.416, 837.0765, 3.892983, 3258.041, 99.93338, 100.0, 98.68699, 99.54804, 99.98316, 98.67202
23159.56364, 59.981077697845485, 59.97830414108105, 59.981351255664634, 27.810786408773133, 28.023769035058518, 27.963028461073687, 0.9999817797214067, 0.9999818004326851, 0.999981390651784, 7873.427454195937, 7913.353567056996, 7908.527795475592, 178.25634994447182, 52.038597859217134, 48.089647301167304, 7880.282359043013, 7921.975315361852, 7909.304201661465, 284.50490215549826, 283.9928857338742, 284.3218953694923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 786.6306, 6.97677, 5492.564, 798.874, 6.884944, 5500.481, 831.1158, 3.933924, 3269.715, 774.2503, 4.239439, 3281.284, 797.577, 4.137877, 3300.201, 835.2872, 3.901956, 3259.246, 99.86341, 100.0, 99.08424, 99.43636, 99.99469, 98.77236
23161.956720000002, 59.97881164579585, 59.98087006915685, 59.97607699013613, 27.851241446967947, 28.020663034738178, 27.98879789978976, 0.9999817645127023, 0.9999877831164217, 0.9999812484465934, 7876.066206282193, 7919.053999597542, 7916.487761090331, 169.50025266562534, 39.8255550463673, 48.55325075869905, 7884.036689969414, 7923.254521283297, 7912.384806746552, 284.6882347407318, 284.1112364705011, 284.34363369510135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 796.6259, 6.900208, 5500.36, 808.2711, 6.801318, 5497.738, 824.904, 3.977733, 3281.422, 767.5703, 4.262789, 3272.44, 803.9098, 4.105186, 3299.989, 829.124, 3.948469, 3273.701, 99.9981, 99.95747, 99.43376, 99.16346, 100.0, 99.20167
23164.452800000003, 59.979421618204924, 59.98090501230178, 59.97545827804898, 27.807191529670938, 28.007880142960207, 27.972013039419323, 0.9999821511138225, 0.9999825660444127, 0.9999830165689082, 7874.191627321938, 7914.305120297186, 7907.766129828913, 176.9544840273652, 44.13272029092741, 48.35622462861966, 7875.6729742676125, 7918.262275932341, 7911.76551269841, 284.64330615353356, 284.10354904346747, 284.38859933886556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.945003, 5496.581, 801.9869, 6.858788, 5500.323, 831.1352, 3.933924, 3269.488, 773.8813, 4.23999, 3281.453, 797.577, 4.137511, 3299.871, 835.3469, 3.901956, 3259.416, 99.93328, 100.0, 99.06885, 99.43837, 99.99469, 98.78287
23166.836720000003, 59.98158156518579, 59.97660069965045, 59.97916417526271, 27.808404434755705, 27.982709460479075, 27.9188719328875, 0.9999821722559097, 0.9999799102297955, 0.9999819566142382, 7864.426927391751, 7905.875908690851, 7894.950949698023, 175.10623557575957, 47.63101816210656, 48.34870088326079, 7864.237748065126, 7903.024217822434, 7893.61694172723, 284.526434541831, 284.01709215685867, 284.32270875499137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.944824, 5496.523, 801.9869, 6.858419, 5500.601, 831.1158, 3.93374, 3269.599, 773.959, 4.239622, 3281.566, 797.577, 4.137511, 3299.981, 835.3071, 3.901773, 3258.655, 99.93538, 100.0, 99.08076, 99.44001, 99.99797, 98.77931
23169.204840000002, 59.97863693666946, 59.9785760428834, 59.98154737813124, 27.843130970184255, 28.018318966909753, 27.969459130445202, 0.9999806665979136, 0.9999817599299751, 0.9999832083251404, 7875.9951908700805, 7916.727082162708, 7904.414870010992, 180.14378205816683, 45.34312714105181, 47.97476087482028, 7879.2232824463945, 7921.600092443918, 7909.296243191844, 284.73670635557403, 284.10550409501866, 284.2886627092978, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.0731, 6.991761, 5489.326, 795.7222, 6.910731, 5499.325, 837.4246, 3.88588, 3254.034, 780.173, 4.215536, 3287.899, 792.7511, 4.157783, 3298.981, 839.2237, 3.876686, 3251.806, 99.80463, 99.98627, 98.60744, 99.63795, 99.96772, 98.5382
23171.56896, 59.9767112397395, 59.97707950683641, 59.98356591633431, 27.82192075093182, 28.0124180051773, 27.968971877576585, 0.9999792989549361, 0.9999826354608549, 0.9999809494971997, 7872.198376988992, 7916.291484221564, 7906.644387654659, 178.22978463399477, 50.71675825579359, 46.00824165074687, 7875.282357197508, 7916.015851692481, 7908.478206825548, 284.56196611950463, 284.06786668699766, 284.29153022239154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.4212, 6.946074, 5495.968, 800.8974, 6.871497, 5500.308, 831.1352, 3.93374, 3269.546, 777.8039, 4.222707, 3288.103, 797.5579, 4.137694, 3299.931, 835.3071, 3.90159, 3259.706, 99.92528, 100.0, 99.07576, 99.59376, 100.0, 98.77758
