TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23188.043400000002, 59.98217855475086, 59.97997764515854, 59.98315946601986, 35.224193363255424, 35.47929431870293, 35.427499044263335, 0.999970539906646, 0.9999664066161077, 0.9999701852975803, 9996.813182855276, 10042.35862883129, 10037.358433487776, 242.75198562968626, 81.04335723666281, 78.18771886319462, 10003.490241713922, 10054.306294792554, 10038.32448871122, 284.7969293412751, 284.27249257316487, 284.5193877913277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.6062, 6.907346, 5498.973, 792.1424, 4.163252, 3297.254, 840.084, 6.448546, 5415.583, 773.8619, 7.066339, 5469.56, 798.1111, 6.891695, 5500.048, 835.4065, 6.501529, 5431.137, 99.98495, 99.91538, 98.42273, 99.44206, 99.99947, 98.75912
23190.41096, 59.97723915245163, 59.979092124965526, 59.976464571164385, 35.255717423850484, 35.49460115880725, 35.43060081171163, 0.9999709452976097, 0.9999690177490806, 0.9999701792697991, 9991.001096961161, 10054.058218245193, 10041.245252402025, 245.10107378467546, 83.1812104827718, 79.04002687477919, 9995.074373690597, 10048.357030051951, 10041.041628553427, 284.8195397597541, 284.2527643436697, 284.3451796689741, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.9216, 6.901278, 5500.083, 795.1191, 4.149437, 3299.369, 837.8323, 6.471555, 5421.552, 774.4639, 7.063029, 5469.732, 804.4058, 6.836908, 5499.649, 835.3469, 6.500613, 5432.06, 100.0, 99.97946, 98.56818, 99.44827, 99.9932, 98.76334
23192.724960000003, 59.977547808638796, 59.9730370016439, 59.97643642407385, 35.251530349007986, 35.50048227784311, 35.42666588592653, 0.9999706307958567, 0.9999675708813921, 0.9999692968418308, 9996.962382305155, 10044.739687536952, 10037.630803694045, 235.9419354434076, 78.08892943902868, 78.45857552082089, 10004.596140468297, 10056.104497372482, 10037.959076802425, 284.7854009095762, 284.22964605969366, 284.4527666424404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 803.9204, 6.84167, 5500.178, 801.4616, 4.117756, 3300.326, 831.5623, 6.550338, 5447.277, 780.7167, 7.021843, 5482.009, 810.6622, 6.778468, 5495.657, 841.7486, 6.416561, 5401.399, 100.0, 100.0, 99.04725, 99.6715, 99.91269, 98.21536
23195.158160000003, 59.977289751235574, 59.97388110232625, 59.97934973646827, 35.24945719851405, 35.50887126414237, 35.452361914894574, 0.999972457430626, 0.9999639794391366, 0.9999728775404746, 9997.306253226066, 10051.342182314902, 10043.395956688912, 249.13389038288324, 81.05375172195727, 77.20189671381013, 10004.842034073454, 10047.051182200477, 10049.030936320614, 284.8146127518223, 284.26888283889434, 284.42790710929734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 797.6511, 6.895567, 5500.083, 795.2164, 4.149253, 3299.598, 837.774, 6.470819, 5421.833, 774.4639, 7.062661, 5469.785, 804.3867, 6.83709, 5499.816, 835.486, 6.502262, 5431.654, 100.0, 99.9864, 98.5774, 99.44923, 99.99525, 98.75596
23197.555080000002, 59.97426589963492, 59.97068535066612, 59.977329897721425, 35.23768391370902, 35.481215215993174, 35.41975111561293, 0.999973297673306, 0.9999612671418663, 0.9999682726102026, 9999.014789812949, 10047.778918437976, 10030.40073074602, 249.02986878537013, 84.00967232492894, 77.68791499939971, 10000.112313907068, 10052.2083832482, 10038.557628413975, 284.8928339649786, 284.2669818757515, 284.397826182029, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 797.6314, 6.89521, 5500.141, 801.4811, 4.118124, 3300.383, 837.8323, 6.471187, 5422.117, 780.7167, 7.022211, 5482.407, 804.2531, 6.838004, 5500.047, 834.4522, 6.519475, 5439.874, 100.0, 100.0, 98.58256, 99.67459, 99.99789, 98.86682
23199.990120000002, 59.9761242881372, 59.97373330310048, 59.97480003148147, 35.26055802653144, 35.49958550478167, 35.42192848144317, 0.9999715186532212, 0.9999689276248087, 0.9999702335027693, 9994.780188160963, 10055.864295339066, 10040.873842509702, 250.63368181026908, 83.59830814629368, 72.93294559603191, 10004.351093906645, 10047.830342591495, 10043.785135077242, 284.89443836788865, 284.36385168503614, 284.48725377510516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.3621, 6.945538, 5496.466, 807.3566, 4.086258, 3299.364, 842.6658, 6.409891, 5403.184, 784.0179, 6.99886, 5485.935, 802.1549, 6.853161, 5500.264, 835.0685, 6.50629, 5431.829, 99.93642, 99.97932, 98.23832, 99.75219, 100.0, 98.76226
23202.469760000004, 59.97540197023813, 59.97479498271875, 59.977042793313416, 35.29241841071329, 35.50587532688989, 35.47403486513627, 0.9999713002323934, 0.9999637192679057, 0.9999707000291039, 10011.02044550021, 10058.69368557649, 10049.043361217262, 248.9312909973114, 82.36248369584382, 80.64022817128011, 10010.226985378593, 10060.503999013883, 10039.824949971879, 284.747765226696, 284.41149921307385, 284.4706921054908, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 794.2207, 6.928048, 5497.857, 801.5005, 4.117572, 3300.555, 837.8905, 6.471371, 5421.216, 787.0277, 6.977716, 5491.566, 798.0729, 6.891695, 5500.105, 829.303, 6.578989, 5455.725, 99.96676, 100.0, 98.57441, 99.84835, 99.99843, 99.19361
23204.90336, 59.97570715744538, 59.97270576183627, 59.97832200627379, 35.28952735690135, 35.57890876841545, 35.51112357524012, 0.9999745616145389, 0.9999683877912346, 0.9999704256895937, 10024.324669633246, 10073.1908730149, 10071.008996491291, 247.30659363320137, 77.85358671102202, 77.19021990748297, 10026.067503685652, 10073.829666614734, 10065.970409288695, 284.9080869383871, 284.32092399804986, 284.4420631309219, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 785.0533, 6.992297, 5489.158, 795.197, 4.149253, 3299.539, 831.5234, 6.551811, 5447.5, 793.2999, 6.930096, 5497.671, 791.8546, 6.941553, 5496.702, 822.8416, 6.652603, 5474.111, 99.80462, 99.9864, 99.04405, 99.95934, 99.93864, 99.53411
23207.248160000003, 59.97952341893124, 59.981062999038784, 59.984108904909824, 35.29760482370457, 35.53298324632674, 35.47333849517693, 0.9999715483288093, 0.9999697349459291, 0.9999708423026513, 10009.076828058754, 10065.770471731064, 10059.453496478858, 247.3610217116393, 86.95672231174058, 72.48960892915966, 10004.02096119483, 10064.584041362374, 10054.153463063609, 284.8099908624036, 284.27746389970304, 284.497961343725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.3818, 6.945181, 5496.413, 801.4616, 4.117756, 3300.33, 837.8129, 6.471555, 5420.99, 787.0083, 6.977716, 5491.456, 798.0729, 6.891513, 5499.997, 829.1638, 6.578439, 5455.66, 99.93128, 100.0, 98.56207, 99.84623, 99.99854, 99.18837
23209.622880000003, 59.98575928511992, 59.981552380124384, 59.98413137612895, 35.33262722657779, 35.57667712769854, 35.522531278874865, 0.9999718400231077, 0.9999699991042198, 0.9999693612331187, 10021.532640597581, 10068.448776610761, 10073.672324979176, 253.7793225297996, 83.25555229104611, 76.10438451610389, 10035.715123275626, 10074.024272777811, 10067.658358893355, 284.7120893476186, 284.18075081852453, 284.4575964228657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.3621, 6.945181, 5496.413, 795.2164, 4.149069, 3299.539, 831.5428, 6.551075, 5447.558, 793.3387, 6.929912, 5497.619, 798.092, 6.89133, 5500.051, 822.6229, 6.655899, 5477.375, 99.93338, 99.98463, 99.04521, 99.95839, 100.0, 99.54559
23212.03988, 59.97982887348707, 59.98347217510783, 59.97667626427706, 35.32018578702173, 35.5775960762302, 35.50183725597854, 0.9999707260491861, 0.9999733519543242, 0.9999695998538924, 10010.834974301826, 10068.655881057548, 10059.49928490335, 250.13360501398483, 73.91172889684185, 77.39156355776686, 10014.926635137721, 10064.378824610785, 10056.671470365867, 284.9043714054053, 284.34229923913307, 284.6041274528084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 797.6314, 6.895389, 5500.194, 788.8934, 4.178541, 3296.579, 825.3116, 6.625072, 5467.442, 798.7565, 6.891117, 5499.569, 801.9642, 6.863571, 5500.278, 820.8535, 6.674394, 5476.343, 100.0, 99.92121, 99.40664, 99.99285, 100.0, 99.59338
23214.422240000004, 59.975431045952014, 59.976503253134695, 59.97872016700765, 35.337813528941716, 35.59159931340923, 35.49897958403805, 0.9999662839164182, 0.9999737079988573, 0.9999691145414286, 10023.304795733708, 10072.07069366286, 10064.078405550128, 249.18463325935954, 74.12610786746609, 77.96375605802767, 10015.555658338719, 10071.883430674896, 10061.939505468174, 284.83457522700957, 284.3882977069919, 284.56512596415126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945181, 5496.685, 795.2164, 4.149253, 3299.652, 828.2622, 6.59967, 5462.615, 793.3193, 6.930096, 5497.789, 798.092, 6.89133, 5500.106, 822.8416, 6.651871, 5473.767, 99.93442, 99.98804, 99.31887, 99.95636, 99.99952, 99.53414
23216.808640000003, 59.98105374557153, 59.97910717888932, 59.976412949840416, 35.29655971424282, 35.55980185537399, 35.52234895983478, 0.9999708399249035, 0.9999658047580916, 0.999972730962799, 10010.992428333713, 10068.788905413428, 10064.726900770478, 253.9200157465757, 83.13857944001757, 79.39085003808987, 10020.98449973435, 10075.823651911343, 10060.26252776526, 284.6622129697914, 284.18956855506, 284.40319104315796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 787.3403, 6.978555, 5490.837, 800.7029, 4.122361, 3300.61, 818.4786, 6.700726, 5483.393, 787.0277, 6.977716, 5491.795, 791.8546, 6.941187, 5496.48, 829.1439, 6.578805, 5456.009, 99.832, 100.0, 99.69666, 99.84635, 99.9346, 99.18942
23219.212440000003, 59.976412236928304, 59.976609682543916, 59.97508600682863, 35.357393600544434, 35.58974924410977, 35.52149342271322, 0.9999700678369613, 0.99996651584125, 0.9999727359463535, 10020.75523968029, 10077.244053437109, 10063.86521354691, 252.966888580228, 82.00721680472975, 76.6095154461891, 10030.963352063955, 10071.398457032674, 10064.679054101314, 284.7282556197462, 284.2192414936432, 284.46739287138064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.3818, 6.945003, 5496.355, 795.2164, 4.149253, 3299.592, 825.0204, 6.624704, 5468.226, 793.3387, 6.930279, 5497.672, 798.092, 6.89133, 5499.937, 822.8813, 6.653702, 5474.517, 99.93232, 99.98623, 99.40453, 99.95934, 99.99848, 99.53305
23221.633520000003, 59.979383449385985, 59.976272417763305, 59.981197012162475, 35.355063552734585, 35.56460553533115, 35.48147429864377, 0.9999708425344078, 0.9999668207950776, 0.9999738244115262, 10022.723993424353, 10076.99590164934, 10062.361348589053, 253.1301100601779, 82.16650787388699, 78.32240006948905, 10024.535602157132, 10072.274623499592, 10061.060993891788, 284.78433367021285, 284.2608575986764, 284.5527825040011, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.3818, 6.945181, 5496.413, 795.2164, 4.149069, 3299.427, 825.3116, 6.625992, 5468.227, 793.3387, 6.929912, 5497.842, 798.092, 6.891148, 5500.104, 822.9211, 6.651871, 5473.995, 99.93538, 99.98125, 99.41273, 99.95838, 100.0, 99.52579
23223.997840000004, 59.98077791142805, 59.980878978139245, 59.97549143187534, 35.32269297186508, 35.53937794991279, 35.52071320314407, 0.9999699869345134, 0.9999669678445561, 0.9999708612534581, 10022.58028324756, 10068.825505669583, 10068.353043448706, 249.9271269778128, 80.1702204442945, 74.7400600812598, 10027.068945476292, 10068.809516082167, 10068.278285246313, 284.8638424129929, 284.3740419224959, 284.5086503833978, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 797.6314, 6.89521, 5500.136, 788.7766, 4.177804, 3296.648, 831.5428, 6.550891, 5447.282, 799.6304, 6.878614, 5500.271, 804.3104, 6.84056, 5499.939, 818.2291, 6.698566, 5482.284, 100.0, 99.90172, 99.0401, 100.0, 99.99749, 99.67649
23226.35756, 59.98303749512763, 59.97873089066417, 59.97677614756504, 35.341614253933905, 35.5718009822876, 35.504095348769944, 0.9999743024884542, 0.9999723655913961, 0.9999728461145213, 10017.898012089207, 10074.242005550224, 10062.348902419704, 249.49627586730776, 71.9948695794883, 76.1710519616779, 10024.309466270739, 10077.84005884747, 10063.245716988542, 284.7032863624232, 284.25226114022934, 284.45348244350976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.3818, 6.94536, 5496.413, 795.197, 4.149253, 3299.592, 825.2146, 6.626913, 5468.004, 793.2999, 6.929728, 5497.729, 798.092, 6.890965, 5500.214, 822.8813, 6.652786, 5474.226, 99.93338, 99.98463, 99.41686, 99.95637, 99.99853, 99.52999
23228.83936, 59.97855483333789, 59.9764747507784, 59.97826369694831, 35.30524322648937, 35.5511144164108, 35.5094636652809, 0.9999733969627742, 0.9999691469077228, 0.9999747447579681, 10014.353686427788, 10068.589535714058, 10064.533624099782, 253.1437798351517, 80.5645431481862, 77.2308529629388, 10020.298739403132, 10063.548439567683, 10061.176092523994, 284.8177240883314, 284.17932793348706, 284.46429263862314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.0949, 6.967311, 5493.176, 798.5627, 4.129729, 3300.477, 819.5463, 6.694099, 5483.335, 787.1054, 6.976797, 5491.567, 791.8737, 6.941005, 5496.539, 829.2234, 6.579355, 5455.723, 99.88166, 100.0, 99.68652, 99.84434, 99.93462, 99.19139
23231.186680000003, 59.97277091726265, 59.97702633394565, 59.978372681597264, 35.335046348534966, 35.556948141074194, 35.497778503998646, 0.999974695482568, 0.9999673154970108, 0.999972823266097, 10020.921512173602, 10075.461115438122, 10063.807079755452, 253.1950186494023, 81.13523206422065, 72.81631571198795, 10026.255706279731, 10073.495031036795, 10070.15069218084, 284.8870647933747, 284.31773243347374, 284.51057306162306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.0663, 6.946252, 5496.522, 795.197, 4.149437, 3299.705, 825.3699, 6.624152, 5468.06, 793.2999, 6.930279, 5497.783, 798.092, 6.89133, 5500.104, 822.9012, 6.651871, 5473.883, 99.93439, 99.98964, 99.41072, 99.95838, 100.0, 99.5311
23233.520600000003, 59.97958714801285, 59.97695312959941, 59.97522485585956, 35.33409648445423, 35.5673994651511, 35.49151374484719, 0.9999736550624759, 0.9999652421298965, 0.999970423710589, 10020.400548926758, 10072.080971536132, 10062.006621263237, 252.66073488360507, 81.53640309843104, 74.76295081634998, 10018.88703311106, 10079.269662176777, 10069.202182908215, 284.8455026628118, 284.24083193183225, 284.46452730705835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945181, 5496.303, 795.197, 4.149253, 3299.598, 825.4087, 6.625256, 5467.271, 787.0277, 6.977532, 5491.678, 798.1111, 6.891148, 5500.051, 822.8615, 6.651871, 5473.939, 99.93137, 99.98626, 99.40354, 99.84731, 99.99753, 99.52477
23235.98588, 59.97420081850198, 59.97839762194248, 59.97985371614751, 35.145364640172254, 35.41882912880402, 35.333583547802526, 0.9999740146658278, 0.9999674489351268, 0.9999729118825351, 10021.12520126498, 10076.357461705564, 10067.815234917627, 245.4297782746903, 76.29954726872711, 73.503904645293, 10016.508275484015, 10070.487800295727, 10061.85612529994, 286.0852325771621, 285.5910414911563, 285.76436861713034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 797.6511, 6.895389, 5500.193, 788.6988, 4.178909, 3296.592, 831.6787, 6.550154, 5447.392, 780.7167, 7.022027, 5482.173, 804.3867, 6.836725, 5499.645, 816.5989, 6.719259, 5486.501, 100.0, 99.8988, 99.0421, 99.67563, 99.99213, 99.76556
23238.440960000004, 59.974299845479734, 59.97198902310128, 59.97562038513205, 35.14984137933749, 35.3890040860125, 35.32104021055547, 0.9999734217755135, 0.9999716146676885, 0.999975434365015, 10012.21308598389, 10056.437141390688, 10064.988848539346, 249.53080256332123, 77.71248236749852, 70.55558734509577, 10022.388068209184, 10066.703888648019, 10060.859886610608, 286.24612875573683, 285.526526005492, 285.830125553456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.3621, 6.945181, 5496.465, 795.158, 4.149069, 3299.651, 825.3116, 6.624888, 5467.609, 787.0472, 6.976981, 5491.732, 798.1111, 6.891513, 5499.995, 822.9012, 6.653885, 5473.887, 99.93337, 99.98801, 99.41285, 99.84828, 100.0, 99.54671
23240.84848, 59.97358965106146, 59.97537808430919, 59.974065914414815, 35.15737770179259, 35.3879811139349, 35.30003681560858, 0.9999756743918539, 0.9999695536463316, 0.9999711772057093, 10014.546552030404, 10067.609109983401, 10065.262166315031, 251.78496800237826, 84.3490107755556, 73.01464265078516, 10011.623092329437, 10073.010857919282, 10057.158686602323, 286.1198288486496, 285.58440425368866, 285.76381553833335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.0861, 6.951606, 5495.074, 797.123, 4.139859, 3300.177, 822.0504, 6.665384, 5478.313, 791.4746, 6.940944, 5497.269, 792.1025, 6.939361, 5496.539, 830.0784, 6.573495, 5454.518, 99.91807, 100.0, 99.60429, 99.94894, 99.93866, 99.17165
23243.24364, 59.9760900744697, 59.9727316674797, 59.97505418264237, 35.13064190264982, 35.39549316309119, 35.33653576922369, 0.9999766260432424, 0.9999725154367916, 0.9999761725857355, 10015.149104889973, 10069.381584534023, 10047.897985386451, 252.0120916734868, 77.71076613757316, 69.7556574563705, 10021.396306512748, 10070.320232032185, 10056.942551887085, 286.16434090809145, 285.6481561017998, 285.8501843322245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.4103, 6.955711, 5495.517, 795.4499, 4.147964, 3299.648, 825.1563, 6.626545, 5467.611, 787.0666, 6.977348, 5491.626, 798.1111, 6.89133, 5500.108, 822.8615, 6.651321, 5473.763, 99.91607, 99.98445, 99.40971, 99.84316, 100.0, 99.52894
23245.643200000002, 59.98059850731307, 59.974788808922135, 59.97442008027875, 35.199045356955885, 35.403061585786645, 35.337705808095194, 0.9999757069652004, 0.9999706384554603, 0.9999751875876736, 10023.258052253352, 10071.3384368396, 10065.336067256623, 258.58748624447253, 77.48407141878943, 66.39991420101069, 10032.762510924336, 10078.549041275939, 10068.083774105919, 286.1515066535448, 285.60626085775834, 285.7367290108443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945181, 5496.523, 795.2164, 4.149253, 3299.54, 818.9833, 6.694283, 5483.396, 793.3193, 6.929912, 5497.789, 798.1111, 6.890965, 5500.104, 822.8615, 6.651871, 5473.364, 99.93538, 99.9931, 99.69671, 99.95839, 99.99654, 99.5321
23247.929320000003, 59.980698990413146, 59.98285205949985, 59.98313870446863, 35.1880164188989, 35.445598136813715, 35.41518627595303, 0.9999735998826675, 0.9999732155690094, 0.9999770641154737, 10022.218040872956, 10082.864524220477, 10075.729770478461, 250.68158443011714, 73.50330457825203, 69.4855021326457, 10042.039551120244, 10078.341163474466, 10066.671107385344, 286.1813920271698, 285.5500350004965, 285.8759253569898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 797.6511, 6.89521, 5500.194, 788.9128, 4.178909, 3296.309, 812.6163, 6.75963, 5493.529, 799.6498, 6.878614, 5500.266, 804.4058, 6.836725, 5499.647, 816.5392, 6.719442, 5487.349, 100.0, 99.8988, 99.88094, 100.0, 99.99219, 99.76654
23250.327080000003, 59.98172799815648, 59.984323946924164, 59.98523491453892, 35.17612052766569, 35.39327651947801, 35.35536338226529, 0.9999783726477419, 0.9999670491414397, 0.999975669043851, 10016.336605782682, 10069.438158398352, 10067.668445696736, 254.32385019472395, 80.73418804081848, 68.47342581644034, 10026.978425672552, 10071.265753321612, 10063.410583651317, 285.9821730939892, 285.5342469143182, 285.7068987652688, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945181, 5496.465, 795.197, 4.149069, 3299.705, 818.9639, 6.694836, 5482.953, 793.3193, 6.929912, 5497.841, 798.092, 6.891148, 5499.886, 822.8615, 6.652237, 5473.997, 99.93433, 99.98964, 99.68857, 99.95935, 99.99747, 99.52266
23252.679440000004, 59.98902702399242, 59.988024037027955, 59.9882567568869, 35.12881900327307, 35.402548761288756, 35.32619800145899, 0.9999758573294405, 0.9999678363021747, 0.9999752704435905, 10010.888260357455, 10060.502142913123, 10051.409481733737, 252.60211950778557, 76.47711134666224, 70.02445295904363, 10014.803768966243, 10068.707943472073, 10059.183981139056, 286.1629316102498, 285.6139592263453, 285.70532806523454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945003, 5496.471, 795.2358, 4.149253, 3299.423, 818.9057, 6.695388, 5482.166, 793.0087, 6.935244, 5496.872, 796.2799, 6.906306, 5498.994, 825.8436, 6.610119, 5462.597, 99.93137, 99.98285, 99.68962, 99.94805, 99.98182, 99.31855
23255.123000000003, 59.99026166495006, 59.98976180342897, 59.9903199669986, 35.167224884428585, 35.41814209889422, 35.38094659173857, 0.9999738262180783, 0.9999682242784129, 0.9999744234421548, 10023.942063547427, 10071.573310306387, 10060.737749243486, 250.99198746270577, 77.66773973654927, 72.34702459046872, 10030.890708299008, 10073.156924308369, 10059.697538824472, 286.13230621188944, 285.501973240542, 285.7183848836302, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 786.256, 6.98373, 5491.671, 799.2437, 4.132492, 3300.229, 821.0604, 6.672011, 5480.377, 791.8436, 6.936715, 5497.499, 797.9775, 6.891878, 5500.045, 822.2054, 6.658646, 5475.601, 99.84716, 100.0, 99.62465, 99.95312, 100.0, 99.55498
23257.491560000002, 59.993295025741645, 59.99601982280722, 59.995087890895945, 35.19501972605945, 35.423770629176566, 35.35949078063451, 0.9999762287657271, 0.9999700781586239, 0.9999757716816865, 10014.963489197904, 10076.658917393175, 10063.090781328541, 257.53049072882277, 75.32656658714541, 67.9124157853596, 10014.227808388243, 10075.281500325293, 10060.723989199212, 286.15146511068747, 285.6003617943548, 285.66095873736117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945003, 5496.47, 795.2164, 4.148701, 3299.705, 818.8863, 6.695756, 5483.342, 787.0666, 6.977165, 5491.627, 798.1301, 6.89133, 5500.213, 822.9808, 6.651871, 5474.63, 99.93642, 99.97612, 99.68865, 99.84636, 99.99744, 99.52999
23259.896240000002, 60.00266724855304, 59.99958727511154, 59.99614665145058, 35.19448896771904, 35.447092320372036, 35.3567598895495, 0.9999787770392774, 0.9999735604831586, 0.9999749745158807, 10019.175183171106, 10075.194211106991, 10065.12617803021, 257.104287088996, 74.0684830287928, 67.72497512455641, 10036.357106209094, 10075.8115676728, 10064.279785399189, 286.08847817731134, 285.6405648512678, 285.7576848946612, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 797.6708, 6.895389, 5500.247, 788.9128, 4.178725, 3296.706, 812.5969, 6.759998, 5493.244, 780.7556, 7.021843, 5482.232, 804.4248, 6.836725, 5499.597, 816.6188, 6.719991, 5487.357, 100.0, 99.90379, 99.87576, 99.67555, 99.99331, 99.76865
23262.35364, 59.99820934288858, 59.99796120416677, 59.99706986247931, 35.151402151919946, 35.42507092239796, 35.3540275167446, 0.9999807780595441, 0.999972543294547, 0.9999792337336308, 10016.96975449521, 10064.741093095177, 10061.883713564817, 260.05931641502775, 78.92512229660451, 71.00953460698054, 10022.665505843619, 10068.473204935888, 10059.19662533251, 286.03841600471884, 285.5533784598008, 285.8141481079659, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945003, 5496.523, 795.2164, 4.149437, 3299.311, 818.9445, 6.695756, 5482.95, 787.0666, 6.977348, 5491.68, 798.1111, 6.891148, 5500.046, 822.9609, 6.652054, 5474.399, 99.93232, 99.97773, 99.6886, 99.84433, 99.99641, 99.52995
23264.72392, 59.991984460530645, 59.99647962818165, 59.99430697180037, 35.171653345435715, 35.3762282368492, 35.33265701612813, 0.9999805278505032, 0.9999732306996268, 0.9999772070417922, 10005.574352165055, 10063.752117109372, 10056.165608334537, 254.3803964240078, 77.41143262165406, 67.80187818226972, 10008.62233428019, 10066.492310478005, 10058.040379864966, 286.0478738600755, 285.4882035415501, 285.6452742378158, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945181, 5496.523, 795.2553, 4.149069, 3299.424, 818.9251, 6.695572, 5482.893, 787.0472, 6.977165, 5491.626, 797.8441, 6.898088, 5499.499, 824.8893, 6.629896, 5467.356, 99.93223, 99.98114, 99.68963, 99.84635, 99.99689, 99.40508
23267.178920000002, 59.99563281602064, 59.996793670425866, 59.99905220921754, 35.17314070894586, 35.41758072517369, 35.342083432547646, 0.9999760717084645, 0.9999706678592856, 0.9999765583216121, 10019.65519692477, 10068.197310591755, 10066.077037937559, 249.15421107816928, 77.34422489019198, 66.92156924031235, 10020.910946475904, 10072.620388812233, 10063.233199625956, 286.0408768685799, 285.567580530429, 285.6863778442162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 785.0731, 6.991761, 5489.554, 800.7029, 4.121624, 3300.233, 823.0211, 6.653972, 5475.736, 789.96, 6.955469, 5493.565, 796.1845, 6.901923, 5499.791, 819.9986, 6.669816, 5477.026, 99.80262, 100.0, 99.53613, 99.89498, 99.99347, 99.5809
23269.58692, 59.99345228384429, 59.996331311033074, 59.99592509436019, 35.15147029492252, 35.388602385291385, 35.3387729861626, 0.9999735387553707, 0.9999666633635681, 0.9999762223273327, 10017.430331581956, 10067.0099305794, 10054.792990792124, 254.80396078106696, 79.28979925811655, 65.35908838335968, 10014.812062778492, 10068.283871622323, 10061.901730249434, 286.15624479931404, 285.56939040729594, 285.69509268055424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.3818, 6.94536, 5496.355, 795.1775, 4.149437, 3299.598, 825.3311, 6.626176, 5468.06, 793.3193, 6.930096, 5497.9, 798.1492, 6.89133, 5500.105, 822.9609, 6.652237, 5474.113, 99.93337, 99.9864, 99.41075, 99.95937, 100.0, 99.53202
23272.042240000002, 59.994699222418625, 59.99783039649432, 59.99369393737766, 35.16497113139367, 35.408988025455564, 35.35873655163401, 0.9999753783877051, 0.9999749753406544, 0.9999784130249804, 10027.536137666439, 10075.762933655458, 10059.443404530579, 248.64272815069125, 73.91685272009727, 67.10810669759007, 10022.756713712075, 10074.761987105872, 10066.71686743211, 286.07317260375885, 285.5285170554688, 285.81690439567336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 797.6511, 6.89521, 5500.026, 788.8739, 4.178357, 3296.816, 831.5428, 6.551075, 5447.894, 799.611, 6.878798, 5500.493, 804.3867, 6.836908, 5499.702, 816.5392, 6.719991, 5487.583, 100.0, 99.90211, 99.04111, 100.0, 99.99216, 99.76865
23274.4988, 59.99709577262769, 59.993574604187025, 59.99314786468416, 35.144187981537236, 35.38919911764752, 35.32931895623724, 0.9999765497722788, 0.9999719944941096, 0.9999769835346537, 10021.070482784342, 10066.99228194214, 10061.013531950204, 254.44808241299415, 78.634464199592, 68.71531619312077, 10018.061989463078, 10064.061189810973, 10056.250202604266, 286.0114541394388, 285.4992346060225, 285.71514258954437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.3818, 6.94536, 5496.69, 795.2553, 4.149437, 3299.652, 825.3311, 6.625808, 5467.666, 793.3387, 6.929912, 5497.841, 798.1111, 6.89133, 5500.104, 822.941, 6.652603, 5474.114, 99.93338, 99.98804, 99.40964, 99.95732, 100.0, 99.53624
23276.908480000002, 59.99559340312541, 59.99504351577235, 59.994815022546696, 35.1337501052126, 35.38541927640368, 35.32267480454493, 0.9999761638997432, 0.9999734854162121, 0.9999780055327979, 10010.426643397275, 10067.989730349724, 10057.635774833683, 253.32522720787438, 74.21441518077017, 73.10678391637566, 10018.568231738358, 10067.826895177333, 10059.688655145237, 286.0048811769431, 285.44756555486356, 285.7782924743087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945181, 5496.523, 795.2164, 4.149437, 3299.54, 825.2146, 6.625992, 5467.945, 793.3387, 6.930096, 5497.9, 798.092, 6.893339, 5499.852, 824.5514, 6.633192, 5466.495, 99.93538, 99.98467, 99.41181, 99.95628, 99.99836, 99.44054
23279.269200000002, 59.99214507879267, 59.99309736830487, 59.997658007204286, 35.159106663037726, 35.395258852766844, 35.36048958012479, 0.9999736151493276, 0.9999692491044138, 0.9999723729487827, 10014.152961352294, 10071.348850315058, 10055.449249952233, 251.63221374600016, 78.94547578291758, 73.34108953769305, 10026.17801888605, 10064.057539919313, 10056.244735190523, 286.07069594093997, 285.4851812886086, 285.67203408261724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 785.0533, 6.992297, 5489.331, 801.4811, 4.119045, 3300.271, 820.3616, 6.679926, 5479.039, 789.3774, 6.957123, 5495.273, 795.7649, 6.910506, 5499.772, 825.0087, 6.691607, 5479.827, 99.80462, 100.0, 99.61749, 99.90431, 99.98696, 99.63181
23281.6444, 59.99138483629322, 59.99244515874345, 59.99450791859119, 35.165021555504595, 35.406480038670814, 35.353845665899414, 0.9999825029964682, 0.9999707089569267, 0.9999784500917165, 10021.497398809912, 10068.501378476276, 10065.566768941242, 253.4934073044351, 74.7212950656658, 59.66318420698053, 10017.710201556114, 10073.140565285172, 10062.947761985059, 286.10417472976195, 285.58267439213444, 285.63969872715063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4212, 6.945003, 5496.465, 795.2164, 4.148885, 3299.648, 820.0704, 6.687473, 5483.066, 787.4744, 6.976613, 5491.627, 798.092, 6.89133, 5500.108, 822.7819, 6.654251, 5475.085, 99.93433, 99.98793, 99.66323, 99.84637, 100.0, 99.51641
23283.98656, 59.99242529465926, 59.99274133855123, 59.99342332487495, 35.18573558607483, 35.43171810988894, 35.368353928732745, 0.9999760413834605, 0.999968856936754, 0.9999792982380025, 10016.710231377114, 10074.218321557672, 10067.709315562297, 252.0153666296219, 75.479452731528, 69.68885235776179, 10020.194297493472, 10072.112302923853, 10067.040932756987, 286.0343134343112, 285.49727825063286, 285.7043063708095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.2513, 6.906811, 5500.085, 789.049, 4.177988, 3296.816, 812.6163, 6.759814, 5493.19, 780.7361, 7.021843, 5482.121, 804.4248, 6.836908, 5499.654, 816.6585, 6.719442, 5487.181, 99.99602, 99.90211, 99.88, 99.67564, 99.9923, 99.76971
23286.417800000003, 59.98757746222259, 59.990881028163145, 59.98872467640715, 35.17407567148255, 35.40386775125996, 35.33607956640347, 0.9999778340824387, 0.9999703223143515, 0.9999783008953081, 10015.628474869969, 10068.613689193278, 10063.705658367582, 257.4761037805456, 75.45132383019984, 62.835696849186206, 10019.644726494145, 10067.34433303553, 10063.655417289208, 286.074323943637, 285.4579277304817, 285.68134318084856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945181, 5496.465, 795.2164, 4.149069, 3299.594, 818.9251, 6.695572, 5483.458, 787.0472, 6.977532, 5491.51, 798.1111, 6.891513, 5500.319, 823.0205, 6.650772, 5473.707, 99.93337, 99.9863, 99.6875, 99.84423, 100.0, 99.52055
23288.82268, 59.990188103367764, 59.988879932141415, 59.98817620641265, 35.163267074289195, 35.387719830898405, 35.348606558242324, 0.999980652619368, 0.9999706254363486, 0.9999807119050435, 10009.496795945577, 10061.29926136465, 10047.79236913316, 260.8360166794346, 79.61600272628252, 63.60494316549375, 10012.822416370142, 10065.170333565578, 10057.3682206949, 286.0669549783063, 285.55237525829745, 285.71587497967397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945181, 5496.8, 795.2553, 4.148885, 3299.423, 818.9057, 6.695572, 5483.12, 787.0472, 6.977532, 5491.451, 798.092, 6.89133, 5499.995, 822.9808, 6.652603, 5474.228, 99.93433, 99.98111, 99.69169, 99.84316, 100.0, 99.53002
23291.212880000003, 59.98842512730406, 59.98968667110197, 59.99024731656213, 35.15167735880058, 35.42074863235672, 35.35377594989112, 0.9999770014346543, 0.9999721925092148, 0.9999744014082809, 10018.625080127755, 10071.833561082554, 10062.925719061743, 258.4739946288705, 75.34792984662863, 67.35054566352574, 10019.55371498613, 10066.228051587204, 10062.359317900004, 286.0770654985315, 285.50587397376694, 285.6012021674572, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 785.0533, 6.992118, 5489.493, 801.4811, 4.117756, 3300.609, 825.2922, 6.625072, 5468.171, 793.2999, 6.930096, 5497.156, 793.0944, 6.931691, 5498.287, 827.4341, 6.605907, 5464.325, 99.80756, 100.0, 99.41177, 99.95416, 99.96405, 99.34997
23293.58724, 59.98733024239928, 59.98642437482646, 59.988090661395205, 35.18729078368703, 35.40535532476688, 35.3262875254983, 0.9999782144693675, 0.9999703644423421, 0.9999761311146155, 10020.824224542488, 10067.167577858596, 10058.935129255577, 256.9445732418035, 78.37412798575815, 65.54929566697228, 10018.60006702942, 10069.598660396721, 10043.490931836806, 285.99867227052727, 285.4720495875798, 285.6198927174384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.945181, 5496.471, 795.2358, 4.149069, 3299.875, 821.4293, 6.662255, 5475.909, 790.8143, 6.949401, 5496.7, 798.092, 6.891513, 5499.994, 822.8615, 6.652786, 5474.11, 99.93737, 99.9948, 99.56058, 99.93438, 99.99848, 99.52993
23295.923680000004, 59.98342649691539, 59.981694970849254, 59.980627717078846, 35.22647889191432, 35.467816671409544, 35.40021119170918, 0.9999770070223284, 0.9999729250709093, 0.9999772086335135, 10014.834093013156, 10070.740129589447, 10059.522746277577, 249.21489918179708, 76.37273035261387, 71.98695996015886, 10022.775549203883, 10063.753414353017, 10064.171734680862, 285.9003778343066, 285.3458512566929, 285.5873123029412, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 793.5307, 6.923765, 5498.914, 791.0529, 4.167673, 3297.39, 831.174, 6.559358, 5449.416, 799.475, 6.879901, 5500.492, 804.3676, 6.836908, 5499.646, 816.5193, 6.720541, 5487.242, 99.97286, 99.9195, 99.08915, 100.0, 99.99017, 99.76664
23298.32424, 59.97643325616382, 59.982354691839355, 59.98329410751635, 35.18042084439749, 35.397982877734655, 35.36839172368374, 0.9999742207296491, 0.9999722172197739, 0.9999750877209891, 10005.441972020266, 10060.890087272666, 10061.452137198541, 253.64638200140394, 78.56988861088394, 69.65394852085865, 10024.757248843773, 10068.304978690585, 10056.84834761599, 285.9903566628716, 285.3519111396179, 285.53917119896846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.7563, 6.943932, 5496.355, 795.2358, 4.149253, 3299.593, 821.3128, 6.670354, 5474.28, 793.3387, 6.929912, 5497.79, 798.1111, 6.89133, 5500.105, 822.9211, 6.652786, 5474.341, 99.93645, 99.98125, 99.53097, 99.95627, 99.99851, 99.53624
23300.695040000002, 59.981239424855055, 59.98480726469445, 59.98311094790552, 35.156809455870636, 35.40329783952444, 35.38779456460006, 0.9999772182538542, 0.9999692433691254, 0.999975612136002, 10019.385627818841, 10063.496265489797, 10060.551046133114, 253.81278685457664, 78.38087445034853, 71.78849339015062, 10027.916811470128, 10071.614934516325, 10062.859936083161, 286.04831994457993, 285.4835598115388, 285.6483011069341, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.3818, 6.945003, 5496.413, 795.2164, 4.149253, 3299.706, 825.234, 6.625256, 5467.159, 793.3193, 6.929728, 5497.678, 798.092, 6.890965, 5500.159, 816.5989, 6.719808, 5487.296, 99.93338, 99.98968, 99.41787, 99.95637, 99.99654, 99.76655
23303.092640000003, 59.98252529486028, 59.9832225302045, 59.9814571342481, 35.17588349475224, 35.43726249393215, 35.35368072633909, 0.9999709093048926, 0.9999704494037179, 0.9999739913074256, 10024.843778336537, 10070.645573841914, 10061.620722276732, 251.93251571871406, 76.98394872433437, 71.71376050437448, 10022.981630975224, 10068.007336721563, 10057.47372835219, 286.09148645677465, 285.45007543758294, 285.60337361238567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 785.0731, 6.992118, 5489.441, 801.4811, 4.117756, 3300.495, 818.9445, 6.695388, 5483.454, 787.0277, 6.977348, 5491.456, 791.8737, 6.941005, 5496.59, 810.3363, 6.782252, 5495.742, 99.80662, 100.0, 99.68965, 99.84325, 99.93659, 99.91791
23305.52832, 59.987790113445726, 59.97980990052564, 59.98384217850214, 35.17705497892583, 35.42911697946157, 35.34612348034323, 0.9999766037393654, 0.9999707192743036, 0.9999750102626577, 10026.051151070173, 10069.440836308402, 10065.682967168217, 254.9888071863861, 78.59432003719985, 69.15677095699175, 10028.190738224483, 10074.542868788152, 10064.10182612543, 285.99752995451433, 285.42076431637184, 285.68394276889796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.4015, 6.94536, 5496.355, 795.2553, 4.149253, 3299.647, 825.2534, 6.626545, 5470.355, 792.6979, 6.939105, 5496.419, 798.1301, 6.89133, 5500.105, 816.6188, 6.719808, 5487.41, 99.93443, 99.98452, 99.4352, 99.9377, 100.0, 99.76969
