TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23590.616240000003, 59.990689250884984, 59.98663109656219, 59.98409169522951, 30.22307370649314, 30.44196555569665, 30.38716557016453, 0.9999769589958369, 0.9999787459358715, 0.9999794198819368, 8600.670191140733, 8646.416369583249, 8635.705989056185, 208.98951201020554, 57.26964025233519, 55.99369999666851, 8600.326798128444, 8643.992529844189, 8631.160701475757, 285.753320529498, 285.26209123746895, 285.397229259985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5408, 6.992653, 5489.722, 798.6017, 4.134518, 3300.219, 830.4752, 6.570955, 5455.261, 790.659, 6.947563, 5496.414, 796.8712, 4.139338, 3299.884, 815.9229, 4.036, 3293.351, 99.81173, 100.0, 99.15038, 99.93339, 100.0, 99.79712
23592.951920000003, 59.98529963981457, 59.988180671336174, 59.98238233716159, 30.212271595065094, 30.433938710075786, 30.376773644103935, 0.9999823177288552, 0.9999762906637463, 0.9999789816631697, 8596.670619590846, 8634.189495646064, 8626.321925408369, 208.44315680064778, 60.1435712671223, 52.71735762109165, 8598.346721475138, 8640.36374392809, 8628.845740243647, 285.7404153222637, 285.1489934964705, 285.3934891183963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8495, 6.949286, 5496.135, 793.8545, 4.155885, 3299.073, 826.884, 6.606849, 5463.236, 786.6393, 6.98029, 5491.225, 797.4816, 4.137877, 3299.986, 815.9229, 4.036183, 3293.062, 99.92832, 99.97212, 99.33017, 99.83501, 99.99816, 99.79868
23595.318280000003, 59.98489853169822, 59.983074691322805, 59.98539815105066, 30.175678534471817, 30.401607719441085, 30.368581926791816, 0.9999831982878813, 0.999976941210431, 0.999979194676424, 8597.285168279916, 8632.255720886227, 8621.919899585824, 211.07072517830994, 55.02164313046569, 49.61812221048967, 8597.384408259266, 8629.014255701664, 8624.951825981092, 285.8019211073203, 285.250834959448, 285.5163155000786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 796.7836, 6.900386, 5499.857, 787.5509, 4.184803, 3296.063, 820.1093, 6.681582, 5480.776, 780.3478, 7.024417, 5481.668, 803.7381, 4.105552, 3299.889, 822.265, 3.995713, 3285.358, 99.99714, 99.86908, 99.64501, 99.66319, 99.99856, 99.55516
23597.75152, 59.98196935267107, 59.98279389585212, 59.98455237409329, 30.252731668612373, 30.42214695980846, 30.385249564670698, 0.999981631569134, 0.9999765154445565, 0.9999802323575527, 8593.30008394201, 8633.52838126649, 8636.363855237947, 210.71412805550267, 55.88279024235635, 52.569098483249036, 8601.574278690274, 8642.983568445718, 8625.32036400576, 285.77252333275914, 285.2985957372866, 285.34139067832007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8298, 6.949286, 5496.134, 793.8351, 4.1557, 3299.242, 826.884, 6.606665, 5463.854, 786.6393, 6.98029, 5491.055, 797.5007, 4.137877, 3300.041, 815.9428, 4.035634, 3293.35, 99.92422, 99.9686, 99.3414, 99.83597, 99.99985, 99.78306
23600.152080000003, 59.981377817935424, 59.98220337981061, 59.97860647679871, 30.220582248187384, 30.42861265211124, 30.36130512024409, 0.9999832553190303, 0.9999766035249029, 0.9999804553984355, 8586.994725308534, 8636.103102074596, 8629.577622147228, 205.23558246508128, 56.92534113444253, 55.5740973633515, 8591.087088383458, 8632.244548367842, 8620.092510910832, 285.7852724688026, 285.1817726648633, 285.37644485929957, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8298, 6.949643, 5496.024, 793.8156, 4.1557, 3299.184, 826.8646, 6.607033, 5463.457, 786.6199, 6.98029, 5490.998, 797.4816, 4.138059, 3300.149, 822.4042, 3.994615, 3283.722, 99.92622, 99.97386, 99.32919, 99.8381, 99.99811, 99.55072
23602.55956, 59.98137068497637, 59.97512350076759, 59.97704978708604, 30.240849866185748, 30.429354247152467, 30.404230440824026, 0.9999771065115957, 0.999978673293229, 0.9999796660372262, 8597.743648866219, 8647.950046915652, 8636.601801477369, 202.88295466097406, 51.456552493415074, 56.38179871962302, 8598.672213970885, 8642.20324902764, 8627.832788510023, 285.74615993072155, 285.21135546687884, 285.4219466554048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5211, 6.996045, 5488.44, 800.0997, 4.124939, 3300.597, 832.8434, 6.534692, 5444.357, 791.5911, 6.948114, 5495.561, 794.2198, 4.153765, 3299.285, 825.0683, 3.980331, 3283.222, 99.78842, 100.0, 98.98693, 99.92197, 99.97692, 99.49019
23604.96076, 59.97568002168201, 59.97417829052719, 59.97280830740409, 30.221314836443884, 30.44330041710432, 30.3512820926807, 0.9999805493572042, 0.999982734066284, 0.9999831902999633, 8596.672252915476, 8634.172582605546, 8628.70375611431, 202.24495128395802, 52.17125151795807, 55.0793641921432, 8597.354729667471, 8648.700169938531, 8639.212951200803, 285.78400360999973, 285.2357961827703, 285.36099248888365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8101, 6.949464, 5495.904, 793.8351, 4.156253, 3299.131, 826.884, 6.60961, 5463.459, 792.0765, 6.935611, 5497.385, 797.4625, 4.137877, 3299.938, 828.5475, 3.952497, 3274.845, 99.92421, 99.97226, 99.3414, 99.95105, 99.99657, 99.23634
23607.38128, 59.970350022265045, 59.97310869750797, 59.97695673105499, 30.225629702402614, 30.41014382099346, 30.340640249512713, 0.9999804156072917, 0.9999793460034503, 0.9999814666624236, 8592.80247551279, 8626.633800349315, 8622.029359639837, 209.39616833857178, 57.53407223639579, 50.41104642492428, 8592.177741876329, 8636.483116325287, 8632.580841039606, 285.77413033052824, 285.21840806716745, 285.46378353415145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.3051, 6.911094, 5499.969, 787.6871, 4.184251, 3295.446, 819.9928, 6.68416, 5480.547, 799.1838, 6.882475, 5500.373, 803.7381, 4.105734, 3300.107, 834.7703, 3.906168, 3261.657, 99.99101, 99.86548, 99.64191, 100.0, 100.0, 98.83672
23609.73084, 59.9694324079617, 59.97158678211838, 59.973662261468874, 30.236091502204864, 30.41856310337111, 30.390051312903413, 0.9999815611596846, 0.99998070853401, 0.9999834737989068, 8599.188692530053, 8641.910417608457, 8636.025670857845, 205.3174114086994, 51.440046643318055, 51.837106457761365, 8591.301440791218, 8642.643702989257, 8636.599341973972, 285.8317939107014, 285.17518767715796, 285.3942360930178, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8101, 6.949464, 5495.909, 793.8545, 4.156069, 3299.185, 827.214, 6.605928, 5462.616, 792.9116, 6.933221, 5497.616, 797.4816, 4.137694, 3299.825, 828.5674, 3.952131, 3274.775, 99.92517, 99.97386, 99.31889, 99.95012, 99.9933, 99.23098
23612.15, 59.976828088653036, 59.97441149645843, 59.97456258697175, 30.20384227100309, 30.41112192270782, 30.36872774947859, 0.9999817535000806, 0.9999821448695843, 0.9999823140352999, 8592.11213419399, 8625.69844598749, 8625.490563031612, 200.5096414254067, 49.82220535002034, 56.50848639955427, 8578.29644684443, 8614.462886700663, 8604.624911186924, 285.81330535795223, 285.146453948349, 285.4248372897002, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8298, 6.949821, 5495.909, 793.8156, 4.155885, 3299.13, 826.7675, 6.608138, 5462.84, 792.8922, 6.933221, 5497.387, 797.4625, 4.137877, 3299.938, 834.7902, 3.905252, 3260.328, 99.92422, 99.97222, 99.33324, 99.95205, 99.99671, 98.79797
23614.70492, 59.97638439604662, 59.97565275912115, 59.97332817688171, 30.196667222578657, 30.407030275679592, 30.375389000232573, 0.999978489812294, 0.999980955777425, 0.9999808882237673, 8590.366488869426, 8634.787771428671, 8634.02462540448, 198.33325697827968, 52.326643530494266, 49.81918939500383, 8601.171689091556, 8641.748034899634, 8628.861379907705, 285.80776042833173, 285.12084624941144, 285.42850683022124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5013, 6.996045, 5488.66, 800.0803, 4.125124, 3300.486, 833.1541, 6.530458, 5441.706, 786.9695, 6.973855, 5492.881, 793.6476, 4.156322, 3299.047, 838.1899, 3.883278, 3255.666, 99.78937, 100.0, 98.93872, 99.85976, 99.96193, 98.62292
23617.166240000002, 59.97539594130908, 59.97305782796115, 59.974166252153864, 30.21255917040263, 30.413907376503015, 30.366062235709645, 0.9999803175095582, 0.9999872382688549, 0.9999835521622011, 8588.889405234098, 8632.72745448124, 8622.926452605225, 197.57196352795745, 43.30539309438882, 50.51208270407187, 8581.756396860426, 8627.257974142194, 8622.551638754461, 285.660502408072, 285.1568642638397, 285.4412618347014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.4498, 6.959816, 5493.175, 796.3059, 4.14207, 3300.235, 827.0005, 6.606849, 5462.896, 787.4744, 6.974223, 5491.287, 797.4816, 4.137877, 3300.206, 834.7305, 3.905069, 3260.43, 99.89282, 100.0, 99.324, 99.84221, 100.0, 98.79953
23619.527960000003, 59.977378138517096, 59.97512955409025, 59.97582080720168, 30.1982615241095, 30.3773709154828, 30.33464029983464, 0.9999797248212908, 0.9999797503922675, 0.9999795101581744, 8580.111926994234, 8625.620874841414, 8616.348929970825, 204.93027671967357, 56.7616681648974, 53.306609781392126, 8579.733798399606, 8628.847611347863, 8620.336056147822, 285.833234293914, 285.1828060629123, 285.3823566967283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 780.0261, 7.029596, 5479.451, 806.0337, 4.093626, 3299.342, 819.9346, 6.683792, 5480.771, 780.3478, 7.024417, 5481.604, 803.7572, 4.105917, 3299.889, 828.6668, 3.951399, 3274.787, 99.62498, 99.98905, 99.64899, 99.66317, 99.99524, 99.23254
23621.90676, 59.978278187494865, 59.97711084924043, 59.97586456319432, 30.190616853255055, 30.41446036821565, 30.347359462008104, 0.9999802278653621, 0.9999839610171986, 0.9999819741212718, 8595.175140855421, 8633.11551054345, 8614.901174834487, 201.03739489524787, 45.6776438475581, 53.050460083462895, 8589.297101500311, 8636.282954515476, 8620.617965317873, 285.76786840445646, 285.19174685755235, 285.4520917520141, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5211, 6.995866, 5488.492, 800.0997, 4.125124, 3300.374, 826.9811, 6.605744, 5463.351, 786.6393, 6.980658, 5491.114, 797.4625, 4.138059, 3299.768, 834.9095, 3.905985, 3261.262, 99.78527, 100.0, 99.32198, 99.83704, 99.99844, 98.82473
23624.3388, 59.97660874993337, 59.97013643902403, 59.97564868665623, 30.204063627890235, 30.397540851301326, 30.333723875816897, 0.999981892529696, 0.9999861363544345, 0.9999839396488844, 8591.893447468603, 8631.051732891472, 8630.294994182432, 199.74762188640716, 48.529986654042204, 51.696902806271964, 8594.897459069443, 8635.476270787933, 8609.361527771012, 285.6100167198867, 285.11979087710336, 285.359412290162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5211, 6.996045, 5488.435, 800.0803, 4.124939, 3300.486, 826.884, 6.607401, 5463.009, 786.6199, 6.98029, 5491.055, 797.4816, 4.137877, 3299.881, 834.9492, 3.907084, 3259.454, 99.78833, 100.0, 99.32605, 99.83501, 99.99498, 98.82785
23626.70212, 59.97402844807086, 59.976392114950144, 59.973968045315154, 30.207576859254146, 30.387194724277602, 30.345602179354042, 0.9999814435053412, 0.9999823004702102, 0.9999796978742724, 8590.396547558059, 8632.698344102067, 8625.328683102873, 204.86130256667548, 48.68848989360396, 51.25884175432793, 8590.538762275557, 8634.834337097107, 8623.631942063366, 285.6230567098074, 285.13807523315785, 285.4226639101299, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8101, 6.949821, 5495.856, 793.7961, 4.15699, 3299.137, 833.1541, 6.531011, 5441.312, 792.8727, 6.933405, 5497.387, 791.2441, 4.16454, 3298.352, 839.8003, 3.86698, 3250.599, 99.92821, 99.97244, 98.93261, 99.95108, 99.95593, 98.44469
23629.14832, 59.9747489544338, 59.97499544161761, 59.97440890728827, 30.223832724704256, 30.433519668107024, 30.356708476996907, 0.9999817266683666, 0.9999843497206939, 0.9999794946457584, 8594.285513519791, 8636.579308725382, 8632.911500262822, 202.22704739098663, 49.53447400517325, 51.44212193513522, 8593.248975688643, 8642.076091577428, 8632.157829048461, 285.8737089197172, 285.28269206975983, 285.38339034590126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5013, 6.996045, 5488.718, 799.7495, 4.128992, 3300.416, 826.8452, 6.607585, 5463.291, 789.4939, 6.956204, 5495.501, 797.4435, 4.138059, 3299.992, 834.8101, 3.906534, 3260.147, 99.79347, 100.0, 99.33117, 99.9034, 99.99666, 98.79116
23631.536040000003, 59.97454866713408, 59.976409134870636, 59.97410301317366, 30.227118589797982, 30.443747150567457, 30.380978020314046, 0.9999831932609663, 0.9999772236343686, 0.9999808716865412, 8595.809940610765, 8640.095669100321, 8635.910820433865, 205.20688394392664, 52.86565498615255, 57.72968190176243, 8603.431132570113, 8634.767682995709, 8625.152137430405, 285.7923405134109, 285.1849741475887, 285.435850129894, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 792.5253, 6.931618, 5498.301, 789.7299, 4.173936, 3296.073, 820.1481, 6.682503, 5481.103, 798.8536, 6.88321, 5500.203, 803.7381, 4.105917, 3300.162, 828.5674, 3.952314, 3274.9, 99.9677, 99.90008, 99.64192, 100.0, 100.0, 99.2255
23633.9068, 59.97626944085907, 59.97588444063382, 59.97519089246023, 30.206970991732852, 30.389047657746598, 30.357375935878867, 0.999982401878803, 0.9999804352969661, 0.9999813412924407, 8598.112850700503, 8638.411313791064, 8627.611677098797, 206.48071186174548, 53.24566521048564, 51.805706476358864, 8591.55752088324, 8627.159332784642, 8624.706280006001, 285.6149454329592, 285.1839183605038, 285.5177766389741, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 791.2832, 6.94875, 5495.909, 793.8351, 4.155885, 3299.072, 827.6216, 6.604272, 5462.844, 792.9116, 6.933221, 5497.499, 797.4816, 4.138059, 3300.098, 834.8698, 3.905618, 3260.551, 99.92824, 99.97048, 99.31585, 99.95312, 99.99811, 98.82066
23636.306640000003, 59.97363537890901, 59.97544450895168, 59.97677570294543, 30.195894797066153, 30.449604735457473, 30.383092215141343, 0.9999822415515562, 0.9999814321384648, 0.9999794936852625, 8605.653074559905, 8637.792961771573, 8632.599461341444, 197.3426997522056, 50.76777877449376, 53.19753660183005, 8595.265623320309, 8641.303950203679, 8623.327361270663, 285.6381542256914, 285.13093003825554, 285.4364442883057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8495, 6.949464, 5496.077, 793.8156, 4.156069, 3299.072, 827.0393, 6.608322, 5463.178, 792.9116, 6.933221, 5497.334, 797.4816, 4.138059, 3300.097, 834.7703, 3.904703, 3261.716, 99.92726, 99.97564, 99.32911, 99.95109, 99.99657, 98.80459
23638.7016, 59.97219965908167, 59.970835176524055, 59.97162317282397, 30.212216541065743, 30.386891567211038, 30.349882289229683, 0.9999791301410871, 0.9999786821501062, 0.9999777601367286, 8595.824868108699, 8641.796122968883, 8632.062045771967, 197.99565694106923, 46.87766334888579, 54.53395732455738, 8601.844465776616, 8638.710785762474, 8625.811075110403, 285.7096478763592, 285.0895425021268, 285.2751550289739, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5013, 6.995866, 5488.55, 800.0997, 4.124939, 3300.481, 833.1541, 6.531011, 5441.487, 786.6393, 6.980474, 5490.939, 791.2251, 4.167462, 3297.668, 841.1323, 3.85581, 3244.153, 99.78632, 100.0, 98.93157, 99.83385, 99.92766, 98.2862
23641.108360000002, 59.97396173144822, 59.97601841937766, 59.974933562599794, 30.213725712316513, 30.385136379582363, 30.354354420689766, 0.9999802789948473, 0.9999845516198332, 0.9999815089982469, 8586.769861393914, 8639.25149132972, 8631.943320190356, 206.67908125344536, 46.421681377958976, 50.40359413847591, 8583.47987053606, 8627.21620389669, 8621.191918187758, 285.7026142619624, 285.2554283678712, 285.4155240103317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8495, 6.949643, 5495.909, 793.8156, 4.155885, 3299.077, 826.9422, 6.606297, 5463.124, 792.1348, 6.942047, 5495.902, 797.5198, 4.137694, 3300.043, 834.9095, 3.906717, 3259.981, 99.92726, 99.97048, 99.33115, 99.92408, 99.99975, 98.78591
23643.507560000002, 59.98100215785852, 59.97841556200756, 59.977597442971756, 30.175546830387102, 30.36351314398706, 30.335876907604455, 0.9999810675063542, 0.9999830850112806, 0.9999823073171002, 8586.14122045528, 8624.350948198728, 8612.595719913748, 200.96895797798038, 51.64498643224124, 56.03760908490449, 8588.186542246314, 8625.558278714205, 8625.512990867377, 285.74731333913866, 285.1210825348703, 285.39766696331884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5013, 6.996045, 5487.547, 800.7807, 4.118493, 3300.819, 825.1563, 6.626729, 5470.248, 783.3382, 7.008421, 5484.905, 802.3266, 4.1103, 3300.08, 828.8457, 3.950117, 3274.485, 99.77921, 100.0, 99.45765, 99.73555, 100.0, 99.2235
23645.9104, 59.980338629378906, 59.982406767983, 59.985102044551795, 30.214314122603948, 30.40843183666785, 30.364029176158144, 0.9999800812597065, 0.9999841011994361, 0.9999802987980112, 8583.9249659709, 8633.237696054772, 8620.726748426265, 197.91811809723959, 46.93649974947175, 58.37414902423773, 8591.784532400206, 8636.300464796526, 8631.282613891799, 285.71884605208334, 285.1692393900494, 285.33752136150173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 782.037, 7.013356, 5486.481, 801.6367, 4.119966, 3300.448, 828.5534, 6.567273, 5456.722, 786.6199, 6.980474, 5490.944, 797.4625, 4.137877, 3299.881, 834.8499, 3.906351, 3260.603, 99.73757, 100.0, 99.13093, 99.84109, 99.99498, 98.81574
23648.24576, 59.98697248402702, 59.98510052505831, 59.98512230059419, 30.200943379862867, 30.393816698208248, 30.361778881693784, 0.9999802124528941, 0.9999857059067145, 0.9999776608022228, 8585.738453257462, 8630.199597742807, 8618.036977953965, 198.8922049691646, 44.41564771079038, 50.55132225339776, 8590.560611473013, 8634.442398784846, 8622.028415356923, 285.8198186878726, 285.2420503560054, 285.48149721846596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5013, 6.996045, 5488.435, 800.1192, 4.124939, 3300.428, 826.884, 6.606849, 5463.119, 786.6393, 6.980658, 5491.114, 797.4625, 4.138242, 3299.984, 834.8896, 3.905985, 3260.674, 99.78832, 100.0, 99.32804, 99.83799, 99.99498, 98.8069
23650.6428, 59.99001704922487, 59.986342625715835, 59.987078682598586, 30.1766119425978, 30.373889892508256, 30.319793622521885, 0.9999809972239935, 0.9999794642924184, 0.9999811594004531, 8585.772506896325, 8632.723841254141, 8617.74485945989, 201.5592473247475, 56.51196467440775, 52.758205985047425, 8596.569130151645, 8635.76557382879, 8619.743508369636, 285.7920145100432, 285.24704189588823, 285.36370119442506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8298, 6.949643, 5496.019, 793.6794, 4.156253, 3298.966, 833.1346, 6.531195, 5441.481, 792.8727, 6.933405, 5497.387, 791.187, 4.16801, 3297.721, 841.1522, 3.85526, 3242.849, 99.92622, 99.95539, 98.92955, 99.95108, 99.93603, 98.27916
23653.0456, 59.991761345026084, 59.989295026033076, 59.990581116613605, 30.181281105230074, 30.412943717786437, 30.357171435152356, 0.9999820374230536, 0.999981698874061, 0.9999820924935442, 8597.773170428016, 8638.91145663033, 8631.10295241318, 196.98663004865784, 48.25318779510532, 54.65246125302974, 8599.007373194305, 8637.286577907511, 8633.53051406307, 285.7615017916505, 285.26859523900293, 285.3847963002636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5013, 6.995866, 5488.435, 800.0997, 4.125124, 3300.481, 826.884, 6.608138, 5463.517, 786.6199, 6.98029, 5490.998, 797.5007, 4.137877, 3299.99, 834.8101, 3.906534, 3260.604, 99.79147, 100.0, 99.33324, 99.8349, 99.99484, 98.81751
23655.386960000003, 59.98874262210047, 59.98917788346535, 59.99140813342842, 30.22431857657857, 30.441248601218636, 30.39287999938875, 0.9999797225111916, 0.9999805145822038, 0.999983033802222, 8589.846486781893, 8643.68667876608, 8633.826372511587, 203.58432148847032, 53.008450147407984, 54.40752552978938, 8592.277555688477, 8637.735966514332, 8637.920427051253, 285.7737147034945, 285.1973633022999, 285.38649660931327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8495, 6.949643, 5495.967, 793.8156, 4.155885, 3299.072, 826.8646, 6.609242, 5463.796, 793.6301, 6.927521, 5498.533, 799.1984, 4.126554, 3300.35, 831.5695, 3.930523, 3270.639, 99.92527, 99.97375, 99.34035, 99.96866, 100.0, 99.08189
23657.84572, 59.994185395926046, 59.99291980516757, 59.99671342187733, 30.200090834638115, 30.406074643242004, 30.35314095932753, 0.999977390113656, 0.9999816781594602, 0.9999801474649196, 8605.89315633808, 8640.979269157237, 8612.500466952668, 206.45224360790053, 52.67776370618594, 50.44565757602322, 8592.92471445183, 8641.203991598237, 8628.803892621407, 285.7721659956566, 285.27294545743007, 285.4174497514735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 796.4485, 6.909844, 5499.138, 789.944, 4.171357, 3297.789, 824.6904, 6.625992, 5467.047, 794.368, 6.92458, 5497.507, 797.5961, 4.137694, 3299.877, 834.6709, 3.905985, 3260.153, 99.98293, 99.93961, 99.41584, 99.95327, 99.99647, 98.83305
23660.24896, 60.002623331951824, 59.997021256972815, 60.002859163702745, 30.199358194108452, 30.40852028887581, 30.364410715065066, 0.9999808987821227, 0.9999840394903965, 0.9999835397679434, 8595.702692298932, 8636.529774108296, 8620.802770741695, 203.96232555344068, 46.922876675965426, 54.50752638555332, 8597.464268511756, 8638.925957402058, 8618.192185833188, 285.85932321435916, 285.2723085354202, 285.36923191893163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8298, 6.949464, 5495.856, 793.8351, 4.1557, 3299.185, 826.9034, 6.606297, 5463.011, 792.9116, 6.933221, 5497.558, 797.4816, 4.138059, 3299.99, 834.8499, 3.906351, 3260.621, 99.92517, 99.974, 99.32608, 99.94906, 99.99989, 98.81406
23662.766040000002, 60.00081433070697, 60.00239433228152, 60.00065369841615, 30.152185796212013, 30.373722429988295, 30.314800191155438, 0.9999800260887035, 0.9999794835483631, 0.9999812179549018, 8580.639923427396, 8626.38784539056, 8615.997424989135, 194.73515818307033, 53.2322657115335, 54.46399143739836, 8588.589913461177, 8634.27313352687, 8622.477215656965, 285.7529582373614, 285.29135849036606, 285.38036442650974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5013, 6.996045, 5488.435, 800.0803, 4.125124, 3300.374, 833.1346, 6.530643, 5441.427, 786.6393, 6.980658, 5491.167, 791.2632, 4.167645, 3298.156, 841.1323, 3.855077, 3243.487, 99.78832, 100.0, 98.92955, 99.83297, 99.94272, 98.28611
23665.16628, 59.998206912912, 60.0023892964715, 60.00080343960069, 30.192231440560274, 30.414949752277202, 30.35474894525207, 0.9999828378180811, 0.9999836714844973, 0.9999805109174748, 8598.07901231777, 8636.789818624658, 8623.10750921427, 199.43023205260533, 46.66898653466603, 54.297380654808876, 8594.88119545284, 8638.5029231351, 8623.272149964616, 285.80135756511214, 285.31144587143433, 285.282895903614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8298, 6.949286, 5495.967, 793.8156, 4.156069, 3299.131, 826.884, 6.606665, 5463.292, 792.8922, 6.933221, 5497.499, 797.4816, 4.138059, 3300.041, 834.651, 3.905802, 3260.336, 99.92527, 99.97208, 99.3312, 99.95003, 99.99985, 98.79666
23667.73832, 59.993645193879765, 59.994924801859554, 59.99879950026904, 30.19701237477034, 30.391277899507504, 30.339690246724142, 0.9999822591997923, 0.999982844365021, 0.9999827978458015, 8580.450808615402, 8632.016863885614, 8618.645249243049, 199.21749312469365, 49.9654615585963, 52.620508130148664, 8592.999929549087, 8628.59192051176, 8621.553969320874, 285.691667885631, 285.1910624033925, 285.3732276290013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5211, 6.995866, 5488.493, 800.0608, 4.125124, 3300.41, 826.6705, 6.613107, 5467.055, 784.7946, 6.996102, 5486.904, 800.8387, 4.118701, 3300.347, 830.0386, 3.94151, 3272.503, 99.78737, 100.0, 99.38006, 99.76049, 100.0, 99.16536
23670.11404, 59.995542550951335, 59.998103603654535, 59.99223519072891, 30.2114704964012, 30.405924548566627, 30.345357275312494, 0.9999820610293821, 0.999983316616493, 0.9999814416525846, 8585.567789992483, 8634.61592019, 8623.68083590501, 199.64179755675605, 44.47456797299924, 51.98597614546179, 8593.127378533582, 8643.401411648902, 8622.63971485883, 285.6793658146513, 285.17626295956273, 285.28726969675665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 779.9275, 7.023707, 5482.855, 803.699, 4.109283, 3300.352, 825.1952, 6.619918, 5465.592, 786.2704, 6.982864, 5490.943, 797.5198, 4.137877, 3299.876, 834.7902, 3.905618, 3260.965, 99.67269, 100.0, 99.38627, 99.83388, 99.99484, 98.79305
23672.49176, 59.99028765355089, 59.98900815983087, 59.98908888090813, 30.203639631677525, 30.394771101882423, 30.353648879905805, 0.9999813972140511, 0.9999842675771807, 0.9999830444016983, 8586.699679790228, 8636.394497143534, 8619.31852297328, 195.47017464655528, 42.47825210125916, 51.65463555337101, 8597.722543653588, 8637.491292878749, 8619.38320512915, 285.7463535466657, 285.15236709250365, 285.30166907920335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5211, 6.996045, 5488.435, 800.0997, 4.125124, 3300.317, 826.7481, 6.607954, 5462.901, 786.6005, 6.980658, 5491.002, 797.4816, 4.137877, 3299.773, 834.6709, 3.905985, 3261.141, 99.79041, 100.0, 99.33219, 99.83906, 99.99171, 98.80856
23674.942320000002, 59.98219782296064, 59.9868640402923, 59.98088271502834, 30.186458983597326, 30.375359242428296, 30.312607658086904, 0.9999821219542636, 0.999979610621623, 0.9999797802824139, 8585.124220235426, 8633.42931829666, 8612.180413996584, 199.78929867014017, 55.75040703421337, 46.88371087312589, 8590.372983107347, 8635.71964196255, 8618.853901080656, 285.85241634034213, 285.29406153919507, 285.33444354269886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8101, 6.95, 5495.909, 793.8351, 4.156437, 3299.857, 833.1346, 6.531011, 5441.258, 792.8533, 6.933221, 5497.333, 791.206, 4.168193, 3297.446, 841.1323, 3.855993, 3243.369, 99.92421, 99.9656, 98.93365, 99.95011, 99.94258, 98.281
23677.31392, 59.9797209402223, 59.97556396733111, 59.98169828736434, 30.210124004115666, 30.421333320656164, 30.374054127259352, 0.9999823807271179, 0.999984922888523, 0.9999807771030087, 8586.564725092425, 8637.25472383245, 8629.38177851839, 198.92007509206417, 44.14331321449845, 49.98324387418779, 8602.915764943618, 8642.350822028853, 8630.841812959028, 285.7995513345228, 285.21277774239365, 285.3476993369786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5013, 6.996045, 5488.655, 800.0803, 4.125308, 3300.656, 826.9034, 6.606849, 5463.234, 786.6199, 6.980658, 5491.055, 797.4816, 4.138059, 3300.047, 834.8101, 3.905252, 3260.908, 99.79232, 100.0, 99.32398, 99.83492, 100.0, 98.81173
23679.74248, 59.974156193032165, 59.97681349933988, 59.97836362224209, 30.214876999741193, 30.43049248841376, 30.37975407854886, 0.9999816601255621, 0.9999827207179207, 0.9999819262427864, 8600.535477984267, 8635.534436253756, 8634.904764508641, 206.39549093435653, 52.583974874185515, 54.277219027314686, 8595.816814885498, 8638.115952311708, 8634.083894665655, 285.7871946923107, 285.27602130712756, 285.3158693396679, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8495, 6.949464, 5495.967, 793.8156, 4.155885, 3299.131, 826.8063, 6.607033, 5463.347, 793.0863, 6.931934, 5497.957, 798.7405, 4.129659, 3300.495, 831.9472, 3.927593, 3269.69, 99.92527, 99.97062, 99.324, 99.96145, 100.0, 99.0401
23682.08852, 59.97422418746797, 59.978526039834485, 59.97479031463677, 30.202531912605387, 30.420687290806047, 30.376028513714495, 0.9999819906858823, 0.9999783052222658, 0.9999816792071761, 8588.350496190158, 8629.549475627566, 8626.93651513385, 207.09888670835335, 54.253337488437865, 51.71841708557031, 8597.162371681366, 8639.195089792414, 8634.30454225893, 285.79406640298083, 285.1148088248575, 285.3583783285472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 797.0793, 6.900029, 5499.582, 788.1735, 4.176883, 3296.397, 823.1763, 6.649186, 5470.468, 795.436, 6.912996, 5498.927, 798.9885, 4.133677, 3300.072, 834.8896, 3.905618, 3260.666, 99.99301, 99.88942, 99.49326, 99.97908, 100.0, 98.80848
23684.39916, 59.97568903598774, 59.9730359958235, 59.974999377736346, 30.200932200638498, 30.420457245599284, 30.380960881827868, 0.9999806048913112, 0.9999816970369884, 0.9999815288097293, 8601.153873164587, 8636.28673366797, 8625.5895949406, 202.648044500153, 52.11812569172176, 53.62927682148484, 8599.179046583871, 8640.601768874309, 8632.15854948839, 285.83626144974284, 285.19969737537104, 285.29938442673244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8298, 6.949643, 5496.024, 793.8156, 4.156069, 3299.131, 826.7869, 6.607954, 5463.291, 792.8922, 6.933221, 5497.61, 797.5007, 4.138059, 3300.206, 834.6908, 3.907084, 3261.082, 99.92631, 99.96884, 99.33117, 99.95109, 100.0, 98.81887
23686.79664, 59.97215850116876, 59.97445167800663, 59.972202039356056, 30.155847861766194, 30.364239357717043, 30.301828929615187, 0.9999808139303143, 0.9999785261635357, 0.999982002976394, 8582.607117471049, 8619.041672764113, 8608.441675773242, 194.98084835169038, 52.039683423472525, 55.31255914721987, 8582.28501887018, 8625.704745612144, 8605.971135187172, 285.77915009425277, 285.23277363762554, 285.3031465098159, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.7379, 6.99426, 5488.602, 800.0024, 4.125124, 3300.539, 833.2123, 6.53009, 5441.203, 786.6199, 6.980474, 5491.002, 791.2441, 4.167828, 3297.661, 841.1522, 3.85526, 3242.854, 99.78937, 100.0, 98.9317, 99.83501, 99.9278, 98.28455
23689.196000000004, 59.971790223409535, 59.97484314981405, 59.97784460865604, 30.21785770985534, 30.406969903115776, 30.364746308693626, 0.9999826382929788, 0.9999837234423327, 0.9999783770488823, 8595.158740242125, 8638.245183864181, 8622.885994998775, 198.54682754412715, 48.62712646083037, 51.61775540055987, 8593.605575247188, 8636.652793895879, 8622.712697204877, 285.78041799850695, 285.20519037700024, 285.2596123970585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8298, 6.949464, 5496.134, 793.8156, 4.155885, 3299.184, 826.9034, 6.607033, 5463.176, 792.8922, 6.933221, 5497.334, 797.4816, 4.137877, 3300.041, 834.8698, 3.904886, 3260.737, 99.92517, 99.97386, 99.32911, 99.95013, 99.99671, 98.81226
23691.662440000004, 59.97731344199213, 59.97676028698791, 59.97835514565848, 30.18345490447513, 30.399371029880562, 30.360239644384052, 0.9999846510412319, 0.9999843903210245, 0.9999836645476623, 8588.34755521491, 8627.888259431582, 8617.01979470992, 199.4443284220206, 47.31119042924547, 50.13037664657698, 8587.826187278579, 8626.53077330083, 8617.910473339627, 285.7535824738858, 285.1012137783576, 285.33200857227797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5013, 6.995866, 5488.382, 800.0997, 4.125308, 3300.316, 826.8646, 6.607033, 5463.63, 786.6199, 6.980658, 5491.055, 797.5007, 4.137877, 3299.986, 834.9095, 3.907999, 3263.044, 99.79232, 100.0, 99.32911, 99.83596, 99.99498, 98.87872
23694.032560000003, 59.978754652305454, 59.97888386296121, 59.98067437114483, 30.180440394880065, 30.393745716907734, 30.338670087578006, 0.9999802018731199, 0.9999811807645358, 0.9999793148998232, 8581.981819939672, 8630.331112103702, 8621.129652421756, 205.50318198909554, 49.07834133551387, 55.06946921747931, 8594.536907882553, 8635.457098210936, 8618.998537873336, 285.80423810551423, 285.2620540281932, 285.3682791009959, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 778.2123, 7.038877, 5477.887, 806.3644, 4.0916, 3299.562, 820.7304, 6.675692, 5477.636, 781.008, 7.017431, 5484.562, 801.4873, 4.119797, 3300.229, 832.4442, 3.923747, 3263.949, 99.59654, 99.98191, 99.60823, 99.71791, 100.0, 98.96047
23696.49664, 59.98532367513141, 59.9840623685777, 59.98488673086637, 30.204000714656747, 30.410536908834096, 30.365243210855358, 0.9999838747985835, 0.9999846552879988, 0.9999849333801571, 8590.78294480481, 8636.236226189108, 8623.083636324875, 193.53456581741193, 46.61128508073182, 50.77776430215545, 8594.503193118004, 8633.358469490166, 8627.979608216194, 285.76582072858935, 285.2117450548135, 285.34450221168834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5211, 6.996045, 5488.492, 800.0803, 4.124939, 3300.316, 826.8257, 6.607585, 5463.176, 786.6199, 6.98029, 5491.167, 797.4625, 4.137877, 3299.824, 834.7902, 3.905618, 3261.432, 99.78937, 100.0, 99.32908, 99.83799, 100.0, 98.80334
23698.858760000003, 59.98561588349229, 59.98239966032609, 59.985505661772464, 30.179331587288328, 30.37482556540241, 30.31367661832348, 0.9999841034581614, 0.9999797313352734, 0.9999848134757144, 8583.463127286965, 8627.354076207193, 8614.21401877978, 199.00907445047915, 57.26129183501462, 53.80469415404605, 8586.79949842898, 8625.502076514065, 8611.95986284593, 285.7017831497038, 285.15808170932195, 285.337363489454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.3906, 6.960351, 5495.128, 793.4265, 4.156621, 3298.969, 833.2317, 6.529906, 5441.031, 792.8727, 6.933405, 5497.392, 791.2823, 4.168558, 3298.102, 841.0925, 3.85581, 3243.199, 99.91001, 99.9556, 98.92644, 99.95108, 99.94773, 98.27738
23701.218800000002, 59.985785568928655, 59.9869605679789, 59.9885613473417, 30.217154955115355, 30.422693160007174, 30.352830922932856, 0.9999835492979556, 0.9999857741601986, 0.9999826360956238, 8586.351339252578, 8635.328001002283, 8629.104163271963, 203.02888438117452, 44.27853747059726, 50.8500223873707, 8588.253371586195, 8633.006938329143, 8631.38717586965, 285.71720079229175, 285.1061578099654, 285.295814711501, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.5013, 6.996045, 5488.492, 800.0803, 4.125124, 3300.487, 826.7675, 6.606481, 5463.122, 786.6393, 6.980474, 5491.108, 797.4816, 4.138059, 3299.99, 834.7504, 3.906717, 3260.441, 99.78937, 100.0, 99.32809, 99.83596, 99.9983, 98.83486
23703.547680000003, 59.98822278547628, 59.98786949251174, 59.9933189134351, 30.238432508454242, 30.415094750047633, 30.3710361774549, 0.9999820305042416, 0.9999852817531829, 0.9999828553808948, 8590.626918615566, 8644.06056255247, 8623.343871930032, 201.74894117894462, 54.49075642559592, 49.140938036222906, 8598.407766817683, 8641.665998496017, 8632.234406716894, 285.78870850555177, 285.1702548750133, 285.3380392955106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8495, 6.949286, 5495.857, 793.8156, 4.155885, 3299.067, 826.9034, 6.608138, 5463.234, 792.8922, 6.933037, 5497.504, 797.4816, 4.138059, 3300.041, 834.7504, 3.906168, 3261.543, 99.92527, 99.97033, 99.33634, 99.95322, 99.99985, 98.80867
23706.024520000003, 59.99352269718017, 59.993462483694714, 59.99230021021193, 30.220730752389315, 30.43127600694604, 30.348967702700598, 0.9999821455093763, 0.9999791011642901, 0.9999823937246868, 8586.048664364227, 8637.676673983096, 8630.244274753517, 202.5227393443525, 55.52577225446839, 55.729974411393414, 8601.068363579278, 8636.606595001833, 8626.786917526118, 285.7239546532817, 285.1017475455282, 285.33510619538197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 797.0793, 6.900208, 5499.857, 787.4926, 4.183882, 3295.725, 820.5363, 6.677533, 5479.935, 799.1643, 6.882475, 5500.267, 803.4902, 4.107013, 3300.135, 830.1181, 3.941144, 3270.818, 99.99706, 99.86904, 99.62561, 100.0, 100.0, 99.11432
23708.436360000003, 59.99074361433006, 59.995371562068335, 59.99704046581097, 30.231597018699944, 30.42642811836771, 30.39173895576614, 0.9999839601071485, 0.999980248420832, 0.9999798109057156, 8591.846045844912, 8634.119388690773, 8625.034267095409, 206.04634529476482, 48.35708932618854, 57.215341761700984, 8592.935047726667, 8634.172010784103, 8626.072704043447, 285.72678187802063, 285.1813062387765, 285.3637394932938, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 800.0, 790.8298, 6.949286, 5495.967, 793.8156, 4.156069, 3299.126, 826.8063, 6.606297, 5463.069, 792.8922, 6.933221, 5497.387, 797.4625, 4.137877, 3299.938, 834.83, 3.905618, 3261.071, 99.92422, 99.97208, 99.32713, 99.95109, 99.99999, 98.81895
