TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23993.37868, 59.98864501273955, 59.987540929257605, 59.99338476764458, 30.323119766073244, 30.53932126302285, 30.45190762703938, 0.9999827678382559, 0.9999785805301176, 0.9999811235386004, 8594.270625781752, 8645.27639591266, 8630.928745843052, 197.202018004745, 57.46650782965844, 50.11575108344505, 8588.975545766296, 8630.719164220289, 8631.750324078044, 284.75880510617225, 284.3707655622856, 284.7033665042969, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 795.8965, 6.912879, 5498.975, 788.7571, 4.177251, 3296.821, 827.0005, 6.611267, 5466.213, 776.3475, 4.230981, 3284.793, 790.0425, 4.173123, 3297.082, 830.5754, 6.562508, 5450.842, 99.97996, 99.91166, 99.34646, 99.5473, 99.91186, 99.10374
23995.863360000003, 59.98938219797192, 59.99041725485029, 59.98595373424548, 30.335790034035664, 30.54851928051428, 30.474031669159224, 0.9999840718489781, 0.999980172037467, 0.9999809473819764, 8599.16792680072, 8648.156074190038, 8641.303525620744, 200.59680636753774, 54.47731577999002, 53.921294466103745, 8601.88435798164, 8646.7063763167, 8637.300365446888, 284.9205055047006, 284.41721714755226, 284.63969514126075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.95232, 5495.738, 792.6094, 4.161963, 3298.596, 824.0887, 6.638509, 5471.086, 782.4644, 4.205791, 3291.096, 790.0806, 4.173306, 3297.133, 824.3525, 6.636122, 5470.277, 99.91614, 99.95606, 99.47498, 99.73729, 99.91831, 99.45818
23998.25328, 59.98203051596601, 59.982809364323266, 59.9862021891738, 30.318961500663963, 30.53905975022673, 30.473284860735372, 0.9999819210285651, 0.9999784397805196, 0.9999820355488132, 8588.871248713658, 8643.374512241833, 8640.018865143978, 206.71830624387303, 54.33559334124311, 54.264297009715975, 8596.209394651618, 8638.898787016988, 8634.70250622618, 284.84213791232537, 284.30685980890604, 284.67576403248586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 784.1465, 6.998722, 5487.991, 798.8935, 4.131386, 3300.401, 817.8963, 6.706985, 5485.014, 788.9502, 4.178212, 3296.644, 796.3371, 4.143721, 3299.737, 818.2092, 6.702229, 5484.558, 99.7792, 100.0, 99.72398, 99.89689, 99.99377, 99.71168
24000.607040000003, 59.975404402642425, 59.9821971331996, 59.98038180598279, 30.342601325915368, 30.544974765552514, 30.509650215354092, 0.9999834571017248, 0.9999823478130438, 0.9999821535423505, 8597.645612074062, 8644.732692444106, 8633.372455042769, 197.77669235714802, 55.24751835802999, 51.22683410858076, 8597.959361022235, 8647.864600450801, 8635.02129047509, 284.79103488661355, 284.29879181444477, 284.71592342718344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.952141, 5495.633, 792.5899, 4.161779, 3298.592, 824.0887, 6.639062, 5470.807, 782.5226, 4.206343, 3291.372, 790.0806, 4.173123, 3297.19, 824.2333, 6.63777, 5470.16, 99.92119, 99.95606, 99.46791, 99.7442, 99.91176, 99.46868
24003.0262, 59.97348841755401, 59.97574705350993, 59.97572472084338, 30.30782540029963, 30.49773527017347, 30.425415855737832, 0.9999816540468637, 0.9999787104308983, 0.9999840378201291, 8589.506834785616, 8633.473849150729, 8621.861455106056, 204.74273995117483, 54.66950143118939, 49.14113737488742, 8587.352291787802, 8631.163595966953, 8623.358807233144, 284.9685103186089, 284.3600306920228, 284.6134786422559, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.952141, 5495.581, 792.5899, 4.161779, 3298.65, 824.1275, 6.639798, 5471.538, 782.5226, 4.205976, 3291.541, 796.6614, 4.140433, 3300.223, 826.2214, 6.614514, 5463.059, 99.92119, 99.95431, 99.47502, 99.74227, 99.99951, 99.32694
24005.45372, 59.970630855888416, 59.96992363843289, 59.976746364531415, 30.378562638109138, 30.556953918665034, 30.5147605889296, 0.999986421127065, 0.9999831348054757, 0.9999795680887227, 8608.19028493803, 8651.317249518244, 8638.713500997863, 202.7603669825388, 56.68668168425256, 49.475484692447935, 8598.868762429009, 8651.023126505783, 8646.218080717123, 284.86089918247643, 284.40720965566504, 284.71933179788994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.7442, 6.903063, 5499.642, 787.4147, 4.184251, 3296.06, 828.4564, 6.588073, 5461.321, 779.7264, 4.215536, 3289.573, 797.7105, 4.139703, 3299.77, 824.7899, 6.630812, 5470.102, 99.99508, 99.87921, 99.27396, 99.68264, 99.99581, 99.44575
24007.859320000003, 59.97118660476576, 59.96852976683869, 59.96716651499097, 30.345329171141724, 30.55281669850931, 30.50869852261833, 0.9999836522420004, 0.9999843104611825, 0.9999795257426196, 8600.037321941512, 8656.745838234892, 8643.080415718181, 195.3910117404189, 52.840370599118614, 57.0918062259866, 8598.470274742544, 8648.918952088268, 8633.468050507088, 284.7467435628817, 284.31587370864355, 284.52615603265826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.952141, 5495.633, 792.5899, 4.161963, 3298.421, 824.244, 6.638141, 5471.315, 782.5809, 4.205791, 3291.207, 796.299, 4.143903, 3299.792, 824.1935, 6.635573, 5470.338, 99.91919, 99.95944, 99.47707, 99.73217, 99.99396, 99.45721
24010.309, 59.96558869935486, 59.968360426471, 59.96734634495853, 30.323403662366236, 30.52093279657442, 30.493864401111914, 0.9999790392850202, 0.9999847347198247, 0.9999826088370057, 8600.53061851415, 8640.103952288993, 8630.484166142012, 201.79796999624614, 53.17885226125645, 56.83609170068485, 8601.368962082819, 8640.4500789713, 8636.91185917786, 284.76983709791546, 284.4348568727506, 284.65555598473486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 784.1662, 6.998543, 5487.875, 798.8935, 4.131202, 3300.342, 817.5663, 6.707169, 5484.68, 788.8725, 4.178396, 3296.251, 790.1378, 4.172758, 3297.08, 817.9508, 6.704243, 5483.869, 99.77815, 100.0, 99.73329, 99.88499, 99.91012, 99.7242
24012.69636, 59.97032077060374, 59.96955405603669, 59.968534352845886, 30.367228552130804, 30.575474261132605, 30.516130723732644, 0.9999835890069915, 0.9999804741330799, 0.9999803558131656, 8597.873708545638, 8653.032904137312, 8634.77716620969, 202.7104968131939, 53.77672136805586, 50.4101251274933, 8596.73949903282, 8652.786421388944, 8633.746262656356, 284.6396322698453, 284.09851593729655, 284.45900479059543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.95232, 5495.69, 792.6094, 4.161594, 3298.421, 824.1081, 6.637957, 5471.03, 782.5421, 4.205607, 3291.208, 796.299, 4.143721, 3299.849, 824.3923, 6.635024, 5470.739, 99.92024, 99.95592, 99.46991, 99.73553, 99.989, 99.46659
24015.11648, 59.96705159316779, 59.96760716571612, 59.970506868800584, 30.31597024186032, 30.48606354237357, 30.471709261750497, 0.9999850066567901, 0.9999803048547917, 0.9999841363199898, 8579.035426195418, 8632.242433731948, 8621.690213861995, 198.73052603052147, 51.25476381097269, 50.90898636513248, 8591.359547690012, 8638.137281926938, 8619.733068740115, 284.75078432948044, 284.32874139001063, 284.5908419501439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.952141, 5495.581, 792.5704, 4.161594, 3298.421, 824.1469, 6.637589, 5470.807, 782.5032, 4.205791, 3291.431, 790.0806, 4.173123, 3296.938, 824.7701, 6.627332, 5467.07, 99.91824, 99.95431, 99.46782, 99.73378, 99.90582, 99.42181
24017.45388, 59.96742084093928, 59.967498635419375, 59.97488830955868, 30.346306305212526, 30.592154258389655, 30.516760629919744, 0.9999832557707835, 0.9999792662730788, 0.9999837865229683, 8596.264819289441, 8640.602487055357, 8635.21874026235, 204.20087203918183, 52.54599312683695, 57.68340699170085, 8607.36817482431, 8651.682725143428, 8643.214917974123, 284.6861615615352, 284.32052098849044, 284.4495521914034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.7245, 6.902706, 5499.749, 786.1501, 4.189777, 3295.3, 830.2811, 6.572611, 5454.806, 778.0758, 4.223443, 3287.738, 786.857, 4.186273, 3295.246, 826.6389, 6.609386, 5466.441, 99.99614, 99.85618, 99.1769, 99.61149, 99.85453, 99.36965
24019.915, 59.971096168451325, 59.97127934717805, 59.97105291344358, 30.337205864254912, 30.57064761268886, 30.527880585209743, 0.999983875071879, 0.9999809661665104, 0.9999836943676099, 8600.36589371888, 8648.06558988138, 8638.742117705573, 199.84926850360534, 51.87355653013742, 44.49775150344203, 8604.91112888894, 8651.261849966051, 8635.711227381664, 284.85894891362716, 284.4075505501775, 284.57044743081104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.95232, 5495.633, 792.551, 4.161779, 3298.539, 824.1663, 6.637037, 5470.975, 782.5226, 4.205607, 3291.213, 790.0806, 4.173123, 3297.133, 824.3128, 6.635024, 5470.283, 99.91919, 99.95606, 99.47087, 99.73218, 99.91172, 99.45202
24022.317400000004, 59.97220028661467, 59.97443706270494, 59.9766176373702, 30.36404280920278, 30.549117536498834, 30.479069521099053, 0.9999813795162893, 0.999978245768772, 0.999983309662227, 8594.44733972764, 8642.429985068276, 8633.56851803684, 197.99926538390127, 55.841956222363024, 53.79124494309963, 8595.96592452386, 8645.085028860723, 8632.426165689742, 284.9352418961091, 284.44131815691946, 284.63825552811073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 785.5462, 6.991404, 5488.382, 798.7379, 4.13157, 3300.458, 817.411, 6.711955, 5485.623, 788.9502, 4.178212, 3296.47, 796.3371, 4.143538, 3299.736, 817.9905, 6.704609, 5484.561, 99.78737, 100.0, 99.74852, 99.87161, 99.99059, 99.71794
24024.72344, 59.97216670776134, 59.977637636848726, 59.97404532397482, 30.379504752054586, 30.550321538207825, 30.5121996322418, 0.9999827741528472, 0.9999812219521563, 0.9999856146447073, 8589.903775234827, 8655.363275496635, 8636.84945007458, 207.20392910690043, 50.133327250895036, 51.90492397487242, 8601.793712165656, 8644.573216090686, 8639.353447481026, 284.7481850640763, 284.37615603536864, 284.5132137407788, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.95232, 5495.685, 792.5899, 4.161594, 3298.65, 824.0693, 6.637957, 5470.923, 782.5226, 4.205976, 3291.485, 790.0806, 4.173123, 3297.133, 824.2134, 6.637587, 5470.164, 99.92024, 99.95769, 99.46991, 99.73892, 99.91341, 99.46762
24027.170080000004, 59.97890858855729, 59.978886505719835, 59.98213003181246, 30.3351101009699, 30.518467676244303, 30.495324444806343, 0.999982214511881, 0.9999802946165302, 0.9999826260625734, 8588.484533669529, 8645.207031422342, 8629.609077748513, 205.7847010003636, 55.13016156818776, 49.08029843726763, 8592.053242724827, 8642.288347626929, 8629.766522907299, 284.8106282658001, 284.3299605198219, 284.54659140641166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.95232, 5495.633, 792.5899, 4.161594, 3298.485, 824.0305, 6.638877, 5471.199, 782.5226, 4.205791, 3291.203, 796.299, 4.143721, 3299.849, 824.3327, 6.636122, 5470.048, 99.91919, 99.95769, 99.47495, 99.73908, 99.99228, 99.45925
24029.516760000002, 59.983744235360284, 59.98068678472285, 59.979504814840865, 30.35411891702227, 30.557020629392536, 30.469081304656285, 0.9999840084317286, 0.9999795650401347, 0.999980801254458, 8604.328456727482, 8643.454233409091, 8639.936977290568, 204.93732118073694, 53.28262255145546, 53.14137850371545, 8604.145914225217, 8654.81745669252, 8637.703908222944, 284.82894394436823, 284.3978885284542, 284.63999188309765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.7245, 6.902884, 5499.859, 786.6754, 4.190698, 3294.4, 830.4363, 6.564328, 5451.438, 776.8912, 4.226568, 3285.665, 801.3156, 4.12071, 3300.235, 828.0306, 6.597117, 5462.2, 99.99603, 99.81913, 99.11565, 99.53201, 100.0, 99.27899
24031.8944, 59.981304700984836, 59.984083716970176, 59.983367101466456, 30.348022954156335, 30.559836823035752, 30.507071934209126, 0.999981860158215, 0.9999818686105322, 0.999980921101339, 8596.522146061812, 8645.932548658526, 8630.77694412259, 201.77182191078828, 50.47576453685724, 50.77299765079033, 8602.807152828766, 8651.877017548524, 8642.13220132317, 284.8085362633838, 284.4596701363785, 284.5433268364329, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.95232, 5495.575, 792.5704, 4.161779, 3298.421, 824.1663, 6.639246, 5471.424, 782.5421, 4.205607, 3291.431, 796.299, 4.143721, 3299.957, 824.3525, 6.635756, 5470.333, 99.91815, 99.95075, 99.47288, 99.73892, 99.989, 99.4592
24034.2482, 59.984609827699046, 59.98602641716263, 59.98595462142983, 30.34567827090026, 30.525555490552215, 30.50093119940986, 0.9999826045411843, 0.9999802710181804, 0.99998302754336, 8589.088162074371, 8643.748473513311, 8630.705399030443, 200.97734233741085, 52.191463620002196, 57.28904058841181, 8596.499207174662, 8640.231942948532, 8628.302995326241, 284.66997505959745, 284.38283429934717, 284.58323745018464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.6754, 6.976056, 5491.396, 796.7923, 4.141886, 3300.307, 817.3334, 6.711955, 5486.357, 788.8531, 4.178396, 3296.532, 790.1378, 4.172758, 3297.295, 817.6128, 6.708638, 5484.902, 99.84216, 100.0, 99.75055, 99.88512, 99.91663, 99.73863
24036.659920000002, 59.98461305654535, 59.98822711098322, 59.985440105822924, 30.335425656736085, 30.585982746514656, 30.518627844495118, 0.9999806394863157, 0.9999812787163881, 0.999982153174028, 8599.932319557895, 8648.620791123398, 8641.508884288962, 194.4571573421863, 49.25409934638232, 51.76465648311569, 8603.824513414847, 8649.354854124638, 8638.891378543936, 284.8740987257114, 284.363950108067, 284.5126489281155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.2778, 6.95232, 5495.465, 792.5899, 4.161594, 3298.539, 824.1275, 6.638509, 5471.257, 782.5226, 4.205976, 3291.377, 796.2799, 4.143721, 3299.631, 824.3724, 6.635573, 5470.392, 99.91614, 99.9509, 99.46472, 99.73729, 99.98914, 99.45919
24039.135800000004, 59.98843986393093, 59.9909788947423, 59.99391735451338, 30.352343858507425, 30.55060244157832, 30.49792564360666, 0.9999828325250953, 0.9999825016953827, 0.9999827307941057, 8596.640785210619, 8641.939191840613, 8635.094427154047, 200.23934560854605, 51.09062021793011, 55.52892149550098, 8590.508753312428, 8641.44902222562, 8629.344459436872, 284.79805982195404, 284.4297531571699, 284.4577500811503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.95232, 5495.743, 792.5704, 4.161779, 3298.485, 824.0499, 6.639246, 5470.804, 782.5615, 4.205607, 3291.378, 790.0806, 4.173306, 3297.19, 824.3724, 6.636488, 5470.62, 99.92119, 99.95783, 99.474, 99.72527, 99.91004, 99.45921
24041.604000000003, 59.99141632367528, 59.99452269997054, 59.991450394741804, 30.34779321986034, 30.527772545319923, 30.491810757466936, 0.9999851017966424, 0.9999790132890353, 0.9999819719998568, 8598.268826464786, 8652.202512382284, 8636.544086430413, 206.07609848079755, 54.258374429745345, 53.994274094371576, 8604.502961670281, 8642.401678574322, 8642.606877943948, 284.81576621598026, 284.37577740070435, 284.54030402419534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.7245, 6.902884, 5499.749, 786.228, 4.19033, 3295.241, 830.4363, 6.564512, 5451.495, 776.2698, 4.231533, 3285.875, 784.0911, 4.197961, 3294.154, 828.9849, 6.581736, 5459.565, 99.99708, 99.8544, 99.11873, 99.54753, 99.80272, 99.2373
24044.06376, 59.993334339313584, 59.99514285670628, 59.99519794183257, 30.361581577385454, 30.5570274942985, 30.509937625090288, 0.9999834293465781, 0.9999817949583751, 0.9999844983293252, 8602.081900879426, 8647.075377550875, 8638.038287151694, 205.0995036307222, 54.53977269693496, 48.68583455178032, 8603.766360616275, 8652.335632532386, 8633.247650087542, 284.5973310830653, 284.42254045108194, 284.5342172533947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4355, 6.95232, 5495.69, 792.5704, 4.161594, 3298.479, 824.0499, 6.639246, 5470.922, 782.4449, 4.206159, 3291.096, 790.0997, 4.172941, 3297.303, 824.1736, 6.636122, 5470.397, 99.92024, 99.95417, 99.46991, 99.73567, 99.91687, 99.46342
24046.55368, 59.997303876257945, 59.98998854372564, 59.9948229985331, 30.33510160534822, 30.546790937517798, 30.50525617085547, 0.9999840436926417, 0.999977719403798, 0.9999843390111613, 8583.631145914405, 8642.77187677204, 8631.236361824298, 203.6004079535769, 54.44511788988666, 51.64836816892421, 8595.64021492901, 8639.782987274712, 8634.517922503434, 284.7491378972079, 284.2914009290543, 284.4453996228987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 786.6503, 6.983373, 5489.997, 797.804, 4.136728, 3300.36, 817.1392, 6.713427, 5486.411, 788.9307, 4.178396, 3296.367, 796.3181, 4.143538, 3299.685, 817.8116, 6.706807, 5484.79, 99.83304, 100.0, 99.74942, 99.90186, 99.99237, 99.73246
24048.954800000003, 59.99787983280225, 60.001261618837, 59.99858875969096, 30.356675788798455, 30.563746342082503, 30.512725478444455, 0.999983778996407, 0.9999825353268846, 0.9999811023535748, 8595.679279818492, 8648.388635260799, 8634.571833792095, 200.30934280651059, 47.93043040415114, 50.13997665141051, 8599.693285262916, 8651.154452024792, 8638.229020594488, 284.69356031279835, 284.38144160090883, 284.48070324753184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.95232, 5495.633, 792.5899, 4.161779, 3298.48, 824.1663, 6.637773, 5470.918, 782.5421, 4.205976, 3291.314, 790.0806, 4.172941, 3297.19, 824.3128, 6.636122, 5470.451, 99.91919, 99.95427, 99.47297, 99.73538, 99.91176, 99.45919
24051.333240000004, 59.99873026011471, 59.99924548298507, 59.999324518469294, 30.36676679250593, 30.526794732514706, 30.514404629917447, 0.9999832972311014, 0.9999827878309246, 0.9999806187774162, 8596.935056360198, 8648.776127361585, 8642.316358268952, 200.85296819627501, 51.69810179239357, 51.22212981681059, 8587.102592069812, 8642.156859205388, 8631.04764544121, 284.7527839434127, 284.4102028740855, 284.5649102048394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.952141, 5495.627, 792.5899, 4.161594, 3298.65, 824.1469, 6.638877, 5470.697, 782.5421, 4.205976, 3291.484, 796.2799, 4.143721, 3299.633, 824.3128, 6.635939, 5470.503, 99.92015, 99.95783, 99.46987, 99.73569, 99.98746, 99.45818
24053.70228, 59.996095367191664, 59.9949653009008, 59.99615842256269, 30.330625209164563, 30.5380613034094, 30.48767355362736, 0.9999817279600071, 0.9999789858995352, 0.9999827460636396, 8598.42472048036, 8650.730288875362, 8636.090306298198, 207.43709359854324, 58.479601415109755, 46.78362463383655, 8593.854626263843, 8646.359650261886, 8641.432568363347, 284.7912273687301, 284.3432233474135, 284.51974521862866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.7245, 6.902884, 5499.917, 786.0529, 4.191066, 3295.846, 830.4363, 6.564328, 5451.436, 776.2698, 4.231164, 3284.413, 802.5364, 4.111944, 3300.018, 829.959, 6.576425, 5456.178, 99.99604, 99.87273, 99.11663, 99.54905, 100.0, 99.17572
24056.04532, 59.99943957395442, 59.99429172604644, 59.996171813398654, 30.336120827185024, 30.54970439261183, 30.477730502277513, 0.9999816052700436, 0.999982608428274, 0.9999828100426157, 8595.995534569447, 8645.44698804982, 8633.110341406826, 199.03528180559465, 52.08648671892752, 54.26035473399088, 8597.238891069283, 8650.032606889612, 8639.521477540287, 284.7457345554298, 284.3798286950266, 284.5685710280314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.95232, 5495.627, 792.5704, 4.161779, 3298.65, 824.1663, 6.63943, 5470.923, 780.8527, 4.215168, 3288.354, 796.2799, 4.143903, 3299.74, 824.3923, 6.636855, 5470.048, 99.91919, 99.95431, 99.47702, 99.67011, 99.99073, 99.46243
24058.41152, 59.993343895655634, 59.9910447307784, 59.990151147621305, 30.313952164178563, 30.503252924437987, 30.469667618945365, 0.9999843358792461, 0.9999837188710191, 0.9999825584372528, 8581.031887540845, 8632.787770041508, 8624.04898540511, 200.68223448290394, 49.66709782139105, 48.06931190513842, 8593.637451098111, 8633.478480248321, 8622.723866917806, 284.66243342937906, 284.4107982446605, 284.54036445410935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.2975, 6.957495, 5494.574, 793.621, 4.153858, 3299.464, 821.9922, 6.666489, 5478.759, 772.3473, 4.247344, 3277.115, 791.0153, 4.170567, 3297.398, 816.5989, 6.719808, 5485.986, 99.90802, 99.98236, 99.58393, 99.32566, 99.91975, 99.74895
24060.89872, 59.987880425634614, 59.98706761813853, 59.98661869032039, 30.346091775270725, 30.56621168275766, 30.508234501019068, 0.99998516582381, 0.9999828933323776, 0.9999829044008705, 8598.81465877636, 8643.948359462081, 8635.978910829783, 200.35742022725915, 45.76893909612181, 49.05336720326159, 8595.29141583402, 8651.77648782872, 8634.178523105431, 284.76763684225347, 284.38195327809655, 284.44156891258024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.0018, 6.955889, 5495.521, 792.6094, 4.161779, 3298.481, 824.6516, 6.632251, 5470.695, 775.9786, 4.230981, 3284.338, 796.299, 4.143903, 3299.904, 824.3724, 6.635939, 5470.222, 99.91715, 99.95592, 99.46578, 99.55757, 99.9957, 99.46027
24063.328800000003, 59.98553772493376, 59.98610866099418, 59.98027815808932, 30.32674508294102, 30.558064534557765, 30.50193594359086, 0.9999839166395047, 0.999982594043174, 0.9999792995052555, 8590.107800407686, 8647.844370004836, 8634.021594153312, 196.33436136288628, 48.09349268550886, 49.39893662483064, 8592.057786715857, 8644.324038023711, 8635.62006046525, 284.6784652381804, 284.3590543950454, 284.5240279762712, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.95232, 5495.633, 792.5899, 4.161779, 3298.592, 824.011, 6.639614, 5471.03, 776.0757, 4.231716, 3284.061, 790.0806, 4.172758, 3296.973, 824.3128, 6.637221, 5470.276, 99.92119, 99.95592, 99.4668, 99.51561, 99.91663, 99.45816
24065.72488, 59.979774642285484, 59.978560192249226, 59.97821230341598, 30.337371266454998, 30.512058249574796, 30.4682773186625, 0.9999842020254036, 0.9999778517943507, 0.9999830878646631, 8594.803126842742, 8649.096636386908, 8637.610373248664, 201.22612963319716, 60.16613429428617, 53.52350643989939, 8597.214298359646, 8647.569410213417, 8631.616199458582, 284.6885146490413, 284.33841635169455, 284.54788647049236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.7245, 6.902884, 5499.859, 786.0529, 4.190514, 3294.244, 830.4557, 6.564328, 5451.547, 782.5032, 4.205976, 3291.262, 783.7668, 4.201613, 3292.113, 830.5953, 6.562508, 5450.84, 99.99604, 99.80895, 99.11765, 99.74392, 99.75959, 99.10479
24068.155720000002, 59.97805486370623, 59.98120776157081, 59.98143526242904, 30.31478385580209, 30.557463981383577, 30.530458236528922, 0.9999795622628601, 0.9999823695950268, 0.9999830735727037, 8598.74782188869, 8650.482952433738, 8639.51080101293, 200.04826575097195, 47.20979906576213, 47.73404720915801, 8598.402823790128, 8651.907923503668, 8643.52916982026, 284.73270168795585, 284.4811579493631, 284.52821685330673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.95232, 5495.523, 792.5899, 4.161594, 3298.48, 824.1857, 6.638141, 5470.978, 776.4835, 4.226752, 3286.301, 790.0806, 4.173123, 3297.303, 824.273, 6.636488, 5470.276, 99.92119, 99.95606, 99.46378, 99.58348, 99.91687, 99.4613
24070.58088, 59.97631946867046, 59.98176645337242, 59.980296954236515, 30.33262308480431, 30.50265755370931, 30.47318315166587, 0.999981636061761, 0.9999794493183675, 0.9999853371504099, 8586.195483354244, 8639.494060513418, 8628.00869793401, 204.7893355886872, 54.44543987224915, 51.69023463156327, 8589.780630353727, 8635.46040046978, 8631.19959930348, 284.81263614874797, 284.47249671625127, 284.5595103122931, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.953391, 5494.569, 793.6016, 4.153858, 3299.463, 822.0892, 6.664464, 5478.758, 786.9695, 4.186853, 3295.769, 795.3452, 4.14646, 3299.741, 816.7778, 6.717794, 5485.929, 99.90591, 99.98233, 99.57582, 99.8515, 99.98844, 99.7459
24073.06272, 59.98160052894621, 59.980090005320505, 59.980909762708784, 30.344525869205064, 30.558976480037035, 30.511644921282457, 0.999984227863927, 0.9999848903763212, 0.9999836104939799, 8599.152175402784, 8648.682658705176, 8627.86930518223, 204.9360513558645, 53.418991081109425, 53.00028394472429, 8602.830503788791, 8652.549866556312, 8635.761387343831, 284.7426067829303, 284.40149114274186, 284.49545759285564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 788.9174, 6.961065, 5495.35, 793.0374, 4.160858, 3298.646, 826.6705, 6.622679, 5468.789, 782.5809, 4.205607, 3291.151, 790.0806, 4.173123, 3297.133, 824.2929, 6.637587, 5470.398, 99.89582, 99.95755, 99.40059, 99.73542, 99.91172, 99.46445
24075.542120000002, 59.9804216724172, 59.98016057981681, 59.97524023745013, 30.339766868797426, 30.547955358527748, 30.493354634284273, 0.9999834325293745, 0.9999833249532583, 0.9999834968767356, 8593.445986835974, 8656.078752740661, 8645.278432710875, 205.07644237603336, 55.20539980251169, 43.00002730589904, 8594.457726608396, 8651.04034526065, 8641.634088105637, 284.77300277383335, 284.4985755120468, 284.6796638758643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.95232, 5495.575, 792.5899, 4.161594, 3298.65, 824.0887, 6.638141, 5470.865, 782.5421, 4.205791, 3291.155, 796.299, 4.143721, 3299.74, 824.3128, 6.636855, 5470.394, 99.92024, 99.95413, 99.46572, 99.74733, 99.99073, 99.46443
24077.943320000002, 59.97390466126966, 59.97456750363535, 59.976152930219044, 30.308740420797207, 30.523837281707316, 30.48133754042045, 0.9999812598156581, 0.9999770132056187, 0.9999849124073511, 8583.38304891775, 8641.878815586042, 8635.875438364477, 202.1519461998173, 59.930510215063805, 48.334461083990846, 8605.542059308713, 8645.524709495156, 8644.481632265391, 284.7695251448936, 284.4556434392041, 284.6522380124415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.7245, 6.903241, 5499.749, 786.1696, 4.19033, 3293.935, 830.4557, 6.564328, 5451.49, 776.3087, 4.231716, 3284.242, 802.5555, 4.112126, 3300.186, 830.5555, 6.563057, 5451.417, 99.99908, 99.85935, 99.11468, 99.50948, 100.0, 99.11011
24080.33132, 59.97598755587588, 59.981303905361386, 59.97749059704497, 30.338509065040242, 30.540568421474482, 30.50387560051145, 0.9999799866363862, 0.9999819389772686, 0.9999850687599006, 8600.831733694078, 8652.47238644898, 8639.85112634452, 202.34055561749983, 57.20187663786919, 52.1786263772436, 8596.718666742516, 8637.756107971845, 8641.001874301208, 284.8602296013855, 284.4717845836607, 284.6339326745961, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.95232, 5495.685, 792.5704, 4.161594, 3298.596, 824.1663, 6.637773, 5470.977, 782.5421, 4.205976, 3291.372, 796.299, 4.143721, 3299.683, 824.4122, 6.636855, 5470.51, 99.92014, 99.95609, 99.47091, 99.74201, 99.989, 99.46552
24082.666960000002, 59.98117662676857, 59.97680205419861, 59.97896094363819, 30.330577407747224, 30.54240390856848, 30.490420055697605, 0.9999853208679549, 0.9999814033548624, 0.9999820547102005, 8596.678795399584, 8636.749972552136, 8634.144930630198, 202.4410049779026, 52.079969993679015, 50.76463200751414, 8579.728562257933, 8645.41962022168, 8639.670201056662, 284.77039062531077, 284.5198528137615, 284.58670561837056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.95232, 5495.464, 792.6677, 4.158832, 3298.974, 823.0599, 6.657101, 5476.41, 785.9015, 4.191266, 3294.779, 792.1407, 4.165819, 3297.721, 815.3861, 6.732443, 5487.582, 99.91815, 99.96752, 99.54722, 99.84038, 99.94665, 99.77281
24085.031280000003, 59.976854146215324, 59.97791469670608, 59.97451295485132, 30.356730337831237, 30.518321829316978, 30.49239715149311, 0.9999837649456677, 0.9999783934993202, 0.9999828144188645, 8600.66031932125, 8643.662514733862, 8637.69578366765, 203.76591175074236, 56.484548555068045, 47.90730905577766, 8595.576279599425, 8654.848955473553, 8646.270181035567, 284.7126818008067, 284.5461640824854, 284.6764192487005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 786.7686, 6.979804, 5492.004, 795.197, 4.151095, 3299.157, 823.3316, 6.647713, 5463.738, 782.678, 4.205791, 3291.154, 796.299, 4.143903, 3299.683, 824.273, 6.636488, 5470.165, 99.85322, 99.98198, 99.48213, 99.73055, 99.99242, 99.45822
24087.45864, 59.97673419127994, 59.97669767341992, 59.974427123464594, 30.318789296664388, 30.5730145145239, 30.497764106047914, 0.9999836136129393, 0.9999834934854257, 0.9999812658378098, 8598.446016440026, 8641.434723891605, 8635.235424644321, 202.2912180852535, 52.3469228544418, 49.1325537967864, 8605.271625965193, 8652.478016561212, 8633.41071726677, 284.936483181802, 284.47426513468344, 284.57591603351267, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4158, 6.952141, 5495.575, 792.5704, 4.161594, 3298.596, 824.1275, 6.638325, 5470.636, 782.5226, 4.205791, 3291.542, 790.1188, 4.173123, 3297.351, 824.1736, 6.638136, 5470.505, 99.91919, 99.95606, 99.47396, 99.72877, 99.91, 99.45402
24089.850120000003, 59.973275951302824, 59.9784639093848, 59.975000656537055, 30.280221385728378, 30.50526679159699, 30.458673652318883, 0.9999843242158589, 0.9999746827244163, 0.9999837665719589, 8576.980693905867, 8632.08810927936, 8627.83284956649, 207.961941641129, 60.128339516026244, 55.517600344396214, 8585.582136408153, 8641.274464218934, 8631.436067640287, 284.836026880606, 284.44064411796904, 284.56960122380224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.7048, 6.902706, 5499.859, 786.3058, 4.189961, 3294.954, 830.4363, 6.564512, 5451.606, 776.0174, 4.2319, 3284.504, 783.6715, 4.200518, 3292.343, 830.5754, 6.562508, 5450.903, 99.99099, 99.85939, 99.11873, 99.54452, 99.76657, 99.10374
24092.310400000002, 59.97808188458027, 59.97898682768056, 59.97739022796996, 30.34521304919045, 30.541551029669247, 30.48692897825519, 0.999983162331858, 0.9999843006313434, 0.9999825262384446, 8587.616109563438, 8650.085617418214, 8639.292846383776, 199.39892777107934, 48.65098981065648, 49.16266053340462, 8594.419265395747, 8646.702087160647, 8637.664426029618, 284.81655353024746, 284.54203939327334, 284.5034709862825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.95232, 5495.685, 792.5704, 4.161963, 3298.485, 824.1081, 6.638509, 5470.861, 782.5226, 4.205976, 3291.325, 790.0806, 4.172941, 3296.967, 824.3525, 6.635939, 5470.449, 99.91919, 99.95268, 99.47491, 99.73729, 99.90667, 99.45818
24094.82224, 59.97476223677579, 59.976519371805644, 59.978104318451386, 30.298486078028727, 30.504362469286686, 30.479625107244765, 0.9999840799081611, 0.9999828428214504, 0.999981825651566, 8586.674325974716, 8628.845788355722, 8627.939291303455, 201.09195112102998, 56.47432465709653, 51.53364848710726, 8585.354316803936, 8626.420583977371, 8622.91130806547, 284.88939550868105, 284.4529163304302, 284.6226525593128, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4552, 6.952677, 5495.795, 792.5704, 4.161594, 3298.701, 823.8363, 6.646609, 5473.613, 774.0367, 4.239254, 3279.854, 793.1135, 4.15687, 3299.219, 820.2968, 6.750572, 5489.628, 99.9171, 99.95922, 99.50343, 99.4291, 99.96627, 99.81002
24097.2534, 59.973777735126106, 59.97206450042159, 59.97380136127111, 30.330339773929843, 30.529916673184054, 30.466414270371335, 0.9999818031180903, 0.9999814901822119, 0.9999822064026447, 8587.932195195945, 8647.887274784905, 8636.67350251371, 201.7618939940121, 52.18855616799283, 47.970792810479, 8596.048384793026, 8649.132452472963, 8642.580704963948, 284.8479232356824, 284.4806245263392, 284.60572101803467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 786.7291, 6.980339, 5492.896, 795.2748, 4.150727, 3299.272, 823.2346, 6.648449, 5464.471, 776.1533, 4.230062, 3283.64, 790.0806, 4.172941, 3297.081, 824.2134, 6.635207, 5469.875, 99.85131, 99.97654, 99.48411, 99.50286, 99.91176, 99.45717
24099.66368, 59.97574882501139, 59.97393188690996, 59.97235736272471, 30.338601673732676, 30.552159581553667, 30.500009849177395, 0.9999845715103025, 0.9999777334136501, 0.9999856669801803, 8593.519778585049, 8645.101607316476, 8635.765161394695, 204.58660549266503, 53.42483285009848, 50.53103685647875, 8601.114078423972, 8650.180643782294, 8638.133311132464, 284.60810937634096, 284.3776943372587, 284.4522896670319, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.952677, 5495.575, 792.5704, 4.161594, 3298.421, 824.0887, 6.64035, 5470.861, 776.231, 4.231716, 3284.066, 796.299, 4.143538, 3299.575, 824.273, 6.636122, 5470.506, 99.91815, 99.95254, 99.46881, 99.51577, 99.989, 99.46235
24102.024840000002, 59.9767178487675, 59.97154780698175, 59.97449969250857, 30.3205996696105, 30.5206284559532, 30.485361819667737, 0.9999828162192743, 0.9999773095713893, 0.9999830594557124, 8587.270394588471, 8639.229615714783, 8630.414019116899, 205.02321894943907, 58.4604572283024, 52.80781173334162, 8592.570600283683, 8646.185946642863, 8626.827138969102, 284.71680592716984, 284.41096867724286, 284.4056472193503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.7245, 6.902884, 5499.859, 785.9166, 4.190882, 3294.735, 830.4752, 6.564696, 5451.496, 782.5421, 4.205791, 3291.208, 802.5364, 4.112126, 3300.195, 830.5555, 6.562142, 5450.669, 99.99603, 99.84956, 99.12084, 99.73217, 100.0, 99.10169
24104.4902, 59.9716259131564, 59.976556511257094, 59.97250177737311, 30.325947590510385, 30.562947135416014, 30.50943069830955, 0.9999823354623332, 0.9999821070580159, 0.9999846678471458, 8594.80615732415, 8649.67245517985, 8637.171662216057, 200.10905620310768, 56.83235231274148, 50.981737959573366, 8592.362653234324, 8652.433569806588, 8645.225263925562, 284.76474528863605, 284.3982646690011, 284.59849037887903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.95232, 5495.853, 792.5704, 4.161779, 3298.426, 824.1663, 6.63943, 5470.748, 776.0757, 4.231716, 3284.855, 796.299, 4.143721, 3299.575, 824.2929, 6.636855, 5470.791, 99.9232, 99.95947, 99.47596, 99.55417, 99.98728, 99.4572
24106.85464, 59.97042098565998, 59.970458200567705, 59.971413845853114, 30.33490820957704, 30.51073381379697, 30.495708280638485, 0.999982348246742, 0.9999817320472737, 0.9999822863934786, 8601.691759629495, 8645.588897404417, 8635.507459823792, 198.71886105398244, 53.35881145636927, 49.55776965068799, 8589.484495093784, 8644.550389612268, 8631.747801163277, 284.6615113372981, 284.4131817012268, 284.5635757308658, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4749, 6.952498, 5495.685, 792.6094, 4.161594, 3298.592, 824.1081, 6.636669, 5471.088, 782.678, 4.20432, 3292.177, 794.8875, 4.1534, 3298.808, 821.8674, 6.66359, 5479.198, 99.92014, 99.95592, 99.46376, 99.76155, 99.96804, 99.58718
24109.197440000004, 59.96977013083921, 59.972121047401934, 59.97059850504678, 30.32147931539876, 30.542304936186785, 30.486030747258955, 0.9999798633129339, 0.9999801848336949, 0.9999812502446371, 8599.226930017727, 8648.44317841242, 8637.173626464799, 201.34776820065815, 54.25657207236418, 51.50857859319467, 8598.672403032619, 8640.702741074896, 8644.658065151254, 284.7585862031556, 284.51550216709865, 284.56097005512004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 784.1859, 6.994795, 5489.273, 797.4149, 4.13857, 3299.973, 820.4587, 6.672379, 5477.016, 784.5033, 4.197517, 3292.963, 795.1926, 4.147191, 3299.635, 825.3069, 6.630629, 5469.936, 99.79445, 99.99779, 99.60828, 99.78535, 99.98537, 99.43526
24111.595200000003, 59.96948707170078, 59.96894788838161, 59.968469606647005, 30.343388524588608, 30.516355041408595, 30.47411759120358, 0.9999842646499959, 0.9999838013754254, 0.9999817260896644, 8595.50638380328, 8648.528486855897, 8634.324632234871, 203.51620642240687, 51.70083661290573, 54.54671405518752, 8596.07960959448, 8648.012232501102, 8636.359401195707, 284.8740487110011, 284.52433748348267, 284.6305154911851, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 800.0, 790.4946, 6.951963, 5495.518, 792.5899, 4.161779, 3298.708, 824.2245, 6.637221, 5470.923, 782.5615, 4.205976, 3291.314, 790.0997, 4.173123, 3297.187, 824.2929, 6.636855, 5470.282, 99.9171, 99.95606, 99.46994, 99.73553, 99.91504, 99.46137
