TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24397.318600000002, 60.00161467396795, 59.999623735656066, 59.99946602939893, 30.204722745564116, 30.38938835957284, 30.329003043487162, 0.9999779064077662, 0.9999777955932758, 0.9999796156778085, 8592.226246500022, 8638.87005689925, 8626.126383062669, 197.19040528659207, 56.25372843725381, 63.298219955642935, 8593.738210671152, 8636.490910439508, 8635.190885945967, 285.92511694938185, 285.326830609555, 285.60822382935515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.5076, 6.904848, 5499.805, 801.3449, 4.118861, 3300.505, 833.7752, 3.914596, 3263.162, 785.7267, 6.986909, 5489.913, 801.3538, 6.863571, 5500.355, 823.8356, 3.985276, 3283.047, 99.99304, 100.0, 98.89945, 99.81828, 100.0, 99.47963
24399.75156, 60.00532280179481, 60.00143346407486, 59.99958661455451, 30.151746466718347, 30.35199318215707, 30.295753841647155, 0.999976066038926, 0.9999753133224569, 0.999979218652263, 8587.572691475167, 8634.73561217991, 8616.584739617218, 199.3623681096692, 63.632222692316645, 57.646940458927475, 8583.395286089019, 8632.226682319788, 8619.288909927096, 285.79426151311367, 285.32153229972215, 285.5287336397464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.5076, 6.904669, 5499.7, 801.3254, 4.118493, 3300.51, 833.8334, 3.912019, 3262.086, 786.717, 6.979922, 5492.587, 799.2747, 6.885304, 5499.947, 827.0962, 3.962569, 3274.247, 99.99304, 100.0, 98.84971, 99.84639, 100.0, 99.25998
24402.058320000004, 60.00385473660721, 60.00917609583584, 60.00888907676641, 30.1527395292861, 30.395670911971816, 30.35205448149569, 0.9999749261155927, 0.9999806637518139, 0.9999763336995594, 8593.445504943162, 8640.61041148817, 8632.508182875172, 200.07756674702046, 51.27695549383134, 56.98868562469079, 8593.547460256668, 8641.656423903794, 8633.123192665904, 285.7809666151974, 285.2836719000209, 285.4632679079333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.2186, 6.950356, 5496.242, 796.6367, 4.142438, 3300.27, 837.5023, 3.88901, 3256.436, 787.921, 6.974039, 5491.51, 800.2474, 6.869781, 5500.343, 824.2532, 3.983994, 3282.689, 99.9262, 100.0, 98.67848, 99.85258, 100.0, 99.47938
24404.45904, 60.00755689757314, 60.00623056729093, 60.004679021027044, 30.195802746305418, 30.398405583143575, 30.372916515885734, 0.9999752204097941, 0.9999794206472601, 0.9999740533486546, 8600.093274661602, 8637.221319530592, 8634.703837963953, 194.1687374176433, 55.78670817013426, 57.362902928672156, 8583.311605236033, 8638.655083223246, 8631.159514876757, 285.8520617053881, 285.29083813999705, 285.48590585054836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.4661, 6.941612, 5496.471, 795.7417, 4.146675, 3299.538, 833.814, 3.912387, 3263.667, 792.0183, 6.940208, 5496.871, 795.1163, 6.91562, 5498.875, 823.8157, 3.983811, 3283.165, 99.94252, 99.9895, 98.86157, 99.94073, 99.97814, 99.47608
24406.86692, 60.00950511952288, 60.00708037836055, 60.00926012890365, 30.180375732713415, 30.392390829920863, 30.348792682472983, 0.9999767557247573, 0.9999770936324247, 0.9999758762784708, 8591.052755223096, 8637.840761668513, 8633.4360717234, 196.08578825536472, 58.59576756469005, 53.72306439242357, 8598.721948107263, 8637.080820942716, 8630.67060229227, 285.7767728243139, 285.2336035085634, 285.47733287718296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 783.8902, 7.000685, 5487.485, 788.835, 4.179646, 3296.599, 827.5052, 3.95951, 3276.968, 798.2711, 6.890013, 5500.089, 788.8598, 6.964015, 5493.709, 817.5333, 4.025196, 3291.26, 99.7782, 99.89545, 99.2972, 100.0, 99.88422, 99.73201
24409.227880000002, 60.00451737218902, 60.00549266528035, 60.00959175395259, 30.179674164109688, 30.396497389529504, 30.334416830521914, 0.9999785073447406, 0.9999754548764016, 0.9999799375937806, 8592.892650613387, 8637.582199186587, 8632.54880271763, 200.0177928382991, 57.24067744567128, 60.890485367853216, 8600.42118192021, 8639.38303142678, 8632.04011711836, 285.7849392744046, 285.3261324914931, 285.5495483607276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1989, 6.954462, 5495.577, 795.0997, 4.149806, 3299.546, 833.7946, 3.914596, 3262.92, 791.9989, 6.940024, 5496.647, 795.1354, 6.915802, 5498.932, 823.9748, 3.985459, 3282.747, 99.91409, 99.98484, 98.87497, 99.93764, 99.97716, 99.47579
24411.61528, 60.00563871729789, 60.009887903986304, 60.00514810875125, 30.195827384743687, 30.38648829830653, 30.32893586438218, 0.9999772057500739, 0.9999766916424365, 0.9999773160179077, 8580.065799320131, 8629.400633871366, 8615.485855542254, 194.542806654345, 61.435252028590185, 56.40645421467252, 8587.8717861712, 8630.451488320945, 8617.063635113554, 285.92448438194504, 285.36746824453684, 285.57430732347166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1989, 6.954283, 5495.353, 795.0997, 4.149806, 3299.599, 833.8334, 3.913307, 3263.607, 791.9795, 6.940392, 5496.701, 795.0973, 6.91562, 5498.982, 824.2134, 3.982895, 3282.01, 99.91209, 99.98643, 98.88047, 99.93861, 99.98009, 99.47011
24413.94136, 60.00539136461069, 60.00358239569222, 60.00194192920068, 30.17863946729751, 30.390498203954493, 30.309897645360913, 0.999980905505755, 0.9999830052815848, 0.9999783895491149, 8588.894682698821, 8643.836881674575, 8629.177981754154, 198.01560708111037, 53.13148832447054, 58.1368962389015, 8595.276987130112, 8639.800844977595, 8627.715266247618, 285.8340728062517, 285.32126246322105, 285.4821917245938, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.90449, 5499.752, 801.3449, 4.118677, 3300.676, 840.0646, 3.86508, 3248.314, 786.7753, 6.979371, 5492.477, 799.2747, 6.885121, 5500.002, 826.6588, 3.965682, 3280.148, 99.98999, 100.0, 98.37656, 99.84941, 100.0, 99.37842
24416.408120000004, 60.00860096862839, 60.00733396205065, 60.005422417125686, 30.188401895875657, 30.384616803381462, 30.354334450591626, 0.999975864961144, 0.999973450385136, 0.9999758907416979, 8584.987286940152, 8642.143178018003, 8634.421557884176, 198.36949272561378, 58.84003926614605, 57.37022441607678, 8594.541728264903, 8635.173425084187, 8636.223720010314, 285.8723770274804, 285.29327215812003, 285.514283756556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.7563, 6.942504, 5497.638, 797.6678, 4.135439, 3300.418, 833.814, 3.914044, 3264.06, 786.4258, 6.981761, 5489.92, 801.2966, 6.863754, 5500.406, 823.955, 3.984543, 3283.222, 99.94647, 100.0, 98.88905, 99.81839, 100.0, 99.48152
24418.764320000002, 60.005029490117394, 59.99989787574892, 60.001985091309, 30.152398129031283, 30.398566931785027, 30.343824884212268, 0.999978671972614, 0.9999801134480304, 0.9999773263316211, 8587.267680806783, 8636.17273516247, 8632.36165859385, 187.53059049350486, 52.12358490593442, 59.11055235540607, 8590.285361600614, 8638.911717938434, 8625.543253844648, 285.7694413637731, 285.31085631616776, 285.52059636088217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 800.4901, 6.865942, 5500.571, 807.1037, 4.085337, 3298.907, 827.5634, 3.959326, 3276.915, 779.4351, 7.030301, 5479.905, 807.6675, 6.807323, 5497.961, 817.2152, 4.027393, 3292.332, 100.0, 99.96758, 99.29905, 99.63323, 99.96152, 99.7364
24421.165320000004, 60.00016449805616, 60.001650288895696, 59.998289118062566, 30.19572464117587, 30.366822648316244, 30.353553824477107, 0.9999769683335649, 0.9999780948798451, 0.9999799671426268, 8593.468952618827, 8640.421249419342, 8635.08727421693, 197.8065688133247, 55.71201271263453, 62.2961969413268, 8601.19929555076, 8642.502909836368, 8629.66418972639, 285.80450831188335, 285.2361338552569, 285.48930821048435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.904848, 5499.694, 801.3254, 4.118493, 3300.451, 833.814, 3.914228, 3263.378, 785.7461, 6.986909, 5489.806, 801.3347, 6.863754, 5500.296, 823.9351, 3.98436, 3283.054, 99.99304, 100.0, 98.90141, 99.81326, 100.0, 99.48488
24423.55772, 59.99794650005265, 59.995234794817904, 60.001567728615676, 30.192486488876707, 30.407560278133296, 30.341523358622695, 0.9999786949103393, 0.9999808644349532, 0.9999784128707842, 8596.335532094747, 8639.870840887552, 8628.022204629671, 196.04322769248392, 56.251648629247484, 60.97830452778817, 8589.090889626195, 8627.606754752622, 8614.542668829563, 285.8665182842826, 285.25715344391824, 285.3922656346533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.904669, 5499.804, 801.3449, 4.118677, 3300.392, 833.814, 3.913491, 3263.259, 785.7267, 6.986725, 5489.86, 801.3538, 6.863754, 5500.239, 823.8953, 3.984726, 3282.869, 99.99304, 100.0, 98.88525, 99.81519, 100.0, 99.49021
24425.967360000002, 59.99572735074299, 59.99721929450345, 59.994375309370334, 30.20271595802733, 30.39258787538524, 30.34296291358825, 0.9999755326212078, 0.9999793897436552, 0.9999797427733799, 8598.132856922322, 8640.323070058106, 8630.284257764595, 198.5335048750576, 55.605039960667455, 56.32154646962158, 8591.362106159262, 8642.659907648804, 8632.087919088084, 285.8013115416986, 285.25826565220143, 285.50682330120003, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1595, 6.954462, 5495.294, 795.1191, 4.149437, 3299.607, 840.0452, 3.864896, 3246.233, 791.9795, 6.940208, 5496.59, 795.2308, 6.911967, 5499.432, 828.7662, 3.95561, 3276.294, 99.91304, 99.98668, 98.36931, 99.93753, 99.98601, 99.26337
24428.445600000003, 59.99284552162025, 59.99449513490959, 59.99244414481958, 30.201353045069848, 30.403646397097116, 30.375387797117167, 0.9999762844387798, 0.9999804723438724, 0.9999765936828058, 8587.311628630816, 8642.196647072375, 8630.741662471297, 197.83623089260254, 58.833237883699894, 59.49087444806719, 8598.615738003618, 8645.64049179616, 8635.1686389875, 285.76782332676135, 285.28959566332844, 285.4351918707923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4288, 6.905204, 5499.191, 800.3915, 4.126597, 3300.196, 833.814, 3.914596, 3263.671, 789.824, 6.956756, 5495.046, 796.1464, 6.910506, 5498.827, 823.8754, 3.984543, 3283.219, 99.98797, 100.0, 98.8906, 99.90853, 99.98166, 99.49008
24430.820600000003, 59.99238135458044, 59.987303474186064, 59.98488339848617, 30.19674371162613, 30.40758503534335, 30.352084114865356, 0.9999811020579574, 0.9999750932124291, 0.9999781628304807, 8594.021450030674, 8638.535488601918, 8630.444959312435, 203.60788815801106, 60.89784071338022, 57.18752026445736, 8592.231078704703, 8642.172538649615, 8629.17725428464, 285.7394910266653, 285.25726422113087, 285.47564676406785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 787.2023, 6.98141, 5490.72, 790.3331, 4.172278, 3297.03, 828.1846, 3.957485, 3276.85, 798.2516, 6.890013, 5499.918, 788.8598, 6.963833, 5493.708, 816.917, 4.029774, 3291.82, 99.8391, 99.90859, 99.27764, 99.9971, 99.88326, 99.75071
24433.255080000003, 59.98884007535004, 59.99294789479233, 59.991069154385336, 30.18191671124842, 30.38459739018109, 30.36830392148968, 0.9999804871624762, 0.9999786091798986, 0.9999768205119101, 8594.721879920826, 8640.391472680296, 8630.89871625835, 197.45768025496227, 55.543284087090115, 57.21188114797587, 8601.395915524825, 8642.508510393884, 8628.822181632433, 285.8186577392824, 285.2330013044594, 285.4143428977057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1398, 6.954462, 5495.242, 795.0997, 4.14999, 3299.716, 833.8723, 3.914964, 3262.996, 791.9989, 6.940392, 5496.758, 795.1163, 6.91562, 5498.766, 823.9152, 3.98491, 3283.22, 99.91304, 99.98658, 98.87729, 99.93859, 99.97615, 99.48841
24435.656320000002, 59.9874579620461, 59.985380454756886, 59.98862159380647, 30.209376461281174, 30.385828334680713, 30.34255558755962, 0.9999774195281644, 0.9999776599794294, 0.999981439722524, 8592.815158777383, 8633.799786255931, 8628.910418508814, 197.6000120620206, 58.27173421894338, 57.350050631980594, 8595.455029630482, 8640.201312179413, 8618.250353530468, 285.87912962432347, 285.23791632103456, 285.53293242641996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1989, 6.95464, 5495.462, 795.1191, 4.149806, 3299.599, 833.8917, 3.912939, 3263.667, 791.9795, 6.940392, 5496.583, 795.1163, 6.915802, 5498.88, 823.8754, 3.985093, 3283.341, 99.91409, 99.98643, 98.87359, 99.93658, 99.97913, 99.48141
24438.087560000004, 59.98719339318766, 59.98786036474867, 59.99002369415435, 30.187785703331823, 30.407810543343093, 30.35778145797103, 0.9999731929952927, 0.9999796068724766, 0.9999793171757463, 8592.204855590473, 8636.778423177417, 8634.2793742926, 201.24285242907763, 53.0562775299868, 55.77639718624596, 8595.902463340926, 8640.285080317424, 8632.387372661127, 286.0160051732479, 285.4108092289415, 285.5049107641981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.904848, 5499.642, 801.3449, 4.118677, 3300.394, 840.0258, 3.864896, 3246.572, 785.7267, 6.986725, 5490.199, 801.3156, 6.865032, 5500.332, 829.2831, 3.947004, 3274.357, 99.99208, 100.0, 98.38463, 99.8204, 100.0, 99.22154
24440.43672, 59.990939473334706, 59.99015662557285, 59.991897511823595, 30.17296240890207, 30.39914071674826, 30.341279360922343, 0.9999803524793431, 0.9999759473392901, 0.999977704421134, 8601.556950639575, 8640.68239842402, 8631.226988549515, 198.7631337083726, 54.75829353832569, 55.55204674334436, 8595.726557367529, 8641.813332789401, 8631.387313964991, 285.93892781886086, 285.26932453824526, 285.5168311557523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1595, 6.954462, 5495.352, 795.0802, 4.149622, 3299.546, 833.7946, 3.914228, 3262.705, 790.5619, 6.955469, 5494.36, 798.1683, 6.88713, 5500.208, 823.9152, 3.985093, 3282.869, 99.91515, 99.9832, 98.86845, 99.89606, 100.0, 99.48321
24442.82156, 59.9933047497378, 59.990969356358235, 59.99141212390816, 30.201756243814778, 30.38947561684334, 30.325920142753358, 0.9999755882848043, 0.9999807945432166, 0.999976402526815, 8590.852258050405, 8639.356086010155, 8627.540166158415, 193.30939081221072, 53.90643369492909, 56.87951213214001, 8597.113541503526, 8635.554737683868, 8630.610680840571, 285.8400676136033, 285.27938176752144, 285.4775074584852, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 797.0202, 6.897887, 5500.36, 803.2515, 4.10873, 3300.171, 830.7664, 3.940734, 3272.424, 781.1245, 7.018901, 5481.039, 806.9427, 6.808601, 5498.404, 816.082, 4.035084, 3291.89, 100.0, 99.99953, 99.16297, 99.67246, 99.96957, 99.77121
24445.17164, 59.987159839449724, 59.9919123357718, 59.98999319281023, 30.174983175149762, 30.374118542685583, 30.34084222063405, 0.9999744813122396, 0.9999804315563684, 0.999976122258741, 8593.552396485198, 8645.21545893286, 8627.24464616395, 201.70716085852604, 56.01470251550472, 61.642608422788726, 8602.133486969487, 8639.647458907015, 8634.068959505, 285.7872304566978, 285.1962780676823, 285.4013872015321, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 798.1637, 6.891106, 5499.968, 801.9675, 4.117572, 3300.503, 833.7752, 3.912755, 3262.31, 785.7267, 6.987093, 5490.029, 801.3156, 6.864302, 5500.569, 823.955, 3.984726, 3282.94, 100.0, 100.0, 98.89561, 99.81731, 100.0, 99.48163
24447.54444, 59.98486392824543, 59.98514949974181, 59.98866549374649, 30.213486667479536, 30.415687318961634, 30.36521045455437, 0.9999764398641345, 0.999978453333814, 0.9999793754419036, 8593.776822218595, 8647.594234730432, 8629.556853725517, 198.28794674886285, 60.788379755457754, 57.18804348794083, 8599.436226515454, 8636.332301503287, 8632.60135321634, 285.76521756859967, 285.2679333595261, 285.4398191728254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.904669, 5499.747, 801.3254, 4.118677, 3300.452, 833.7946, 3.914228, 3263.49, 785.7461, 6.986909, 5489.97, 801.3347, 6.863754, 5500.188, 823.8953, 3.984543, 3282.935, 99.99199, 100.0, 98.88768, 99.81729, 100.0, 99.48847
24449.941960000004, 59.98678718909962, 59.98300704069338, 59.98291365964078, 30.18241676409417, 30.393293519772214, 30.339562507230553, 0.9999754802629706, 0.9999803403412382, 0.9999788918284921, 8599.876520727688, 8638.664282556954, 8629.937432542978, 194.94447785274042, 59.27744206288935, 58.22503353702041, 8596.379286762836, 8640.223686934141, 8628.80254925908, 285.82492851230404, 285.2498447859105, 285.4406281949891, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1595, 6.954462, 5495.404, 795.0802, 4.14999, 3299.101, 840.1035, 3.86416, 3246.626, 791.96, 6.940392, 5496.811, 795.0973, 6.915802, 5498.934, 830.1976, 3.940594, 3271.544, 99.91314, 99.97135, 98.37275, 99.94061, 99.97414, 99.1326
24452.365, 59.9785277982731, 59.980893224436564, 59.982497931516455, 30.194404532881673, 30.41235072058719, 30.349496296105436, 0.9999775141115818, 0.9999816456431816, 0.9999798927686423, 8582.514924867337, 8636.279344352552, 8636.356492634794, 198.04388467860736, 56.26123185224378, 60.160610408178286, 8602.960423777215, 8634.262901087714, 8639.865491718787, 285.84998533179805, 285.3119066948796, 285.54585309765525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.904669, 5499.694, 801.3254, 4.118493, 3300.51, 833.6782, 3.914412, 3263.382, 785.7267, 6.986909, 5490.029, 801.2012, 6.868137, 5500.196, 823.8953, 3.98436, 3283.109, 99.99199, 100.0, 98.90625, 99.8173, 100.0, 99.48127
24454.73556, 59.981784746340026, 59.97978584830647, 59.97844938376578, 30.188589933071015, 30.40702104669017, 30.36618612079554, 0.9999778774896031, 0.9999761306118652, 0.9999770921939942, 8584.99250515339, 8637.88204997392, 8627.744794575718, 200.52576497068367, 57.658418069667505, 59.1309298374822, 8595.329120579507, 8640.687643215435, 8622.953833034893, 285.7500056419472, 285.1891281613153, 285.5146472032983, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1595, 6.95464, 5495.352, 795.0997, 4.149622, 3299.441, 833.0375, 3.919566, 3267.369, 793.3776, 6.924764, 5498.419, 792.0071, 6.943196, 5495.728, 819.5214, 4.013293, 3290.066, 99.91208, 99.97978, 98.95865, 99.96863, 99.93041, 99.69758
24457.202800000003, 59.97620102529356, 59.98156145539967, 59.97842502842247, 30.210496129791512, 30.391501980364033, 30.344206618233343, 0.999979879891436, 0.9999761949432844, 0.999976360021791, 8596.208790571147, 8636.346057972658, 8625.382053113519, 202.57882746314726, 60.130897295668774, 57.362031961247794, 8593.836403045829, 8636.10350977974, 8638.872396833112, 285.69711034513125, 285.2702105414207, 285.47617419380794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 786.3743, 6.982481, 5492.4, 792.3175, 4.161042, 3298.99, 832.7076, 3.918646, 3263.681, 792.0571, 6.93984, 5496.928, 795.0782, 6.915802, 5498.656, 823.9947, 3.984177, 3282.98, 99.84619, 99.95563, 98.95012, 99.9386, 99.97416, 99.487
24459.712000000003, 59.98131404728543, 59.9806205256938, 59.983348536192246, 30.20383702049157, 30.40115122053479, 30.35963781000591, 0.9999746066177246, 0.9999768662230892, 0.9999793427892173, 8592.509355517537, 8641.005970902945, 8626.407590210829, 199.80502222789642, 53.982971344140424, 56.142168251204566, 8600.030239992939, 8641.348897441349, 8631.681883668418, 285.7791298714109, 285.24345319558586, 285.42183691943274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1792, 6.95464, 5495.3, 795.1191, 4.149806, 3299.549, 833.7752, 3.91478, 3262.996, 791.9795, 6.940576, 5496.869, 795.0973, 6.915802, 5498.763, 823.9152, 3.98436, 3282.933, 99.91514, 99.98658, 98.87729, 99.94071, 99.97915, 99.49189
24462.121560000003, 59.98118949997876, 59.984717243366894, 59.983983594924815, 30.172166674521296, 30.382478165056032, 30.31799754083078, 0.9999781610280094, 0.9999803538341652, 0.99997873183011, 8593.661977315887, 8642.328502145236, 8626.500334103303, 195.3058773882371, 53.11683055827007, 61.93625639361244, 8602.846560471826, 8642.56827662353, 8627.619678005152, 285.8099154637655, 285.1952454708341, 285.4492468975835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.904848, 5499.694, 801.3254, 4.118861, 3300.564, 840.0452, 3.86508, 3246.461, 785.7267, 6.987093, 5489.8, 801.3538, 6.863936, 5500.352, 830.2175, 3.940594, 3271.249, 99.99303, 100.0, 98.37623, 99.81624, 100.0, 99.13785
24464.4854, 59.9836196376353, 59.983479708723664, 59.984695293362684, 30.211050884190904, 30.403357655414023, 30.33990647584657, 0.9999774038131317, 0.9999789211191292, 0.9999786762096873, 8596.834832652767, 8638.742898515222, 8628.484764010522, 201.2189845962439, 54.254614574061634, 58.656755378566004, 8595.538611177348, 8638.866581110937, 8639.383535021192, 285.7960283849689, 285.2883511755425, 285.4289147907018, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1595, 6.95464, 5495.41, 795.0802, 4.149806, 3299.375, 833.8917, 3.912571, 3262.65, 791.9795, 6.940392, 5496.928, 795.0973, 6.915072, 5499.005, 823.8555, 3.985093, 3282.815, 99.91713, 99.98643, 98.88742, 99.94274, 99.98022, 99.47785
24466.8892, 59.97789374598809, 59.97858502057562, 59.980459285955256, 30.19572432287753, 30.407932387607115, 30.337304595835473, 0.9999755564072488, 0.999976610193891, 0.9999781118439235, 8587.83324200986, 8635.78707678278, 8631.999320322846, 198.14894377459768, 52.838945027148384, 60.324026820994995, 8594.732872169769, 8635.644514110198, 8633.749700504335, 285.74535940812547, 285.2544088984119, 285.52651137605045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.5076, 6.904848, 5499.862, 801.306, 4.118677, 3300.504, 833.6782, 3.914596, 3265.513, 784.3674, 6.996838, 5487.073, 803.7762, 6.83709, 5499.72, 820.1378, 4.009631, 3288.977, 99.99304, 100.0, 98.95241, 99.76356, 99.99421, 99.66458
24469.317720000003, 59.97665096248398, 59.97736947526135, 59.974404085421476, 30.176076869072112, 30.424968827401305, 30.358708210640046, 0.9999767853324752, 0.9999775573638126, 0.999978646868852, 8590.887462538358, 8636.096293917426, 8632.892715795282, 203.85488162131878, 52.64836147869528, 61.50743694503217, 8598.269451308432, 8640.598022654516, 8632.249351555092, 285.8178141767446, 285.20755839236756, 285.34070705938245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 801.3181, 6.867191, 5500.521, 804.7496, 4.104125, 3300.114, 831.4264, 3.926193, 3264.618, 784.9111, 6.989116, 5489.744, 801.3538, 6.863754, 5500.456, 823.9152, 3.984543, 3282.873, 100.0, 100.0, 98.97592, 99.81213, 100.0, 99.48833
24471.74592, 59.98058811334764, 59.978723880694844, 59.982706081556714, 30.17560870297182, 30.414411100138388, 30.357800306661044, 0.9999761857481219, 0.9999758859363904, 0.9999743540079081, 8598.431536802065, 8644.87431188191, 8635.112559029056, 199.5223444997073, 56.07205107363029, 56.716465054654236, 8595.35192049117, 8639.20125596054, 8630.721041469904, 285.74766547583573, 285.19221853331703, 285.35336397138934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.904848, 5499.699, 801.3449, 4.118493, 3300.51, 833.8917, 3.914964, 3263.161, 785.7267, 6.987093, 5489.859, 801.3156, 6.863936, 5500.29, 823.8157, 3.985276, 3282.991, 99.99608, 100.0, 98.89434, 99.81421, 100.0, 99.48319
24474.143760000003, 59.98232912223893, 59.98165682411697, 59.98176372426979, 30.16432433174035, 30.386868551159395, 30.312471892402833, 0.9999803144481966, 0.9999784431050406, 0.9999762120640866, 8587.129758244528, 8638.448783130552, 8624.1172096696, 204.89026519189974, 58.62716748684488, 55.25453980338443, 8600.13340539512, 8641.677887307247, 8625.66753822358, 285.80312689571565, 285.23874066035927, 285.45292677348607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1792, 6.95464, 5495.352, 795.0802, 4.149437, 3299.828, 840.0452, 3.864712, 3246.46, 791.9795, 6.940576, 5496.758, 795.0782, 6.915802, 5498.769, 830.2175, 3.940411, 3271.713, 99.91199, 99.99337, 98.3864, 99.93965, 99.97716, 99.14144
24476.533280000003, 59.981865324855065, 59.981509653901455, 59.97992655275279, 30.179699971085117, 30.4125334007195, 30.34566462592235, 0.9999768521648542, 0.9999756021663826, 0.9999780197668522, 8595.252521640667, 8636.15661905705, 8634.004663964091, 200.6208985203441, 55.2863050069036, 58.22538494811033, 8595.2855177522, 8639.566622395028, 8636.511372424447, 285.7214238203269, 285.16909431689055, 285.4902696688355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.904848, 5499.694, 801.3254, 4.118677, 3300.281, 833.7558, 3.91478, 3263.554, 785.7267, 6.987277, 5490.029, 801.3156, 6.864119, 5500.347, 823.9351, 3.984726, 3283.403, 99.99303, 100.0, 98.89419, 99.81516, 100.0, 99.48677
24478.9844, 59.986277538822534, 59.983409873681246, 59.980533675917826, 30.20792050682447, 30.410368446388873, 30.352662224895738, 0.9999770448506289, 0.9999761513527121, 0.9999760007074358, 8596.70969796922, 8637.315021018947, 8630.085856804028, 201.33912156372207, 56.6636767999762, 54.07348465755467, 8601.117151769597, 8639.730921647813, 8624.333172106959, 285.8393716248477, 285.2611499466084, 285.4388565923312, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1595, 6.95464, 5495.352, 795.0997, 4.149806, 3299.433, 833.7558, 3.914044, 3263.336, 792.0183, 6.937818, 5497.387, 793.7239, 6.92676, 5497.231, 822.0463, 4.001207, 3288.425, 99.91409, 99.98658, 98.88757, 99.94584, 99.95462, 99.62122
24481.35324, 59.983298874029366, 59.98402075892069, 59.98386075082058, 30.19455907308559, 30.396843239736373, 30.342243420888074, 0.9999770504912661, 0.9999762025665722, 0.9999761977571289, 8597.890775915563, 8648.980620479231, 8632.811786818853, 196.24376396000525, 57.07940158370002, 58.069035521471505, 8595.415896633614, 8630.32826780563, 8629.047122346685, 285.7676162596119, 285.3299354582268, 285.42110156955135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 783.8705, 6.997829, 5488.881, 790.1969, 4.172647, 3297.838, 829.8346, 3.940182, 3269.899, 794.3291, 6.925315, 5497.616, 794.277, 6.922377, 5498.866, 824.7502, 3.98143, 3282.746, 99.78523, 99.91915, 99.08645, 99.96152, 99.97797, 99.45754
24483.80384, 59.98742318005818, 59.983862643665624, 59.984757392880795, 30.194043512808907, 30.3825689844548, 30.333081911930584, 0.9999802907071207, 0.999978519264155, 0.9999799590394063, 8601.994810177286, 8639.915931209329, 8633.546799549873, 202.36670135677014, 54.550076662016636, 57.03801361667968, 8588.846986950623, 8643.161322387457, 8630.44049999097, 285.7411146059056, 285.2753975550294, 285.48501094613454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1595, 6.954462, 5495.352, 795.0802, 4.14999, 3299.715, 833.7946, 3.913307, 3263.151, 791.96, 6.94076, 5496.875, 795.1163, 6.915985, 5498.929, 823.8555, 3.98491, 3283.113, 99.91409, 99.98302, 98.88199, 99.9407, 99.97913, 99.48685
24486.17928, 59.984642178590924, 59.982831999451136, 59.98364809360403, 30.167930555831912, 30.370717793925156, 30.293648359839665, 0.9999782292448828, 0.9999808155632887, 0.999980136978065, 8583.961033690608, 8631.747390447916, 8617.492030707808, 195.2789698962888, 57.63217761674241, 59.005605467183614, 8586.084353521785, 8635.00831820172, 8624.116977186568, 285.7973106046851, 285.34013368251163, 285.36522512450193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4485, 6.905026, 5499.804, 801.3254, 4.118861, 3300.287, 840.0646, 3.86508, 3246.962, 785.7267, 6.987093, 5490.029, 801.3347, 6.863754, 5500.456, 830.2175, 3.940594, 3271.308, 99.99399, 100.0, 98.37449, 99.8173, 100.0, 99.12915
24488.611040000003, 59.98923702833678, 59.987296260908856, 59.987568126531585, 30.184162364840287, 30.366629241108512, 30.324765250703916, 0.9999780016667452, 0.9999789393035268, 0.9999781709203731, 8598.278659555226, 8642.167368192577, 8630.535349340753, 198.9247534757742, 57.34491964317084, 56.64932722141748, 8596.253017541272, 8640.56888626315, 8631.513693751509, 285.7990596388048, 285.29786089707954, 285.5115229941846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1595, 6.95464, 5495.242, 795.0997, 4.149622, 3299.656, 833.6005, 3.913491, 3263.051, 791.9795, 6.94076, 5496.647, 795.0973, 6.915985, 5498.878, 823.8356, 3.984726, 3282.995, 99.91409, 99.9832, 98.88561, 99.93763, 99.9782, 99.48483
24490.975000000002, 59.98526611122317, 59.98526607855825, 59.985719433273644, 30.174817079121585, 30.397237172395265, 30.319348778234932, 0.9999786180195089, 0.9999791754681974, 0.9999777237004224, 8598.012327371696, 8643.607691905889, 8630.640472428964, 198.6389418435656, 54.34170647972269, 55.11726585724409, 8597.513570533694, 8638.116166726486, 8622.12864866139, 285.85146543325016, 285.29977667726587, 285.5729381434416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.905026, 5499.637, 801.3254, 4.118493, 3300.335, 833.8334, 3.914412, 3263.325, 785.7073, 6.987277, 5489.8, 801.3156, 6.863936, 5500.35, 823.6567, 3.988389, 3284.379, 99.99608, 100.0, 98.90274, 99.81729, 100.0, 99.52524
24493.317280000003, 59.98589800852625, 59.98107490384788, 59.98450924469726, 30.191946447808178, 30.386022583312787, 30.33567051569861, 0.9999773008965954, 0.9999813239958298, 0.9999778191535553, 8596.260261578518, 8641.546627547836, 8630.262385857544, 196.73551215996713, 52.36757596521193, 56.886335492887156, 8602.474151754403, 8640.383751719632, 8629.25846898401, 285.93015224834164, 285.41673110534236, 285.5445565480514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 802.7769, 6.851842, 5500.401, 807.6874, 4.084232, 3298.907, 827.544, 3.958037, 3275.731, 780.6584, 7.022211, 5483.829, 805.2068, 6.835082, 5499.642, 821.9271, 3.99846, 3280.259, 100.0, 99.96199, 99.26318, 99.69517, 99.99209, 99.56608
24495.66828, 59.98432663596859, 59.97980147467484, 59.982915838956245, 30.19371021554766, 30.38546030562668, 30.332776567104457, 0.9999737422163636, 0.9999789271981262, 0.9999786289634659, 8595.205384169998, 8640.262538014684, 8630.564173432258, 197.22879079575057, 55.1466066231651, 56.76051043245434, 8596.91186968665, 8642.020409580082, 8632.719006681415, 285.9234345525574, 285.28548623561716, 285.51729089617004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.904848, 5499.642, 801.3254, 4.118677, 3300.451, 833.7752, 3.914596, 3262.939, 785.7073, 6.987277, 5489.858, 801.3156, 6.864119, 5500.513, 823.9152, 3.98491, 3282.81, 99.99303, 100.0, 98.89441, 99.81421, 100.0, 99.47768
24498.062280000002, 59.98001498248352, 59.983018373592316, 59.982124428248774, 30.15520761472122, 30.353946411746, 30.297048445269557, 0.9999783654670664, 0.9999783633860102, 0.9999772362700725, 8590.866856985616, 8635.735530704971, 8620.253313693664, 197.1263661706812, 56.45012227438474, 58.55855785820086, 8590.432150533192, 8632.342463641564, 8617.947684067929, 285.86618493437504, 285.40421679461826, 285.5051981891997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.6238, 6.935544, 5496.578, 796.481, 4.146307, 3299.585, 839.8511, 3.866001, 3246.522, 791.9406, 6.940392, 5496.699, 795.0591, 6.915802, 5498.768, 830.2175, 3.940961, 3271.655, 99.94445, 99.98602, 98.39887, 99.93665, 99.97619, 99.14141
24500.462720000003, 59.97970431335628, 59.98262243733647, 59.97943699128909, 30.174018456533286, 30.395484769881374, 30.327352574401043, 0.9999768792917115, 0.9999788833108227, 0.9999824333024183, 8590.125715116434, 8640.165307420159, 8624.8074390346, 194.62813418472842, 59.81578866598875, 61.98172733367093, 8595.104987210725, 8648.103902724486, 8626.737590565772, 285.87753344982406, 285.2860249731805, 285.50843845830644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4682, 6.904848, 5499.526, 801.3449, 4.118677, 3300.563, 834.1829, 3.914596, 3263.721, 785.7073, 6.987093, 5489.806, 801.3156, 6.864119, 5500.289, 823.7561, 3.98491, 3283.278, 99.99313, 100.0, 98.89926, 99.81325, 100.0, 99.49189
24502.803440000003, 59.97672804436723, 59.98497206998869, 59.97947978815741, 30.181145722662713, 30.380394581666856, 30.319902867943867, 0.9999770787709089, 0.9999781399975302, 0.9999771160017884, 8600.156612004761, 8641.60106548252, 8627.569250206105, 199.2195960649824, 54.63168138291712, 58.591337162344644, 8598.78205415163, 8636.328780744841, 8633.015124440757, 285.81085444680923, 285.3835879423442, 285.5111517022639, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1595, 6.95464, 5495.404, 795.0802, 4.14999, 3299.543, 833.7558, 3.913307, 3263.447, 791.96, 6.940576, 5496.646, 795.0782, 6.915985, 5498.928, 823.9748, 3.984543, 3283.108, 99.91504, 99.98658, 98.89094, 99.94274, 99.9791, 99.48652
24505.201360000003, 59.98093689703033, 59.981180685299705, 59.98235604142767, 30.17686239361275, 30.40108202825985, 30.346548763615722, 0.9999789395759128, 0.9999751869755785, 0.9999784001234203, 8595.737204501209, 8636.055891764148, 8632.52178416541, 203.18858462437402, 61.32905855055856, 54.07825199020681, 8598.409066807022, 8644.573998414264, 8629.590427905081, 285.7652686037232, 285.3895829644069, 285.55412063277277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 783.8705, 7.000685, 5487.6, 788.8739, 4.178909, 3296.099, 827.447, 3.959878, 3276.855, 798.2711, 6.890197, 5499.977, 788.8408, 6.964015, 5494.214, 818.4876, 4.019886, 3288.958, 99.77315, 99.8804, 99.30067, 100.0, 99.89339, 99.6955
24507.568440000003, 59.97824916006614, 59.98862906209703, 59.987572975536416, 30.20973505996501, 30.417775605292597, 30.36944973902565, 0.9999786064137465, 0.9999793391624361, 0.9999791068700837, 8593.958423992837, 8645.09539361526, 8628.45792084401, 195.8343594376529, 55.02437762891532, 56.89837159723811, 8592.570247095946, 8642.389245194821, 8627.95809690398, 285.82761955852567, 285.34954051215885, 285.4693996879313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.1595, 6.954462, 5495.409, 795.0997, 4.149806, 3299.656, 833.7946, 3.91478, 3264.063, 791.9795, 6.940392, 5496.758, 795.0973, 6.915985, 5498.821, 823.8953, 3.98491, 3283.058, 99.91513, 99.98494, 98.90962, 99.93859, 99.97716, 99.49203
24509.94496, 59.99258220704546, 59.98593814643684, 59.98904561988207, 30.165425695873154, 30.367939614142653, 30.291148284133623, 0.9999768843956371, 0.9999783140537039, 0.9999759238194491, 8584.367590085267, 8632.00420853267, 8620.212591126128, 193.49806584333533, 55.89917576370135, 56.53917824801374, 8590.18804052789, 8631.454861761222, 8615.483637895491, 285.914824940609, 285.3063090259598, 285.56582098649716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.8889, 6.949108, 5497.026, 796.8312, 4.138386, 3300.438, 834.9011, 3.896741, 3254.499, 787.0472, 6.977348, 5490.318, 800.9913, 6.865397, 5500.127, 830.2175, 3.940228, 3271.422, 99.93635, 100.0, 98.72745, 99.83808, 100.0, 99.13263
24512.394360000002, 59.98777582069513, 59.99026521197671, 59.991160073451695, 30.176000298010564, 30.36703629575064, 30.335927371598842, 0.9999785476534849, 0.9999770742455151, 0.9999746509945432, 8591.141950831976, 8642.638256378785, 8618.722569607558, 200.06604150812132, 52.66900476806222, 52.82261338097078, 8601.362303515272, 8640.866859758436, 8631.942061599604, 285.8073742054651, 285.39802760129, 285.50572498814637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.0269, 6.948037, 5495.578, 795.197, 4.149437, 3299.375, 835.0564, 3.904288, 3260.867, 791.9795, 6.940392, 5496.641, 795.0782, 6.915802, 5498.826, 823.955, 3.984177, 3283.111, 99.91912, 99.97964, 98.78983, 99.93753, 99.97913, 99.48852
24514.798880000002, 59.99113431869625, 59.99047403307561, 59.988307172060715, 30.193808831530887, 30.376637594943432, 30.322520541533958, 0.9999764259810574, 0.9999790264697153, 0.9999790646405179, 8593.413832112294, 8641.898342692259, 8634.231230955635, 200.39054536543443, 59.06814345492148, 55.56585406239492, 8601.903596683185, 8638.923083369467, 8631.740000296062, 285.8686184823454, 285.3735119784606, 285.4355787225508, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.904848, 5499.637, 801.306, 4.118861, 3300.281, 833.8723, 3.913491, 3263.228, 785.7073, 6.987093, 5490.086, 801.3156, 6.863936, 5500.352, 823.7959, 3.984726, 3282.929, 99.99199, 100.0, 98.88431, 99.81527, 100.0, 99.48499
