TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24799.373320000002, 59.97876358881306, 59.976388133409785, 59.97392901885224, 30.170160003332818, 30.385320153877025, 30.341697864598064, 0.9999785338494931, 0.9999799936850812, 0.9999768247959736, 8592.968677158686, 8639.593245169332, 8636.927063089915, 205.702223720476, 55.88376232621431, 56.16360179524963, 8593.772505069068, 8634.29371751403, 8631.214499340591, 285.8837896712983, 285.19975693827433, 285.5351393097523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0378, 6.93251, 5497.803, 795.5666, 4.147411, 3299.573, 832.2222, 3.924352, 3267.142, 797.6108, 4.137578, 3300.152, 801.5063, 6.862475, 5500.413, 827.9908, 6.594371, 5460.021, 99.95769, 99.98877, 99.00292, 100.0, 100.0, 99.26758
24801.75788, 59.97691474576439, 59.97863248084179, 59.981811461679314, 30.18888916941999, 30.385578373916907, 30.338301534343614, 0.9999756907630017, 0.9999767674723421, 0.9999791784461354, 8595.157455315753, 8632.52970691046, 8628.443096888435, 199.0324352753728, 60.342727693547204, 53.564798444107936, 8597.311545064467, 8638.341158769594, 8631.76390081991, 285.9303717553309, 285.28937047356806, 285.6234293587737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 786.7291, 6.979982, 5491.397, 795.5861, 4.147227, 3299.572, 832.1834, 3.926008, 3266.842, 797.6108, 4.137394, 3300.157, 795.2499, 6.914707, 5498.879, 827.8914, 6.59492, 5460.139, 99.84514, 99.98713, 98.99382, 100.0, 99.97822, 99.2707
24804.097800000003, 59.980924004228704, 59.9832815056085, 59.98210200171013, 30.18685816814061, 30.39241934286766, 30.33783020964427, 0.9999801774534233, 0.9999753466173259, 0.9999804078385176, 8595.168075735837, 8635.4962491706, 8634.735278965798, 204.40554520137175, 57.30113814281458, 55.52588350211454, 8599.57505138634, 8635.029079863589, 8633.219804545066, 285.8411057382139, 285.3055045616705, 285.4439729608536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 780.4598, 7.023885, 5481.964, 789.2435, 4.176331, 3297.021, 838.5117, 3.876677, 3250.662, 791.3387, 4.166812, 3297.202, 788.9933, 6.962737, 5493.986, 821.9469, 6.662491, 5473.363, 99.67269, 99.88095, 98.5154, 99.91381, 99.88925, 99.55291
24806.5236, 59.980218062533076, 59.98386467443898, 59.98032541579898, 30.196382530765767, 30.413589320506016, 30.32882495275816, 0.9999768572355942, 0.9999766992001947, 0.9999734737322596, 8598.878757086339, 8636.5891789508, 8633.318598201837, 198.62368498834257, 56.465816655740355, 58.12243716122157, 8593.020439042906, 8640.979191839227, 8633.255951548144, 285.8510082320508, 285.2136684101717, 285.5237657372522, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 786.7291, 6.980161, 5491.392, 795.5666, 4.147596, 3299.51, 832.2999, 3.925456, 3267.365, 795.9603, 4.147507, 3299.451, 795.2689, 6.914341, 5499.102, 827.951, 6.594371, 5459.907, 99.84208, 99.99243, 99.0028, 99.99047, 99.97833, 99.26965
24808.920280000002, 59.987478473661234, 59.98382787898934, 59.98518829355344, 30.15337148946748, 30.40723668307871, 30.34617825106884, 0.9999771218353434, 0.9999782752510015, 0.999978355155178, 8595.540001358007, 8641.82445008481, 8626.26623152497, 197.47260520111604, 53.48578948017848, 57.95842814628577, 8597.780455121156, 8640.236922600408, 8629.021763495079, 286.0847926505879, 285.3313538086786, 285.6027836078942, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 787.3008, 6.975878, 5493.457, 797.7067, 4.134149, 3300.476, 829.1163, 3.951226, 3276.445, 786.3869, 4.192185, 3294.053, 801.3347, 6.863936, 5500.415, 834.1341, 6.51746, 5437.35, 99.8685, 100.0, 99.26314, 99.81839, 100.0, 98.85952
24811.23616, 59.99046523376018, 59.99234626702286, 59.98862384896046, 30.17505004515405, 30.367384858909432, 30.343050241750095, 0.9999762796610249, 0.9999755128849502, 0.9999782196379821, 8593.040776309801, 8635.51755947466, 8630.411151739729, 200.7940612836228, 56.493142686088504, 58.21086046914843, 8601.561360138432, 8639.11002166222, 8634.59950028001, 286.0897724618887, 285.3422842283685, 285.6487127848982, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 788.8188, 6.967668, 5492.676, 795.9557, 4.145569, 3299.798, 832.2416, 3.925088, 3267.077, 791.3581, 4.167548, 3298.161, 795.2499, 6.914524, 5498.884, 827.951, 6.594554, 5460.082, 99.86543, 99.987, 99.00095, 99.93419, 99.9783, 99.2708
24813.631400000002, 59.99268393065833, 59.98674760693132, 59.990356607650085, 30.18986605470229, 30.42223544928521, 30.337950721464594, 0.9999772076452118, 0.9999775309423254, 0.9999788812611083, 8599.606567038121, 8639.793381995883, 8625.376807358713, 203.79126125223183, 54.523847002818, 59.89901044237649, 8599.838468826321, 8640.83366650611, 8631.987124074367, 285.93940409041994, 285.3986990282819, 285.5209736527371, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0378, 6.932153, 5497.745, 795.5666, 4.147411, 3299.626, 832.2805, 3.925088, 3267.077, 785.0276, 4.195495, 3293.491, 795.2499, 6.914707, 5499.047, 827.8318, 6.595103, 5460.309, 99.9557, 99.98728, 98.9957, 99.80136, 99.98027, 99.27695
24816.149480000004, 59.99858351123642, 60.0002136932436, 59.99603984373789, 30.159436041527407, 30.39456671671164, 30.319227097714307, 0.9999758543725138, 0.9999780538602574, 0.9999793824274943, 8598.960332998622, 8636.994298152258, 8630.601179288504, 203.2200334143663, 57.14657409544088, 56.79354892493939, 8600.960402644869, 8630.594162332482, 8632.618021403307, 285.9845308742027, 285.32656859927073, 285.6789413368545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.2874, 6.881468, 5500.526, 789.3798, 4.176331, 3296.688, 838.4923, 3.876677, 3250.998, 778.7554, 4.221604, 3287.437, 789.0125, 6.963285, 5493.935, 821.5891, 6.667069, 5477.43, 100.0, 99.89824, 98.52242, 99.61789, 99.88833, 99.58196
24818.60568, 60.002978680170145, 60.00191759667323, 59.99924846273504, 30.176227610721863, 30.38014175832944, 30.344169979400704, 0.9999742891130577, 0.9999803204654423, 0.9999767297379167, 8595.61218810025, 8632.875146884156, 8623.36370529975, 195.26591901083248, 53.15900454707207, 62.216508848493504, 8601.561788658142, 8640.490796228607, 8634.692786409269, 286.00746534514496, 285.36875777867715, 285.53769245960336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0378, 6.932688, 5497.97, 795.5666, 4.147411, 3299.626, 832.2805, 3.925456, 3266.908, 784.9694, 4.198988, 3292.327, 795.2499, 6.914889, 5498.994, 827.8914, 6.59492, 5460.02, 99.95769, 99.99065, 98.99581, 99.78546, 99.98327, 99.27074
24820.989680000002, 60.00404781702075, 60.004927888747055, 60.004897371674105, 30.14405270214299, 30.368287055539355, 30.32256512701314, 0.9999785026299627, 0.999983096422122, 0.9999805717657545, 8588.74473768774, 8629.198396279953, 8620.140459315513, 200.0382387786408, 55.331063287319466, 55.591726010617094, 8594.446201856792, 8632.088246225745, 8625.484671151436, 285.97725216058495, 285.3674197449662, 285.64261037014387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.3071, 6.881111, 5500.633, 796.2864, 4.144096, 3300.004, 830.6305, 3.941471, 3273.726, 775.5319, 4.236865, 3282.025, 800.0376, 6.871789, 5500.45, 833.8757, 6.519108, 5437.457, 100.0, 100.0, 99.17017, 99.4539, 100.0, 98.86147
24823.461440000003, 60.00733125973004, 60.00757032597478, 60.0104183617839, 30.192604441933153, 30.390912937182975, 30.35061628936131, 0.9999783312101223, 0.9999827878443263, 0.9999807980509928, 8593.13176534878, 8635.957901573609, 8625.933743520563, 199.5226985563927, 56.123282553972786, 57.58310809414161, 8593.498357688344, 8643.50752801206, 8631.40256791353, 285.8997895435147, 285.4369849460767, 285.5966638829022, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 801.9686, 6.863621, 5500.408, 796.5977, 4.145385, 3299.671, 832.2222, 3.92564, 3266.903, 778.6583, 4.222523, 3287.035, 795.2308, 6.914707, 5498.992, 827.9113, 6.59492, 5460.25, 100.0, 99.98804, 98.99567, 99.60572, 99.97923, 99.27177
24825.846840000002, 60.005809515014974, 60.007420651002505, 60.00683319499412, 30.193596960191975, 30.39366881173202, 30.338431268362907, 0.9999779378640792, 0.9999782924749838, 0.9999771566168884, 8598.516197777575, 8630.923446639676, 8624.729161430043, 194.9068410973341, 54.384007031562476, 60.07456976417734, 8599.9213415346, 8640.579588835535, 8631.519768910191, 285.8384783275275, 285.20161246068625, 285.55102581133144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.3071, 6.881468, 5500.411, 795.5666, 4.147596, 3299.679, 832.2222, 3.925272, 3267.358, 778.5418, 4.222155, 3287.213, 795.2499, 6.914707, 5498.825, 827.9312, 6.594554, 5460.134, 100.0, 99.98887, 98.99567, 99.60435, 99.97724, 99.2739
24828.32944, 60.00638453952636, 60.008336667420096, 60.007298579673936, 30.182077636102502, 30.400049816099795, 30.328610291791865, 0.9999778023342983, 0.9999794385939059, 0.9999786051005112, 8592.49165742951, 8630.163845969737, 8630.998458691853, 201.9866978940663, 57.24043764800217, 57.86080414330672, 8601.984793033975, 8637.271562779762, 8631.270217339266, 285.90035671940393, 285.3883985113536, 285.5914585861845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0181, 6.93251, 5497.635, 789.2241, 4.176883, 3296.854, 838.4923, 3.876677, 3251.114, 785.0276, 4.195127, 3293.57, 788.9933, 6.963102, 5493.934, 821.5891, 6.666337, 5477.946, 99.95559, 99.91487, 98.51721, 99.79698, 99.8883, 99.58088
24830.796000000002, 60.00929882137264, 60.009038943730694, 60.01208959303711, 30.1866796312459, 30.379012277012716, 30.36003670533321, 0.9999779683717049, 0.9999794421306853, 0.9999781082154675, 8599.678632475876, 8632.198000559134, 8629.219537805888, 197.02403281366787, 53.66949097344559, 61.348119683376126, 8600.504514598606, 8633.820701097551, 8631.484424987977, 285.9621289261791, 285.3342473410587, 285.63797000176754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.3071, 6.881468, 5500.358, 795.5666, 4.147596, 3299.685, 832.2805, 3.925824, 3267.135, 779.571, 4.218662, 3289.478, 795.2308, 6.914707, 5498.832, 827.8516, 6.595836, 5459.905, 100.0, 99.98905, 99.00769, 99.63703, 99.9813, 99.27587
24833.2838, 60.00314229318927, 60.005204298760084, 60.006149161120376, 30.182089692472115, 30.37524337141238, 30.347464641997785, 0.9999767211360209, 0.9999781095758576, 0.9999774553941068, 8596.325417723221, 8637.59192390617, 8630.233521869055, 204.9541037029685, 55.100996638130255, 59.64485711796112, 8595.708957840165, 8641.758305642657, 8630.643795794549, 285.85937565889276, 285.3620376951455, 285.54594953520086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 792.8407, 6.938399, 5496.858, 797.3176, 4.136912, 3300.331, 829.6599, 3.948465, 3274.498, 789.2415, 4.173799, 3297.302, 800.4573, 6.866128, 5500.409, 834.1739, 6.519291, 5436.998, 99.94148, 100.0, 99.22582, 99.9126, 100.0, 98.85312
24835.708720000002, 60.004162903370016, 60.00328148170958, 59.9984934620089, 30.179319640911537, 30.393460025057124, 30.343178051273558, 0.999979998269057, 0.9999800204374119, 0.9999776870096251, 8589.425113127778, 8641.516658111761, 8637.824619664021, 201.03713376366477, 52.127649564039984, 56.71414911965863, 8598.268284935933, 8645.034596096315, 8626.939346999277, 285.88193922707217, 285.33894967593136, 285.5919731544847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 790.9875, 6.943575, 5497.08, 796.5588, 4.145754, 3299.68, 832.1834, 3.925088, 3267.075, 785.1247, 4.19476, 3293.5, 795.2499, 6.914707, 5498.939, 827.8914, 6.595469, 5460.078, 99.93532, 99.987, 98.99748, 99.80534, 99.97819, 99.26865
24838.095, 59.9952637501034, 60.00058024594415, 59.99838992630851, 30.17410447730375, 30.409369181037654, 30.347653085652233, 0.9999746887642518, 0.9999774640841685, 0.9999780761344368, 8592.522609419437, 8637.364130046648, 8629.407851005351, 198.4495422790601, 54.27518369308382, 58.031907457505895, 8596.07598476298, 8641.740246368532, 8634.197179328683, 285.9364158234601, 285.3399719265567, 285.47133681655214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0378, 6.932332, 5497.86, 795.5666, 4.147596, 3299.626, 832.2611, 3.925456, 3266.965, 785.3189, 4.195863, 3293.252, 795.2308, 6.914707, 5498.934, 827.8715, 6.595653, 5459.853, 99.95969, 99.98549, 98.99755, 99.79398, 99.98027, 99.26758
24840.456280000002, 59.99356499614947, 59.994987967049106, 59.99247172040532, 30.184167589153713, 30.38526655729371, 30.305980020501757, 0.9999815461414954, 0.9999777491528746, 0.9999804292280683, 8594.467479984729, 8642.1610042378, 8636.059681273835, 198.25825408460423, 61.14244820276008, 54.67242809903132, 8590.743063034357, 8630.837647966779, 8631.276797675746, 285.95384464764294, 285.35919422385604, 285.6953760086678, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.3071, 6.88129, 5500.468, 789.2825, 4.177804, 3297.69, 838.5311, 3.876493, 3251.112, 778.7166, 4.22142, 3287.165, 789.0125, 6.963102, 5493.878, 821.6089, 6.666703, 5477.542, 100.0, 99.89476, 98.51717, 99.61639, 99.88729, 99.58301
24842.97288, 59.99009508964404, 59.988503408252804, 59.99517200718528, 30.18755224694298, 30.373058973065525, 30.353890653742745, 0.999978741719248, 0.9999808986874552, 0.9999766131895658, 8594.203977042962, 8632.75732513161, 8627.141401034665, 197.995399894799, 56.15965405484485, 61.21851348589506, 8602.277197433883, 8633.73876324157, 8630.153462592716, 285.99720030861465, 285.3290018363052, 285.5890304654655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0378, 6.93251, 5497.803, 795.5471, 4.147596, 3299.626, 832.2611, 3.925456, 3267.076, 784.5422, 4.196966, 3291.942, 795.2499, 6.914524, 5498.937, 827.9312, 6.59492, 5459.794, 99.95464, 99.98728, 99.00436, 99.78706, 99.97926, 99.2676
24845.367360000004, 59.98707471792184, 59.98443666867894, 59.985212233294554, 30.17255428059233, 30.374837096389697, 30.33924106383861, 0.999980202735223, 0.999978613170388, 0.9999796061724356, 8584.208423698707, 8635.059138507131, 8619.96819403673, 204.67489432959246, 51.39158546853423, 54.13584676232267, 8593.643149745461, 8632.795963603256, 8623.990968389708, 285.82275702387943, 285.29867478432925, 285.5709951919253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.3071, 6.88129, 5500.465, 795.7417, 4.144096, 3300.0, 830.5917, 3.937605, 3272.549, 775.5708, 4.235394, 3282.566, 799.4463, 6.874894, 5500.425, 833.9154, 6.521306, 5437.458, 100.0, 99.99755, 99.14532, 99.47029, 100.0, 98.8709
24847.80728, 59.98270841349922, 59.98176734508137, 59.97956333155713, 30.175941311309888, 30.392399390426657, 30.33688403118421, 0.9999802936063984, 0.9999798031602747, 0.9999777272532938, 8599.9424621832, 8636.353194914413, 8629.95843587043, 197.95190337450094, 53.06328540922516, 57.1209675065993, 8590.393795294964, 8641.636753156783, 8624.267952867664, 285.98273585471435, 285.3340825486225, 285.55532215738054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 801.7518, 6.8638, 5500.521, 796.9869, 4.142622, 3299.938, 832.1446, 3.926008, 3266.734, 778.7943, 4.221052, 3287.165, 795.2499, 6.914707, 5499.157, 827.8715, 6.595286, 5460.249, 100.0, 99.99672, 99.00632, 99.61501, 99.97923, 99.2728
24850.220640000003, 59.98003115807694, 59.98048809460617, 59.974950978123005, 30.166561251442086, 30.39702512699702, 30.338723902775783, 0.9999785814044219, 0.9999786639708852, 0.9999794832796494, 8597.808038631567, 8639.546211630704, 8629.68708739569, 202.0523678432728, 53.586631998951816, 59.87785826664731, 8593.530843032037, 8637.517751671014, 8629.391507214797, 285.8892147131375, 285.3411386579475, 285.56388933290884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.2874, 6.881468, 5500.521, 795.5666, 4.147596, 3299.854, 832.2222, 3.925456, 3266.792, 778.6583, 4.221236, 3286.941, 795.2499, 6.914889, 5498.884, 827.8715, 6.595469, 5459.966, 100.0, 99.98728, 98.9923, 99.6364, 99.9783, 99.2707
24852.57944, 59.967091210086046, 59.97078629293879, 59.97436727365519, 30.18648199695807, 30.403338379159663, 30.329545452838055, 0.9999767640163489, 0.9999780178851851, 0.999977225460261, 8593.202445439805, 8637.8452850725, 8618.976592866373, 202.75852071678523, 59.611591537888216, 54.436999221027236, 8597.725024564077, 8639.374682669722, 8631.509481485678, 285.8134455745495, 285.2683236976047, 285.50807505376457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0181, 6.932688, 5497.745, 789.263, 4.176699, 3297.188, 838.5505, 3.876493, 3250.712, 785.0471, 4.195127, 3293.623, 789.0125, 6.963102, 5493.986, 821.5493, 6.667436, 5477.43, 99.95874, 99.89113, 98.5276, 99.79683, 99.88925, 99.58823
24854.91672, 59.970558133046644, 59.96884672890846, 59.969085220442835, 30.195962505327262, 30.396867557123528, 30.326877283847367, 0.9999781937402258, 0.9999775712831085, 0.9999788966616354, 8602.009367926925, 8637.705164962581, 8637.32245021545, 198.0310987447342, 60.552745907847566, 57.67895613551923, 8603.697948590276, 8639.005484557974, 8629.499549900458, 285.8534406831581, 285.276166376055, 285.52943772539004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.3071, 6.881468, 5500.301, 795.5666, 4.147596, 3299.738, 832.2028, 3.925824, 3266.85, 778.5807, 4.221604, 3287.33, 795.2499, 6.915072, 5498.827, 827.8914, 6.595103, 5459.907, 100.0, 99.9839, 99.00621, 99.58734, 99.97726, 99.27485
24857.280600000002, 59.96848715217656, 59.970090214831345, 59.97463376764171, 30.197802502659886, 30.385607783335853, 30.352172911702915, 0.9999757123383483, 0.999984213541034, 0.9999728632877009, 8594.443321618313, 8634.26509388019, 8628.176587492708, 198.33206112912285, 54.00635645133525, 59.52807312200116, 8583.894652489858, 8630.855114718091, 8623.636882580315, 285.8014776664158, 285.21289438000645, 285.37621121644526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0378, 6.932332, 5497.698, 795.5666, 4.147411, 3299.685, 832.2805, 3.925456, 3267.606, 785.7073, 4.19145, 3294.935, 796.9666, 6.90101, 5500.207, 830.5754, 6.55793, 5447.339, 99.9596, 99.98563, 98.99419, 99.81512, 99.99692, 99.04114
24859.684, 59.96862979382274, 59.97157060600397, 59.97154449245185, 30.213624716334806, 30.393327010639524, 30.344997064125497, 0.99997641254962, 0.9999808591450077, 0.9999794082718323, 8596.693235792402, 8637.050853829704, 8633.360990660065, 203.69291093626907, 53.57059139784644, 48.36560363748049, 8594.555270614903, 8637.996754250351, 8639.000548219625, 285.9482086427691, 285.45674398697423, 285.65101545124327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 786.8671, 6.974807, 5492.786, 800.0997, 4.125124, 3300.559, 828.1263, 3.95049, 3273.368, 786.6976, 4.189244, 3293.953, 795.6505, 6.911602, 5499.102, 827.9312, 6.594554, 5460.138, 99.85727, 100.0, 99.19159, 99.85889, 99.97941, 99.27384
24862.076040000004, 59.970226961347066, 59.970162666498055, 59.96865006308335, 30.196292765054487, 30.397417774170407, 30.344090830826552, 0.9999768432164345, 0.9999817609895968, 0.9999787915581065, 8588.140507239523, 8639.827744007034, 8631.18742033083, 196.77578145793376, 55.02346904231399, 56.05691936766243, 8589.08775414963, 8631.851190072532, 8635.516165589166, 285.92800417281876, 285.3865066343948, 285.6020945039449, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0181, 6.932688, 5497.692, 795.5666, 4.147411, 3299.739, 832.2805, 3.925272, 3267.193, 784.9694, 4.195863, 3293.495, 795.2499, 6.914707, 5498.992, 827.8715, 6.595469, 5460.197, 99.95969, 99.99065, 99.00447, 99.7922, 99.97921, 99.2749
24864.547400000003, 59.96481329081703, 59.96824491344378, 59.96664611128845, 30.18398623348929, 30.405673102672264, 30.32053065104788, 0.9999791185004829, 0.9999777990955295, 0.9999790461640421, 8587.265695246406, 8630.488695979271, 8618.198594164496, 199.89464158005194, 59.64959617909972, 55.72480736971829, 8592.175164346529, 8638.433077072074, 8619.528401971696, 285.5628021599316, 285.11154155417074, 285.1791251593746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.3071, 6.881647, 5500.468, 789.3408, 4.177251, 3296.788, 838.5117, 3.876677, 3251.282, 778.6972, 4.221052, 3287.271, 789.0125, 6.962737, 5493.878, 821.5095, 6.667619, 5478.057, 100.0, 99.89828, 98.52231, 99.6452, 99.88729, 99.5871
24866.9638, 59.96901159639869, 59.97046862807555, 59.967485212203215, 30.200248913112187, 30.41214287062531, 30.356479139770883, 0.9999798703571646, 0.9999778141785669, 0.9999774124641987, 8596.757374320106, 8643.786764982106, 8620.479009342282, 198.317628839407, 56.26735353790991, 57.566605794880616, 8589.1150405156, 8643.223285181128, 8625.29986134383, 285.7522536261492, 285.160377501833, 285.39587704942466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0378, 6.932332, 5497.693, 795.5666, 4.147596, 3299.626, 832.2028, 3.925272, 3267.137, 785.2412, 4.195127, 3293.495, 795.2499, 6.914524, 5499.047, 827.8715, 6.595286, 5460.026, 99.95464, 99.98372, 99.00277, 99.80148, 99.97726, 99.27597
24869.376320000003, 59.9701450263903, 59.96661471432001, 59.96502177057276, 30.17383572871369, 30.37625043335022, 30.322858327334227, 0.9999799896902246, 0.999980372951875, 0.9999759412369541, 8581.861505240615, 8630.678904107801, 8618.832917417441, 192.49380601796656, 52.2894328635457, 55.7828171636429, 8601.975788934544, 8632.63937338962, 8623.845282048935, 285.6850782770377, 285.25871725912884, 285.4499576189708, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.2874, 6.881468, 5500.353, 795.5471, 4.147411, 3299.795, 832.2222, 3.925824, 3267.135, 778.7748, 4.2205, 3286.532, 795.8793, 6.909958, 5499.886, 829.3428, 6.572579, 5451.594, 100.0, 99.98535, 98.99918, 99.59601, 99.9881, 99.11849
24871.79564, 59.97188929825497, 59.97300768012884, 59.97285653199287, 30.204710528026656, 30.402847168729576, 30.36737973604038, 0.9999775335642744, 0.9999802704804436, 0.9999783281907652, 8587.317194638537, 8635.060364013178, 8632.007695202245, 198.02143812175973, 58.89377988945489, 56.765285803559436, 8602.641143395882, 8636.488048769468, 8630.962200583806, 285.94078029564525, 285.3802984349838, 285.48770241549175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 805.6158, 6.826322, 5499.614, 801.1698, 4.121255, 3300.654, 827.7187, 3.958405, 3274.427, 775.9398, 4.230613, 3285.941, 796.7186, 6.902836, 5499.175, 828.5276, 6.591624, 5459.509, 99.99157, 100.0, 99.25973, 99.57257, 99.98621, 99.2624
24874.216800000002, 59.96981075850349, 59.97366858147632, 59.9740987855348, 30.181834211933932, 30.38381974852578, 30.343363866009035, 0.9999776228077714, 0.9999775221465406, 0.9999779212485034, 8596.437776431187, 8630.51042670938, 8628.107574038384, 199.22195501975557, 53.33627722997289, 57.671027731729794, 8600.92827097464, 8642.83791977233, 8635.739784300422, 285.84679830345164, 285.409326566627, 285.4445252561531, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.3071, 6.881647, 5500.636, 795.5666, 4.147411, 3299.509, 832.2416, 3.925456, 3266.681, 778.7166, 4.221972, 3287.565, 795.2308, 6.914707, 5498.827, 827.8318, 6.594554, 5460.253, 100.0, 99.98372, 99.00092, 99.61542, 99.9813, 99.27074
24876.628160000004, 59.97736177453477, 59.97462202625284, 59.9747592978484, 30.175809589854143, 30.381108723484417, 30.314014119253724, 0.9999775919072428, 0.9999771932569284, 0.9999791797211618, 8583.915163805274, 8632.358162676781, 8615.99053399963, 202.18909275345504, 61.961716451044595, 55.95784573509491, 8593.099466951626, 8634.189753411163, 8623.781796208128, 285.7826887441786, 285.2867824081932, 285.5352755047063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.2153, 6.932153, 5497.803, 789.0879, 4.177435, 3295.948, 838.4923, 3.877229, 3250.832, 785.0471, 4.195679, 3293.851, 789.0125, 6.96292, 5493.764, 821.3903, 6.666703, 5477.199, 99.95865, 99.89141, 98.5256, 99.80036, 99.88521, 99.58402
24879.004960000002, 59.97960993027719, 59.9817950424258, 59.97872013047552, 30.205533180545988, 30.38052227822788, 30.36389074740745, 0.9999775486788489, 0.999980679853535, 0.9999799923808779, 8594.160385353369, 8639.95021430295, 8630.045973787866, 198.42731836860958, 56.31013354857055, 57.75251310090607, 8599.313973070499, 8640.102582366533, 8630.057126081316, 285.91601321676535, 285.3445132158346, 285.45171361740614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.3071, 6.881825, 5500.583, 795.5471, 4.147411, 3299.626, 832.3193, 3.924904, 3267.027, 778.7166, 4.221236, 3287.557, 795.2308, 6.914707, 5498.939, 827.8914, 6.595286, 5460.136, 100.0, 99.98713, 98.99943, 99.62629, 99.98027, 99.27385
24881.36904, 59.978770241347014, 59.97947431272922, 59.979879025761086, 30.191502773679943, 30.406490913546232, 30.353217168206772, 0.9999780396810386, 0.9999797434919994, 0.9999762403803337, 8594.203115973338, 8637.08199862062, 8624.66844188563, 203.83665761246186, 53.270975842481675, 57.18037807807423, 8602.367714184911, 8638.550639303161, 8635.482821745074, 285.8423308540265, 285.4501946593446, 285.53582965242197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0378, 6.93251, 5497.808, 795.5471, 4.147596, 3299.679, 832.2222, 3.925456, 3267.022, 785.0665, 4.194943, 3293.28, 795.2117, 6.914707, 5498.881, 827.8516, 6.595286, 5458.762, 99.95874, 99.98549, 99.00428, 99.78344, 99.98027, 99.27384
24883.859360000002, 59.983437813723164, 59.98345809780542, 59.98345577261733, 30.18497006035823, 30.402361071014468, 30.34704812916444, 0.999976332740542, 0.9999795024528216, 0.9999788957360756, 8590.704224727213, 8639.238892420248, 8631.36352478687, 199.1806614292292, 53.764603193542825, 57.718128887915555, 8592.007133393128, 8644.093168780662, 8630.021598743819, 285.8622495595853, 285.315634870072, 285.5595230328084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 786.7094, 6.979982, 5491.339, 801.7924, 4.116098, 3300.311, 826.0493, 3.968529, 3277.858, 789.8046, 4.177476, 3296.156, 798.4354, 6.893887, 5499.796, 829.5615, 6.57496, 5457.617, 99.84409, 100.0, 99.34915, 99.8821, 99.99629, 99.20706
24886.261520000004, 59.9846046757345, 59.98088869604464, 59.980706145821216, 30.18878015327219, 30.399416153359407, 30.352814110978553, 0.9999777242382816, 0.9999771151864305, 0.9999791688651734, 8585.52692824118, 8641.33270415137, 8637.307397017823, 201.91339978199085, 55.42257931097993, 57.594909960652785, 8595.013269639534, 8646.337167820519, 8636.003274334364, 285.853045989578, 285.3425476028832, 285.6062690719998, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0181, 6.932688, 5497.692, 795.5666, 4.147411, 3299.797, 832.2416, 3.925456, 3267.076, 785.0471, 4.195495, 3293.743, 795.2308, 6.914707, 5498.774, 827.8715, 6.595286, 5460.138, 99.95664, 99.99243, 99.00243, 99.80898, 99.97931, 99.27385
24888.63172, 59.984097432287115, 59.98839048860374, 59.987614210609216, 30.161979259528227, 30.370257250191983, 30.30569743607355, 0.9999772309527611, 0.9999750580931526, 0.9999768475723921, 8589.60591653579, 8630.615960912273, 8623.65253712198, 198.23751719656912, 58.73895959050378, 58.26983052137382, 8590.364012210099, 8630.21630158103, 8610.68820290328, 285.8903983422197, 285.28026851669495, 285.5359331823863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.7103, 6.894853, 5500.415, 789.4186, 4.181304, 3296.416, 838.0652, 3.87907, 3251.234, 778.6583, 4.22142, 3287.052, 789.0125, 6.963102, 5493.935, 821.1517, 6.669816, 5478.058, 100.0, 99.88998, 98.53514, 99.62316, 99.88833, 99.59439
24891.003480000003, 59.99559469175002, 59.9960885021193, 59.98825737784291, 30.184669326372504, 30.391748671118798, 30.342681657004636, 0.9999747508126298, 0.9999799990710005, 0.999978101776112, 8594.556624142482, 8641.007241522739, 8626.84428361219, 199.25637895237196, 59.729522822289255, 59.89537706475278, 8594.649257839454, 8640.071005173855, 8634.445931398786, 286.0566675726322, 285.36615025637315, 285.53050703945905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.0181, 6.932688, 5497.745, 795.5666, 4.147596, 3299.738, 832.2805, 3.92564, 3266.797, 785.1053, 4.195679, 3294.064, 795.2499, 6.914707, 5499.043, 827.9113, 6.59492, 5460.078, 99.95664, 99.98905, 99.00447, 99.84076, 99.9812, 99.2717
24893.40448, 59.990870129997866, 59.99209847576612, 59.988002291421694, 30.18189551250085, 30.39357564644927, 30.335368737354344, 0.9999760291236014, 0.999980511266064, 0.9999750132806934, 8594.089656777307, 8633.093492359609, 8631.769867288933, 197.54724404101762, 55.422519596646, 60.07774554778575, 8592.56658046315, 8632.32610565351, 8618.611307316442, 286.0232977797886, 285.27143998943893, 285.378994441305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.2874, 6.882004, 5500.583, 795.5861, 4.14778, 3299.854, 832.2999, 3.925088, 3266.966, 778.6972, 4.220685, 3286.879, 795.2499, 6.914707, 5498.935, 827.8715, 6.593822, 5459.964, 100.0, 99.98891, 98.99896, 99.62326, 99.97931, 99.26555
24895.771520000002, 59.99256799268131, 59.99209903726457, 59.99394349320883, 30.162175635252883, 30.389947644655322, 30.3050615349542, 0.9999781874607843, 0.9999816068972676, 0.9999799576224084, 8591.125643438252, 8640.636956207847, 8627.269286384748, 196.50999555494764, 56.609487844396426, 55.858593106746866, 8602.55818699378, 8636.047591311262, 8628.503121815995, 285.83567177582427, 285.3426230782989, 285.58569433603435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 805.6356, 6.826322, 5499.552, 801.8118, 4.115914, 3300.474, 825.9328, 3.970922, 3279.583, 772.4638, 4.24569, 3279.28, 801.411, 6.867406, 5500.482, 832.4045, 6.54035, 5447.862, 99.99255, 100.0, 99.38839, 99.37073, 100.0, 99.014
24898.11488, 59.988755060349206, 59.99258016783243, 59.99443880923905, 30.200521482465614, 30.395379149382947, 30.34069773730809, 0.9999776076312215, 0.9999804247275577, 0.9999772865044049, 8595.000716830275, 8633.458416896772, 8631.946383541535, 201.60584353431932, 56.448468052368526, 57.97257791612583, 8594.468172439907, 8640.576809261995, 8629.09155540017, 285.84214653648877, 285.31457951635014, 285.50508745808196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.2874, 6.881468, 5500.693, 795.5666, 4.147411, 3299.622, 832.2999, 3.926008, 3266.792, 778.6389, 4.221787, 3287.106, 795.2308, 6.915072, 5499.156, 827.8914, 6.595469, 5460.307, 100.0, 99.98549, 98.9923, 99.62977, 99.97931, 99.27382
24900.539800000002, 59.99227095379249, 59.988487549613225, 59.98683140859679, 30.19355860251508, 30.43558033308104, 30.334265357063313, 0.9999778128202693, 0.9999804649650906, 0.9999793951763936, 8593.876653926149, 8637.809294197437, 8632.672279620107, 196.98383316783384, 54.9183743993475, 53.92512178311836, 8591.244300487886, 8642.865844876313, 8635.024569024388, 285.81565609775777, 285.2513187739038, 285.46327439742794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.3071, 6.881647, 5500.474, 795.5861, 4.147411, 3299.626, 832.3387, 3.924352, 3266.911, 778.6583, 4.221604, 3287.449, 795.2499, 6.914889, 5499.099, 827.8914, 6.596202, 5460.025, 100.0, 99.98549, 98.99733, 99.61827, 99.97726, 99.27179
24902.916800000003, 59.994771484576724, 59.99028393004423, 59.98906117447442, 30.162864650159506, 30.377716346982698, 30.339382537218242, 0.9999785258140247, 0.9999792855259486, 0.9999786268317082, 8593.24575930131, 8637.11112003682, 8626.346582909362, 201.3175975284098, 55.60344151821948, 57.30726323922818, 8599.681484794932, 8634.475419632532, 8632.015941635338, 285.8861301492211, 285.1936311984431, 285.66788165777376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.2874, 6.881825, 5500.526, 795.5861, 4.147227, 3299.515, 832.2805, 3.925088, 3267.197, 778.5418, 4.222339, 3287.937, 795.2308, 6.914707, 5498.77, 827.792, 6.59492, 5460.255, 100.0, 99.99065, 98.98727, 99.59615, 99.97622, 99.27179
24905.31104, 59.99268805430841, 59.989466137112665, 59.993875717695055, 30.055786269400837, 30.191569044444453, 29.9579036002161, 0.999975012859637, 0.9999798424659275, 0.999976827635053, 8352.765001790085, 8368.853938572669, 8329.729188888334, 191.26207126731924, 53.9173742676785, 54.01905900965585, 8202.470049122663, 8202.679932684645, 8134.200124531019, 285.824397572083, 285.1815008401494, 285.3793130215362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.3071, 6.881468, 5500.411, 795.5666, 4.14778, 3299.622, 832.2611, 3.925456, 3267.482, 778.6777, 4.221604, 3286.546, 795.2308, 6.914707, 5498.991, 827.8914, 6.59492, 5460.136, 100.0, 99.99403, 98.99951, 99.59089, 99.97931, 99.27692
24907.858760000003, 59.988079854041175, 59.992367600268985, 59.994092607388495, 28.31546188250042, 28.38124859011188, 28.251516870848217, 0.9999802693438578, 0.999982235495417, 0.9999828050241136, 7916.192156991313, 7928.6247530555975, 7904.7950163055575, 178.75971501595382, 45.353537909095394, 42.291386637505184, 7898.93983986798, 7995.334637241022, 8012.707121463875, 285.7883573454423, 285.272903260106, 285.3272316462615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 802.6192, 6.8522, 5498.973, 795.6249, 4.147227, 3299.432, 832.1446, 3.926193, 3267.018, 778.8137, 4.219765, 3287.065, 795.2308, 6.914707, 5498.885, 827.6131, 6.5984, 5461.058, 99.99705, 99.98525, 98.99914, 99.60664, 99.98018, 99.28735
24910.198760000003, 59.991903172310884, 59.99172516193822, 59.991019705125986, 27.688559195718394, 27.851915624768797, 27.75889796333793, 0.999983553237477, 0.9999810764119065, 0.9999841707523934, 7986.177678759533, 8075.925918320989, 8099.954819212114, 188.8017540643309, 54.14483886357311, 41.97283664755605, 8208.218556334612, 8270.09829513401, 8289.644445350226, 285.8589774204856, 285.26289680205633, 285.55215834127716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 796.0542, 6.908238, 5499.47, 790.8973, 4.168042, 3297.882, 656.8943, 4.496451, 2707.698, 778.9691, 4.219949, 3287.367, 795.3452, 6.914341, 5498.944, 827.9312, 6.596385, 5460.424, 99.98895, 99.93442, 86.44759, 99.61852, 99.98136, 99.28223
24912.54748, 59.99543151860687, 59.98961037127961, 59.99273436950019, 28.961781928350163, 29.296551168559393, 29.407690459877262, 0.9999851211198421, 0.9999804044767616, 0.9999827398139967, 8568.858939746557, 8651.306309732801, 8626.989325145902, 213.389464089159, 29.853711536870833, 118.5989561256115, 8403.47079099844, 8875.343333246765, 8922.428467619098, 285.8055458649283, 285.33767933373014, 285.5025870778839, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 795.9359, 6.909309, 5499.358, 789.5938, 4.175225, 3297.102, 830.5723, 3.937789, 3271.009, 382.6557, 4.555132, 1581.408, 795.3262, 6.913794, 5499.053, 827.4739, 6.599864, 5460.996, 99.98998, 99.91079, 99.10985, 47.92079, 99.97737, 99.29265
24914.96568, 59.99839774098617, 59.992837454944066, 59.991312763503885, 30.04932105125304, 30.367806097844685, 30.33228389710917, 0.9999805243417436, 0.9999806898454578, 0.999977025907085, 8597.588247169671, 8636.692696378748, 8630.46286856465, 199.99080842208718, 51.6789430276217, 51.54634535434252, 8588.852448147363, 8636.832002378484, 8625.673211577112, 285.9319887724512, 285.31196277480086, 285.53742698558614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 795.9359, 6.909666, 5499.416, 789.7105, 4.175225, 3296.822, 830.7081, 3.937421, 3270.724, 778.7748, 4.221604, 3287.549, 464.3413, 7.57143, 4215.712, 828.8457, 6.58375, 5457.153, 99.98797, 99.90915, 99.11145, 99.60924, 76.64824, 99.22277
24917.340360000002, 59.99351892113442, 59.992602490032844, 59.98813946504756, 30.205405473091535, 30.39021664813356, 30.340371248500546, 0.9999800629687691, 0.9999782097123882, 0.9999826253524189, 8591.191434554594, 8636.85014223224, 8633.004771079284, 204.49836463118464, 56.507910414627986, 56.29933579660565, 8589.62170658682, 8637.716800367754, 8624.01238417251, 285.7401256056658, 285.31181529235573, 285.45656829048505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 800.0, 795.8373, 6.909844, 5499.195, 789.7494, 4.174857, 3296.93, 830.6111, 3.938894, 3270.898, 778.5612, 4.219581, 3287.626, 795.3643, 6.91982, 5501.279, 837.6531, 6.492556, 5455.604, 99.989, 99.90556, 99.12029, 99.62701, 100.0, 99.1914
