TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25471.05772, 59.981253094505284, 59.983981937703916, 59.982720916372415, 32.692100329511476, 32.88325733066107, 32.8715719436433, 0.9999742239349702, 0.9999790785407092, 0.9999728662157418, 9309.275440801117, 9361.39947035448, 9352.219778556377, 212.87458933532344, 62.038081977665115, 66.49108070977354, 9309.669757250771, 9355.851389339801, 9352.533635388572, 285.7946257550446, 285.25123026061823, 285.6026475953951, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3327, 4.207131, 3291.426, 795.6444, 6.911652, 5499.261, 825.1175, 6.627281, 5468.232, 791.3581, 6.945172, 5496.127, 799.1602, 6.882565, 5500.153, 823.279, 3.989121, 3284.065, 99.73703, 99.9842, 99.42199, 99.92917, 100.0, 99.5071
25473.42808, 59.97875010053683, 59.9781955250954, 59.979177018642986, 32.66083477315993, 32.90318509986831, 32.816357402903655, 0.9999766672143435, 0.9999760763486334, 0.9999761203005673, 9297.44815762663, 9344.930703502865, 9343.162641895124, 224.16282444439275, 62.16719828244203, 63.77688613587452, 9296.5882066465, 9334.44100921057, 9349.334952342402, 285.9890502987708, 285.3923170873405, 285.73603725111514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3721, 4.206774, 3291.263, 795.6444, 6.911837, 5499.208, 825.1952, 6.627649, 5468.059, 791.3775, 6.944988, 5495.958, 798.7024, 6.8906, 5499.814, 831.6291, 3.92979, 3266.152, 99.73689, 99.9842, 99.42496, 99.92511, 99.9966, 99.00904
25475.824040000003, 59.980506734284205, 59.97758063718441, 59.97830214227878, 32.6868609679122, 32.894007677614276, 32.849255187102194, 0.9999761384008412, 0.9999730469500177, 0.9999772807491353, 9303.644850881468, 9346.779606139182, 9352.04451006843, 224.50437065255892, 67.18594210696665, 63.533354448123646, 9311.938782852667, 9354.600126754262, 9355.953342838175, 285.94843729082083, 285.31155186440236, 285.69560303146875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 776.2211, 4.23176, 3286.573, 800.9752, 6.872602, 5500.313, 821.6622, 6.666305, 5475.01, 788.6006, 6.961536, 5494.528, 798.0157, 6.892243, 5500.362, 829.641, 3.944806, 3272.977, 99.57736, 100.0, 99.57477, 99.89296, 100.0, 99.17096
25478.167360000003, 59.97822416043504, 59.97593260886721, 59.97368900271679, 32.69099008366167, 32.93493325137402, 32.87660382917581, 0.9999776981073359, 0.9999807513008263, 0.999976599018165, 9304.285746429225, 9353.718310435488, 9348.104115201368, 216.93805748307727, 63.31507964602406, 65.13071423868587, 9312.588996311028, 9356.305736485421, 9354.047990523894, 285.89002081235986, 285.31279148784677, 285.67044984574375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3327, 4.206774, 3291.316, 800.2748, 6.86984, 5500.353, 825.1563, 6.626729, 5467.725, 791.3581, 6.945172, 5496.239, 799.1411, 6.882565, 5500.311, 829.4819, 3.945905, 3272.923, 99.73545, 100.0, 99.41179, 99.92925, 100.0, 99.17808
25480.53008, 59.97474407053681, 59.97577190231333, 59.97726660812532, 32.67165161573647, 32.88976598986095, 32.85286656761287, 0.9999733053993374, 0.9999759123168022, 0.9999750767995064, 9298.236755191152, 9353.437172360707, 9346.180619267669, 222.11599077379788, 64.47223671230131, 64.37915726597953, 9301.999561180219, 9356.339220048914, 9346.289589390843, 285.80537133384917, 285.2966439979354, 285.8024674303738, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.6414, 4.179468, 3296.36, 808.2127, 6.802055, 5497.569, 831.4264, 6.552363, 5448.066, 797.6302, 6.895345, 5499.803, 805.4358, 6.827959, 5499.472, 823.1199, 3.989671, 3284.082, 99.87553, 99.9544, 99.05021, 99.99501, 99.989, 99.52158
25482.910320000003, 59.97396916284884, 59.973935687943275, 59.976276440800106, 32.683636156166116, 32.885745082931564, 32.838111112536524, 0.9999755008487687, 0.9999800407490151, 0.9999780838411787, 9307.29045860767, 9351.94002088837, 9349.490572067356, 220.22006611735014, 65.43164061245488, 64.05710719205649, 9305.455435084328, 9356.423818658754, 9352.572024107432, 285.9174464463537, 285.48675204737384, 285.776637345136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3327, 4.206774, 3291.483, 801.8702, 6.85934, 5500.322, 825.234, 6.626361, 5468.114, 791.3581, 6.944988, 5496.186, 799.1411, 6.882382, 5500.204, 829.5018, 3.945539, 3273.155, 99.73196, 100.0, 99.42094, 99.92925, 100.0, 99.18525
25485.275680000002, 59.97196856517379, 59.971949069927156, 59.97230437228994, 32.68130141337362, 32.905459274263094, 32.85332783413537, 0.9999750643652751, 0.9999770532643862, 0.9999778918865606, 9307.082161614519, 9354.50731483758, 9347.180205748686, 216.7581813532547, 65.08439458442295, 68.26961344819847, 9304.648625528192, 9354.621799621607, 9343.014965569262, 285.88025580054614, 285.3248588835072, 285.6531577974222, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3524, 4.206952, 3291.316, 801.8702, 6.859525, 5500.605, 825.0787, 6.625256, 5467.946, 791.3581, 6.945172, 5496.128, 799.1411, 6.882565, 5500.316, 829.4819, 3.946088, 3272.985, 99.73371, 100.0, 99.41583, 99.92723, 100.0, 99.17997
25487.606320000003, 59.976363170541894, 59.976579530254035, 59.97643865305561, 32.656299723354614, 32.90300253251948, 32.83863987241193, 0.9999788120666953, 0.9999720321149711, 0.9999742056810036, 9297.387330347303, 9352.428006181766, 9345.070001510318, 224.91100088266353, 70.11571908273254, 62.91073911333933, 9295.66731364333, 9342.255527274678, 9346.102641581138, 285.96642062155894, 285.3799212328426, 285.7198312207604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 776.0831, 4.23176, 3284.294, 795.6444, 6.911284, 5499.32, 818.8475, 6.696125, 5483.682, 785.0859, 6.990587, 5489.741, 793.8574, 6.925847, 5498.292, 835.1282, 3.903055, 3260.192, 99.52267, 99.98316, 99.7019, 99.80389, 99.96755, 98.78664
25490.016720000003, 59.97936462185679, 59.97395628003875, 59.976069079647964, 32.67658286812946, 32.90307500253756, 32.85835891504938, 0.9999799033510267, 0.9999778986780441, 0.999974826956483, 9302.378704959428, 9356.832260702415, 9351.103176262064, 219.35957542895994, 57.84850716591609, 66.5072511027438, 9311.675071645623, 9349.541356332164, 9349.972735593316, 285.9683076615196, 285.3652172291615, 285.81994303561737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3327, 4.206774, 3291.478, 801.3643, 6.866892, 5500.388, 825.0787, 6.626729, 5468.007, 791.3387, 6.945172, 5496.127, 799.1411, 6.88293, 5500.145, 835.2872, 3.902689, 3260.236, 99.73196, 100.0, 99.41894, 99.93127, 100.0, 98.78338
25492.53568, 59.97723308425874, 59.977877456345524, 59.97736579850289, 32.61928670832309, 32.845832627785114, 32.79593723055036, 0.9999785218546368, 0.9999736821973818, 0.9999781055495037, 9294.188085415914, 9336.769953470835, 9325.042216740385, 223.49092537898787, 64.1658044541582, 62.129652471513396, 9295.618650316786, 9340.385348132288, 9320.984553311064, 286.0177227611245, 285.41071590336605, 285.6870338220826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.9799, 4.190533, 3295.422, 790.9946, 6.95107, 5494.519, 831.1934, 6.553836, 5448.124, 797.6108, 6.895345, 5499.855, 805.3785, 6.828142, 5499.355, 842.0071, 3.848302, 3240.181, 99.84841, 99.90533, 99.05847, 99.99599, 99.98687, 98.19641
25494.879600000004, 59.98232236503022, 59.985860028913145, 59.98454014003529, 32.647843507482875, 32.901903693444595, 32.82428662934208, 0.9999752452181061, 0.9999769335802862, 0.999977699391748, 9303.16261387367, 9352.900259483866, 9342.129011795667, 222.72816675620925, 58.63630674140859, 63.66200512584601, 9309.663435440663, 9356.24395687663, 9345.858108782395, 286.11766879787535, 285.4305429180854, 285.7387406741657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3918, 4.206417, 3291.206, 795.6249, 6.911652, 5499.15, 825.1563, 6.626729, 5468.284, 791.3581, 6.945356, 5496.244, 799.1411, 6.882747, 5500.202, 835.665, 3.898477, 3258.58, 99.74037, 99.98623, 99.4219, 99.93127, 100.0, 98.74346
25497.3302, 59.984121954499734, 59.98360929988439, 59.98513454722647, 32.699986721886994, 32.928569995340126, 32.86543631869914, 0.9999785706716073, 0.999977555300405, 0.9999767986721313, 9302.613281811555, 9353.995342429262, 9352.244125124493, 226.96534958807842, 65.63766858710164, 62.77749944123207, 9316.1981135193, 9350.478777473223, 9352.403437291066, 286.01852614747844, 285.3544078771205, 285.58359543846115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.6808, 4.179647, 3295.541, 789.3408, 6.960464, 5494.397, 825.1369, 6.626545, 5468.115, 797.6302, 6.895345, 5499.797, 805.3976, 6.828324, 5499.304, 835.7047, 3.899026, 3258.584, 99.89524, 99.89363, 99.42394, 99.9949, 99.98594, 98.73654
25499.75168, 59.9802160935779, 59.980444921616304, 59.985032055772464, 32.611122678790515, 32.87270865663861, 32.82600445437139, 0.9999822485245792, 0.9999837269460832, 0.9999845873179884, 9295.19490916313, 9340.585253945776, 9344.574036194166, 222.7804878100551, 59.17847463609982, 59.435776145001, 9304.470565641433, 9352.42740720575, 9347.786608219196, 286.0313223329526, 285.37833056216965, 285.58763726268245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 795.0093, 4.150021, 3299.301, 783.0567, 7.005777, 5486.012, 818.7892, 6.695572, 5482.836, 803.9802, 6.841105, 5499.841, 811.6923, 6.772076, 5495.168, 830.4958, 3.93565, 3268.488, 99.98916, 99.74427, 99.69061, 99.9957, 99.90013, 99.04369
25502.17476, 59.9789591103377, 59.97788082266265, 59.97689139246162, 32.686603480055815, 32.915553976393575, 32.84174732473346, 0.9999781286927275, 0.999976126317514, 0.9999806249421982, 9306.386761393553, 9350.83065797435, 9349.113960578372, 232.00645317353997, 66.40382737774644, 59.13643466094072, 9311.048905615755, 9355.119158120144, 9349.198097501, 286.02956396635614, 285.43355750528366, 285.5732725870457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.7203, 4.179468, 3296.269, 789.3408, 6.96028, 5494.45, 825.1369, 6.626913, 5468.225, 797.6108, 6.895529, 5499.855, 805.3976, 6.828142, 5499.196, 835.6252, 3.899209, 3258.876, 99.89176, 99.89769, 99.41884, 99.99596, 99.98488, 98.75244
25504.656000000003, 59.982010257543145, 59.977965924147554, 59.97708161267772, 32.60474186634663, 32.82735820943254, 32.76342439629087, 0.9999808002967316, 0.9999748741867226, 0.999978238433551, 9290.672431745872, 9336.640269515587, 9329.675766205602, 223.01640302911187, 61.22101636149637, 57.553789727592175, 9290.637851888, 9339.552356759183, 9323.687357464305, 286.06376604163006, 285.3285310384193, 285.67374787981356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.5856, 4.197851, 3293.024, 793.2708, 6.925651, 5498.65, 830.6693, 6.555676, 5448.461, 791.4357, 6.945172, 5496.075, 799.122, 6.882565, 5500.144, 842.027, 3.848668, 3240.764, 99.79635, 99.97405, 99.07387, 99.92723, 100.0, 98.18771
25506.9936, 59.97754110013831, 59.97690824654169, 59.978519197161795, 32.68281330272413, 32.92447096683664, 32.845204121288496, 0.9999771516447002, 0.9999762637160434, 0.9999803570532299, 9303.382407683015, 9358.63567870295, 9341.110957488623, 222.72623538257267, 67.335941452724, 59.90814187383444, 9306.500180009009, 9352.053276182984, 9350.14304754604, 286.0539164206533, 285.3797596247561, 285.7037917795138, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.6808, 4.179825, 3296.819, 789.3603, 6.960464, 5494.397, 825.1757, 6.626913, 5468.172, 797.6108, 6.895162, 5499.861, 805.3976, 6.828142, 5499.359, 835.6849, 3.899575, 3258.297, 99.89495, 99.89672, 99.42202, 99.99607, 99.98695, 98.7349
25509.394480000003, 59.978280049817826, 59.978442154261984, 59.97864353702846, 32.65415129807935, 32.897482049629325, 32.834570526106525, 0.999976941522985, 0.999975647983107, 0.999978442411264, 9302.688157483573, 9358.759919524991, 9350.639183953337, 226.38177520726367, 62.25944392232486, 64.32758353337158, 9305.32553754401, 9356.479713173678, 9346.676104415812, 286.11475303969763, 285.45593390799434, 285.7094715843616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3524, 4.206952, 3291.258, 795.6249, 6.911468, 5499.148, 825.1563, 6.626729, 5468.29, 791.3581, 6.945172, 5496.302, 799.122, 6.882565, 5500.366, 835.7246, 3.899209, 3258.931, 99.74196, 99.98311, 99.41992, 99.93136, 100.0, 98.7541
25511.801320000002, 59.97950763945605, 59.98022444058009, 59.98197805828704, 32.64613958297077, 32.84836296984347, 32.81040642053895, 0.9999759461761114, 0.9999767456076429, 0.9999744067327204, 9308.48932581171, 9348.821798552017, 9338.278915904426, 227.7055019137515, 66.4918583741727, 64.02834118090959, 9292.139756984758, 9342.737721695623, 9337.476464629986, 286.0365231008226, 285.418393308517, 285.77224190824086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 776.0634, 4.231938, 3284.352, 801.8896, 6.859156, 5500.205, 818.8863, 6.695572, 5483.174, 785.1053, 6.991506, 5489.176, 792.9227, 6.932969, 5497.408, 829.5615, 3.943158, 3271.348, 99.51312, 100.0, 99.69571, 99.79862, 99.95241, 99.15788
25514.250160000003, 59.980331856070244, 59.982729126066154, 59.97898483229672, 32.658727782306826, 32.89313627179136, 32.82748063279828, 0.999976057310336, 0.9999747968997755, 0.999977109302253, 9305.321903533617, 9353.187098909752, 9339.06778679593, 222.54794333404152, 62.25023562387628, 67.10113749850916, 9308.688173180557, 9357.581474763238, 9345.14405400723, 286.04706300468933, 285.37834424679744, 285.66001943687144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3721, 4.206774, 3291.311, 795.6444, 6.911837, 5498.984, 825.1563, 6.626729, 5468.232, 791.3581, 6.945356, 5496.244, 799.1411, 6.88293, 5500.207, 835.7246, 3.89866, 3258.234, 99.73385, 99.98012, 99.41986, 99.93127, 100.0, 98.74874
25516.689400000003, 59.98290388874079, 59.983513060471005, 59.9820481863838, 32.631378719740475, 32.854979381606334, 32.78681228106784, 0.9999795193239723, 0.9999754582291692, 0.999976532519349, 9296.567382959252, 9335.84154910827, 9323.188684645567, 225.35813267196932, 64.97891962312542, 59.92852658992979, 9297.258492176723, 9339.344143241162, 9323.694992054423, 286.0205174485878, 285.3520198246544, 285.5777935358637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 783.1804, 4.203205, 3292.856, 793.7767, 6.931361, 5497.12, 828.534, 6.587705, 5454.808, 795.7661, 6.905642, 5499.683, 805.1115, 6.828872, 5499.409, 841.9673, 3.848668, 3240.185, 99.78344, 99.94623, 99.20039, 99.9928, 99.98494, 98.18605
25519.023040000004, 59.9851696217747, 59.98527822932574, 59.98786875377723, 32.661964295282964, 32.90111589524036, 32.83484302782425, 0.9999776759237144, 0.9999799742921947, 0.9999758534302772, 9306.131533218426, 9354.249772773193, 9341.199369444437, 223.3897591441936, 58.05792742036556, 61.279304554138434, 9301.639414330553, 9350.24217520314, 9343.247967389709, 286.16522461508026, 285.44491700654714, 285.72612716795595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 783.7128, 4.20374, 3291.675, 795.3137, 6.912389, 5499.206, 825.1757, 6.627281, 5468.229, 791.3581, 6.945172, 5496.075, 799.1411, 6.88293, 5500.259, 835.8041, 3.899209, 3258.927, 99.7566, 99.98416, 99.42092, 99.92723, 100.0, 98.75397
25521.36356, 59.98645750752496, 59.98979415296348, 59.988071161058535, 32.65728389207601, 32.89641807602469, 32.82401952509428, 0.99997943585575, 0.999981060511293, 0.9999757149399437, 9306.215828152057, 9358.35857141759, 9346.088715756461, 229.25121922569542, 67.50514153623044, 60.924365120943094, 9306.400645135927, 9353.710039527023, 9352.744165616625, 286.11862474490994, 285.4598495022929, 285.69109996996895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.7203, 4.179647, 3296.646, 789.3408, 6.960649, 5494.226, 825.1757, 6.627097, 5468.061, 797.6108, 6.895345, 5499.972, 799.1411, 6.882565, 5500.316, 835.7246, 3.898843, 3258.753, 99.9154, 99.89361, 99.42094, 99.99808, 100.0, 98.73809
25523.774480000004, 59.98404301948655, 59.98642516468515, 59.99019902588688, 32.653451307962484, 32.89999206654836, 32.825122786074, 0.9999808855456365, 0.9999856545240925, 0.9999828285625775, 9309.52070427772, 9342.86678408483, 9346.107133396263, 229.07021272760676, 56.88420926692015, 53.24318746247036, 9300.717098965035, 9350.170402907352, 9334.872779691672, 286.0676685405571, 285.44826660832695, 285.688165712718, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.9896, 4.150199, 3299.578, 783.0372, 7.006145, 5486.175, 818.7892, 6.696861, 5483.338, 803.9607, 6.84129, 5499.957, 792.9609, 6.932786, 5497.244, 829.5217, 3.945539, 3272.859, 99.98582, 99.74521, 99.69278, 99.99781, 99.95149, 99.18153
25526.148200000003, 59.98988199843638, 59.98944118497217, 59.98977220915487, 32.661506981459354, 32.897447248886266, 32.822539340021144, 0.999980833244686, 0.9999710326389697, 0.9999820995017764, 9303.266609066523, 9349.686243450806, 9344.617295583681, 230.57495794218949, 69.99041581297024, 59.78717564250176, 9312.352548684972, 9352.06438057232, 9347.547275036311, 286.1377242672492, 285.3387268312761, 285.67314512632595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.6611, 4.179825, 3297.575, 789.3408, 6.960649, 5494.626, 825.1563, 6.626361, 5468.229, 797.6108, 6.895345, 5499.854, 799.122, 6.88293, 5500.145, 835.7246, 3.89866, 3258.466, 99.92512, 99.8947, 99.41996, 99.99596, 100.0, 98.73826
25528.510840000003, 59.989511597382126, 59.988473151216795, 59.98776955476121, 32.617014996420814, 32.85784137020179, 32.790693369997456, 0.9999782290491078, 0.9999713801588481, 0.9999789060157246, 9289.897529673066, 9336.870794117513, 9323.929860169399, 229.0297442992669, 62.74483670969448, 61.5704247080015, 9292.682238765456, 9339.083585304043, 9325.8322703557, 285.95657255006836, 285.2760071913604, 285.5268514853214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.8188, 4.179825, 3297.25, 789.3408, 6.960649, 5494.338, 825.2146, 6.622679, 5465.645, 796.368, 6.905458, 5498.82, 801.4301, 6.857544, 5500.339, 839.8201, 3.862219, 3244.264, 99.91525, 99.89256, 99.37397, 99.98337, 100.0, 98.34935
25530.877480000003, 59.987450870164665, 59.991053394057104, 59.990146303601314, 32.66898101552908, 32.89807673781669, 32.83455778609129, 0.9999809338452136, 0.9999758446042064, 0.9999802841109261, 9309.85345804645, 9353.739730307465, 9349.925060712332, 231.28181946565928, 65.47728948928352, 59.057395634146815, 9310.74342075866, 9352.782232825979, 9348.26068553082, 286.05100411337384, 285.4273164242672, 285.50982934195326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 783.4762, 4.198743, 3293.714, 793.1346, 6.934677, 5496.817, 828.0681, 6.60059, 5462.784, 796.3292, 6.902332, 5499.798, 799.4081, 6.881834, 5500.15, 835.7445, 3.899392, 3258.29, 99.8081, 99.95039, 99.32195, 99.9917, 100.0, 98.74871
25533.26856, 59.98755720645771, 59.990120402065685, 59.989619543448775, 32.673612793990394, 32.89496245405665, 32.82390860043655, 0.9999771150285449, 0.999976347235134, 0.9999788888782128, 9300.85032932017, 9352.699508436066, 9341.16926895087, 223.34973090789026, 61.18881399374982, 66.21526594901661, 9308.71887591341, 9354.268341932087, 9344.041768694951, 286.0707572227018, 285.3160857594715, 285.6640373948779, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 783.0621, 4.204097, 3291.531, 795.5666, 6.911837, 5499.32, 825.1175, 6.626913, 5468.17, 791.3387, 6.945356, 5496.297, 799.122, 6.882747, 5500.144, 835.7445, 3.899209, 3258.467, 99.73791, 99.98623, 99.42196, 99.93127, 100.0, 98.74527
25535.67696, 59.986053458021225, 59.987343835637255, 59.9848603826379, 32.66428121230326, 32.876168034476265, 32.83356563924446, 0.9999748816017555, 0.999975123315694, 0.9999757927746684, 9300.55043043399, 9343.639177764737, 9340.490034807415, 224.2579385932636, 65.0193509523817, 65.47919165237045, 9295.811911038443, 9349.328405407701, 9342.03591993485, 285.98608601009363, 285.2451696680631, 285.6159366697246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 776.1226, 4.231581, 3284.524, 801.8896, 6.858972, 5500.265, 818.8281, 6.696861, 5483.286, 785.1053, 6.991506, 5489.176, 792.9418, 6.932786, 5497.517, 829.5217, 3.945905, 3272.923, 99.52109, 100.0, 99.69471, 99.80073, 99.95345, 99.18164
25538.0436, 59.98545021791389, 59.98371752651976, 59.98457903363186, 32.677470709065496, 32.89451315294617, 32.84357319638169, 0.9999733641325961, 0.9999754296483143, 0.9999746258465045, 9305.558767332475, 9353.64096503146, 9340.175689866486, 226.8790766206539, 58.773419109580345, 67.91977487421627, 9306.637171120596, 9355.32368802266, 9344.69350006328, 286.1106599886485, 285.3268180505141, 285.5469858735544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3327, 4.207309, 3290.871, 795.6249, 6.911468, 5499.038, 825.1952, 6.626176, 5468.063, 791.3387, 6.945356, 5496.296, 799.1411, 6.882747, 5500.311, 835.6849, 3.899026, 3258.179, 99.72196, 99.98314, 99.42394, 99.93126, 100.0, 98.73132
25540.417960000002, 59.983812574601316, 59.98075866444783, 59.98040119494063, 32.620871560828405, 32.850818099434186, 32.77936990058464, 0.9999801850228477, 0.9999758255531687, 0.9999785179850456, 9292.583087757372, 9333.499724175552, 9327.413270063813, 220.49849434960242, 64.15116631396495, 65.61958282814157, 9295.455251746263, 9338.183089382472, 9324.14201217673, 285.95886055628495, 285.42741300209934, 285.57698177153276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3327, 4.206595, 3291.096, 795.6444, 6.911652, 5499.207, 825.1175, 6.626913, 5468.457, 791.3581, 6.945172, 5496.239, 799.122, 6.882382, 5500.38, 836.5994, 3.888222, 3253.642, 99.72877, 99.98418, 99.42509, 99.92616, 100.0, 98.63342
25542.882400000002, 59.983034560155716, 59.980354843884975, 59.97811478691848, 32.669911546557856, 32.90357804590188, 32.84185980213136, 0.9999754582488274, 0.9999780384685867, 0.9999758915057473, 9305.401043446542, 9354.555982835638, 9348.476555223815, 219.31791978768308, 61.31152269131235, 64.2490972953733, 9307.425123304987, 9356.34252391052, 9341.81274623573, 286.1701428660116, 285.4881565156095, 285.7453357285824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.6217, 4.179825, 3296.369, 789.691, 6.95807, 5495.747, 830.2034, 6.574636, 5456.105, 794.7563, 6.918696, 5498.188, 801.5255, 6.865763, 5500.295, 836.6392, 3.897012, 3257.752, 99.88856, 99.90747, 99.20052, 99.96872, 100.0, 98.72685
25545.346840000002, 59.97543226097041, 59.983987455689984, 59.98318142072502, 32.669247454557215, 32.89490188441471, 32.83269805503392, 0.9999815170455136, 0.9999761383892027, 0.999976466915575, 9311.900782194774, 9357.38362075606, 9348.988045633674, 228.4974539437967, 65.10295224725724, 64.24615269342894, 9312.450708818355, 9357.957079865346, 9346.901812084468, 286.02787658242505, 285.33923250540465, 285.5987175299597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8813, 4.190176, 3295.302, 791.1502, 6.95015, 5495.162, 825.0981, 6.626913, 5468.176, 797.5914, 6.895345, 5499.801, 799.1411, 6.882565, 5500.202, 835.7246, 3.899392, 3258.699, 99.84015, 99.91063, 99.42399, 99.99489, 100.0, 98.75205
25547.736360000003, 59.97502879576245, 59.97674442505417, 59.97754547607241, 32.66278111819161, 32.896207966487204, 32.83584172196071, 0.9999821462646119, 0.9999845621480589, 0.9999839514603595, 9311.454455350911, 9346.126838744844, 9341.59539080899, 229.5328444550605, 50.025019667177276, 56.09613958782484, 9316.824108941939, 9345.397260079639, 9348.137425087443, 286.0730784441589, 285.34067908491465, 285.55940573525623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.9108, 4.150735, 3299.578, 783.0372, 7.006145, 5486.181, 818.5563, 6.699438, 5483.681, 803.9219, 6.84129, 5499.839, 792.9227, 6.932604, 5497.352, 829.5416, 3.945722, 3272.863, 99.98423, 99.7484, 99.70189, 99.99781, 99.95449, 99.18319
25550.14944, 59.98085716945675, 59.98243096806136, 59.98354003792242, 32.68335922050379, 32.90928300100835, 32.842953463358704, 0.9999787659682504, 0.9999747641804139, 0.9999764280774568, 9305.534612756672, 9351.825196222106, 9339.288758116605, 227.0324198189992, 66.30584686617908, 63.100005687562316, 9307.778236909126, 9353.637234263648, 9346.937509478768, 286.0884257747758, 285.4188209053289, 285.71934932615426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.8188, 4.18161, 3297.073, 789.3408, 6.960464, 5494.509, 825.2922, 6.62544, 5467.834, 797.5914, 6.895529, 5499.685, 799.122, 6.882565, 5500.259, 835.7445, 3.899026, 3259.049, 99.90946, 99.89876, 99.41377, 99.99287, 100.0, 98.75766
25552.538360000002, 59.98303222562111, 59.978547313361986, 59.978086118390635, 32.622292276765556, 32.85783393500351, 32.78604889859718, 0.9999796861566952, 0.999975505374059, 0.999979833322155, 9287.728874907894, 9337.66060033341, 9330.951250319276, 228.5083201584248, 66.76497644687561, 59.51914057821159, 9289.774471138533, 9339.578849270805, 9325.315745699503, 286.09221775846737, 285.35756107738234, 285.7318393963787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.6414, 4.180182, 3296.972, 789.3408, 6.960649, 5494.338, 825.1175, 6.626913, 5468.281, 797.6108, 6.895529, 5499.913, 799.1411, 6.882565, 5500.202, 836.1223, 3.89573, 3256.432, 99.89813, 99.89566, 99.4199, 99.99701, 100.0, 98.67838
25555.9808, 59.98201571989898, 59.98062538309666, 59.97846593833908, 32.67465922178677, 32.8890461678668, 32.84643715192913, 0.9999784951879566, 0.9999710422244368, 0.9999809881580008, 9306.836455609537, 9353.275969747854, 9343.51900752504, 228.58492225513544, 66.02137201987352, 60.9797064329814, 9309.45286449528, 9364.742746730431, 9343.271048537577, 285.977717263483, 285.27798279023676, 285.6758666706634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3524, 4.207131, 3291.143, 795.6444, 6.911284, 5499.15, 831.077, 6.556597, 5452.339, 793.164, 6.895345, 5499.967, 799.1411, 6.882565, 5500.202, 835.7246, 3.898843, 3258.758, 99.74196, 99.98217, 99.10441, 99.99605, 100.0, 98.73476
25558.319320000002, 59.97949143145102, 59.97924769797035, 59.97512196120207, 32.67527481366129, 32.907881273824756, 32.8523212077631, 0.9999776181241926, 0.999978702357992, 0.9999779678856849, 9311.321654453162, 9347.167142036538, 9346.595279428158, 228.1548444790642, 59.0908327709858, 63.588524300451354, 9312.934550678428, 9347.260218396237, 9342.501982022613, 285.9344186335395, 285.4079464705677, 285.6641899284914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3524, 4.206952, 3291.143, 795.6249, 6.911468, 5499.15, 825.1175, 6.627097, 5468.337, 791.3387, 6.945356, 5496.244, 799.1411, 6.882565, 5500.42, 835.7047, 3.899026, 3258.407, 99.73021, 99.98109, 99.42292, 99.93021, 100.0, 98.74002
25560.731160000003, 59.976893069002806, 59.97269878284229, 59.97490921813804, 32.63535031680645, 32.874915201744976, 32.80612202033627, 0.9999795092671647, 0.9999745742301674, 0.9999784530098447, 9294.952794852823, 9346.404147385096, 9337.501488353462, 228.01940828295255, 67.45286547140495, 63.16912057108144, 9312.327766426259, 9345.800755185823, 9344.73355216092, 286.0122327856084, 285.34533571816405, 285.7786192942361, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 775.9846, 4.232116, 3284.471, 801.8702, 6.859156, 5500.486, 818.7116, 6.69502, 5483.119, 785.1053, 6.991322, 5489.064, 792.9418, 6.933152, 5497.64, 830.3368, 3.936932, 3268.848, 99.5279, 100.0, 99.68552, 99.80286, 99.95568, 99.11048
25563.122720000003, 59.97625020516557, 59.977183724651184, 59.97626425107912, 32.647685661887806, 32.896059979208026, 32.82054499707485, 0.9999731243569436, 0.9999780274035244, 0.9999757700733211, 9304.28937921439, 9347.4713775459, 9336.28422032691, 222.0489230389394, 65.22431211495086, 64.44537779932944, 9306.349651799672, 9343.866327216405, 9342.712196766648, 286.0723808220679, 285.406511935464, 285.70553858224935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3327, 4.206595, 3291.038, 795.6249, 6.911652, 5499.377, 825.1563, 6.626545, 5468.115, 791.3581, 6.945356, 5496.127, 799.1411, 6.882747, 5500.202, 835.7445, 3.899392, 3258.463, 99.74037, 99.98516, 99.423, 99.92819, 100.0, 98.75233
25565.604320000002, 59.97815485763415, 59.97675383702939, 59.97520261122922, 32.616095833012906, 32.84939445118198, 32.77400043581516, 0.9999772718757852, 0.9999770581268508, 0.999977183052407, 9296.720610421073, 9339.874185334105, 9332.815417141588, 218.65069977327266, 60.58813231466502, 61.55324144678707, 9300.988893389196, 9334.767985360615, 9329.153710536604, 286.02016504764293, 285.2988671245205, 285.74495903334576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 783.5945, 4.199814, 3293.938, 792.2397, 6.938177, 5495.881, 830.0482, 6.564328, 5449.531, 797.4749, 6.896449, 5499.797, 805.3785, 6.827959, 5499.248, 842.0667, 3.848302, 3240.349, 99.79621, 99.93644, 99.11468, 99.99903, 99.98492, 98.19293
25567.98528, 59.97791935041797, 59.9753941835735, 59.97763169799495, 32.66219256485761, 32.88248937955141, 32.831847038864225, 0.9999776687184784, 0.9999757590624722, 0.9999756301360446, 9311.755370583081, 9353.821170489697, 9344.782093943055, 222.5685922242996, 60.97800958467542, 61.37611828892659, 9308.070896883366, 9356.487014669, 9347.077321936898, 286.0073972225574, 285.31282949271923, 285.65205829425656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.8256, 4.206774, 3291.421, 795.6249, 6.911468, 5499.15, 825.1563, 6.627281, 5468.231, 791.3387, 6.945356, 5496.127, 799.1411, 6.882565, 5500.259, 835.7047, 3.899209, 3258.298, 99.73864, 99.98314, 99.42403, 99.92819, 100.0, 98.73493
25570.562960000003, 59.97083857015508, 59.972250984953014, 59.97236112991249, 32.675986378830196, 32.91543972380995, 32.84733309265306, 0.9999818715612956, 0.9999775115334528, 0.9999753411432953, 9306.303497674287, 9351.615058634774, 9348.849817597797, 233.0097318597659, 61.78050201636506, 60.43034620003573, 9309.7424055584, 9354.871952330952, 9345.279408412916, 286.0206533123899, 285.2930447148794, 285.53376615938896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.6217, 4.178933, 3295.431, 789.3214, 6.960464, 5494.396, 825.1757, 6.626913, 5468.231, 797.6108, 6.895529, 5500.024, 799.1411, 6.882747, 5500.202, 835.7644, 3.899392, 3258.818, 99.90351, 99.89671, 99.42096, 99.99701, 100.0, 98.73468
25573.01856, 59.97606084046466, 59.97433042719512, 59.972895474085874, 32.658723025703395, 32.88407809118848, 32.832203112895044, 0.999983662261338, 0.9999797058581913, 0.9999796696937467, 9306.586046221744, 9355.221665176696, 9349.639470295684, 230.020744641909, 63.739380724983675, 58.98103370713375, 9308.992141778941, 9360.636323700524, 9353.166455487428, 286.1358317453494, 285.2831912994774, 285.6099540620685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 795.0093, 4.150378, 3299.573, 783.0372, 7.005777, 5485.957, 818.7116, 6.697413, 5483.229, 803.9607, 6.841105, 5499.838, 793.2852, 6.92749, 5498.348, 831.3905, 3.929424, 3266.154, 99.98566, 99.74326, 99.69771, 99.99781, 99.96856, 99.04494
25575.470200000003, 59.97301623138597, 59.977405433227645, 59.97106893615786, 32.681364786320735, 32.939658956283274, 32.86133971306198, 0.9999783393825541, 0.9999757897053776, 0.9999818840201282, 9309.603514106442, 9358.719556320426, 9348.712854312836, 229.9968319012728, 57.15287054756041, 60.94600573829939, 9306.836693120518, 9355.134560810748, 9347.582036623704, 286.0922565848323, 285.3963490143684, 285.78575027284575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.6217, 4.178754, 3296.469, 789.3408, 6.960649, 5494.284, 825.0593, 6.627465, 5468.34, 797.5914, 6.894978, 5499.802, 799.1602, 6.882382, 5500.259, 829.6211, 3.944806, 3273.035, 99.89641, 99.89467, 99.42187, 99.99501, 100.0, 99.18344
25577.94568, 59.973056453045416, 59.97392735334067, 59.97102267226243, 32.64972265730546, 32.883359011338605, 32.81778148311911, 0.9999773293539334, 0.9999777871365887, 0.9999747509574127, 9309.616242701202, 9351.04493525871, 9348.446919038764, 222.8982840494316, 64.00291104077587, 63.93274988641133, 9311.22856287304, 9349.537496089062, 9348.130733992679, 286.16554996833213, 285.4449430163086, 285.6746738402933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.0533, 4.19678, 3293.135, 794.1074, 6.923809, 5499.02, 830.9605, 6.554756, 5448.063, 791.3969, 6.944805, 5496.304, 805.3976, 6.827594, 5499.14, 823.1398, 3.99022, 3284.086, 99.79056, 99.97643, 99.0543, 99.92723, 99.98389, 99.52858
25580.29172, 59.97761155129145, 59.974956559407644, 59.97776295393012, 32.65389871688242, 32.89285237818797, 32.83661843886481, 0.9999742741704227, 0.9999773510364468, 0.9999781566122599, 9316.015428226672, 9349.539638707789, 9360.868918938295, 226.85500382620398, 58.412939944793834, 61.12711104765185, 9309.740532528052, 9356.874952201833, 9347.31119300616, 286.1371468131752, 285.4238169969439, 285.6701157913243, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 788.4048, 4.180182, 3296.646, 789.3408, 6.960464, 5494.286, 825.1952, 6.625992, 5468.282, 797.5914, 6.895345, 5499.801, 799.1411, 6.882565, 5500.207, 829.4819, 3.945905, 3272.981, 99.8922, 99.8947, 99.42192, 99.99596, 100.0, 99.17986
25582.65796, 59.98123943805794, 59.97750876214987, 59.97847465151657, 32.654758713634216, 32.908390393976035, 32.841080139669586, 0.9999740439821774, 0.9999837200243815, 0.9999751892864563, 9305.814986718518, 9348.912754145571, 9341.952381747897, 221.0684388477921, 58.68190187175787, 65.80397481668524, 9302.03919130057, 9350.801208237071, 9351.75536272073, 286.05997620615886, 285.2891826397999, 285.7709748437256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3918, 4.207131, 3291.311, 795.6444, 6.911652, 5499.32, 825.1952, 6.626729, 5468.458, 791.3581, 6.945356, 5496.244, 799.1411, 6.882747, 5500.204, 829.4819, 3.945905, 3272.803, 99.74037, 99.9842, 99.41788, 99.93127, 100.0, 99.18508
25585.060080000003, 59.98157748366611, 59.983261990817454, 59.982550473456605, 32.646702367732026, 32.839576823108416, 32.79327571582089, 0.9999775976544898, 0.9999712964079119, 0.9999785573233969, 9306.736162902856, 9343.456915589602, 9345.093903412273, 227.03355461241063, 74.4035808619451, 65.47756419856887, 9309.161964855179, 9349.078932337981, 9346.753094874173, 285.9864786943245, 285.33376436910277, 285.75852593145333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 776.0634, 4.231938, 3284.52, 801.8702, 6.859156, 5500.435, 818.7892, 6.696309, 5483.282, 785.1053, 6.991506, 5489.064, 792.9227, 6.932969, 5497.625, 835.486, 3.904337, 3261.26, 99.52282, 100.0, 99.69463, 99.80179, 99.95541, 98.78742
25587.400480000004, 59.98875590444559, 59.99091484416641, 59.98850490186523, 32.67812469547538, 32.869163514308994, 32.85349005624516, 0.9999749157372232, 0.9999817398402837, 0.999972108145131, 9308.178572204384, 9352.622454820827, 9347.813221961951, 215.97018440389365, 59.034644972244905, 66.1040236996646, 9314.281979930236, 9357.593425904757, 9361.057532916733, 285.97207172454273, 285.33837594459214, 285.72318290668693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3721, 4.206417, 3291.364, 795.6444, 6.911652, 5499.266, 825.1563, 6.628201, 5468.119, 791.3581, 6.945356, 5496.303, 799.1411, 6.882565, 5500.311, 829.4819, 3.945905, 3273.036, 99.73689, 99.98418, 99.42201, 99.92829, 100.0, 99.18153
25589.73412, 59.988553063793205, 59.98645097823726, 59.98663688440288, 32.65655459941827, 32.907640675695276, 32.832526488599896, 0.9999771856185368, 0.999980502400504, 0.9999771569395614, 9304.997180625804, 9352.579350245087, 9350.03452505425, 222.11993423705917, 56.635369060263244, 65.76622126471602, 9308.131351662058, 9347.510703891247, 9352.52476038126, 286.18913668122644, 285.41176729289907, 285.72937787352146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 800.0, 782.3524, 4.206774, 3291.909, 802.4733, 6.849025, 5500.146, 826.7869, 6.607954, 5460.092, 794.5039, 6.915387, 5499.214, 803.967, 6.840743, 5499.566, 823.955, 3.986741, 3283.833, 99.74966, 100.0, 99.29848, 99.9843, 99.99628, 99.50869
