TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25873.863520000003, 59.966315060569904, 59.96315407314652, 59.96818339518773, 32.695343314945916, 32.91217411544922, 32.83370377514461, 0.9999793117823229, 0.9999729641739727, 0.9999796543681829, 9297.44652961834, 9350.40274090311, 9334.782852881704, 231.78103778194918, 66.94080558092264, 55.09537823494611, 9300.641225523546, 9357.164313809035, 9340.572866103714, 285.715432857186, 285.26918789037023, 285.5579117464591, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.8474, 4.188035, 3294.914, 795.8584, 6.909995, 5499.386, 822.6522, 6.65526, 5475.515, 790.9114, 4.169386, 3297.577, 802.0596, 6.857544, 5500.323, 834.1143, 6.518559, 5436.485, 99.84449, 99.98528, 99.55342, 99.92518, 100.0, 98.85739
25876.322320000003, 59.96838270231894, 59.96727490520864, 59.96786199207746, 32.6746827161495, 32.87616856138073, 32.848537423722604, 0.9999782204108598, 0.9999773865160696, 0.9999802714487196, 9304.810466620656, 9352.591302759203, 9339.412801412696, 222.83273060447937, 61.93828619387932, 65.53347626451978, 9308.11293439402, 9355.356210298689, 9352.085968545183, 285.80921679891867, 285.33639986144726, 285.5583451708321, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.2757, 4.190355, 3295.618, 795.8584, 6.909995, 5499.327, 822.9045, 6.651763, 5470.917, 783.3188, 4.204504, 3291.113, 799.4654, 6.879825, 5500.063, 824.6309, 6.639419, 5471.649, 99.86348, 99.98636, 99.51977, 99.73639, 100.0, 99.47486
25878.669680000003, 59.96743837808557, 59.96942105733438, 59.96508348487703, 32.68321991915606, 32.924969056811165, 32.86771859301421, 0.9999797905110442, 0.9999786367757213, 0.9999758872609955, 9311.717944117174, 9363.118007559911, 9351.339388468157, 227.58344751597633, 62.474043329673805, 58.75594736723701, 9300.438057073763, 9367.048661409175, 9357.985404536836, 285.82888299370956, 285.32541845349965, 285.5995207676353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 781.1696, 4.210343, 3291.22, 791.1307, 6.944255, 5496.822, 825.9522, 6.623968, 5468.509, 783.0081, 4.204137, 3293.376, 801.4873, 6.858823, 5500.375, 827.8318, 6.595653, 5459.794, 99.7076, 99.94081, 99.40976, 99.76269, 100.0, 99.27282
25881.05468, 59.97051844929732, 59.971753150869255, 59.97158765305939, 32.6944186146548, 32.93417551809306, 32.88518957680533, 0.9999771897975437, 0.9999785191254371, 0.99998011767891, 9310.705720868467, 9361.223262788631, 9353.054616679849, 222.70598252906757, 57.6385477223354, 63.40519132031659, 9311.69534724645, 9359.455910975517, 9348.82582643121, 285.7893872737199, 285.33705075314214, 285.4752176739125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 781.8398, 4.210522, 3289.636, 795.8195, 6.909995, 5499.324, 822.5746, 6.656364, 5474.902, 778.0369, 4.222155, 3286.698, 795.8221, 6.909776, 5499.291, 821.5493, 6.667253, 5477.203, 99.70775, 99.9863, 99.5473, 99.5955, 99.9857, 99.58195
25883.43344, 59.96927522068094, 59.97019328873574, 59.972180546369444, 32.6622491794891, 32.889440635233775, 32.82847624871809, 0.9999794153317672, 0.9999715844815502, 0.9999800313990783, 9289.630102594128, 9343.162582670984, 9340.84331235517, 232.00175613488432, 73.84843210629924, 62.900429404302486, 9299.481198266363, 9356.318925485657, 9336.969088769774, 285.8617698567031, 285.29693042936975, 285.56312945190706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 774.0919, 4.239433, 3281.868, 802.0453, 6.857499, 5500.779, 816.2851, 6.723183, 5488.134, 771.9783, 4.246609, 3278.639, 789.5847, 6.958537, 5494.456, 815.4656, 6.73281, 5489.289, 99.45088, 100.0, 99.77671, 99.34457, 99.89976, 99.80596
25885.810480000004, 59.97292227278808, 59.969847486948844, 59.96867949715563, 32.64306844583737, 32.85835918714747, 32.79908034223639, 0.9999806699105118, 0.9999719163284119, 0.999982349334467, 9286.908982019726, 9339.431809099919, 9349.132987963549, 226.23589414537946, 62.54033049057398, 59.17543512175621, 9290.523546311942, 9341.88629920889, 9335.336686442573, 285.6775509761204, 285.15483136385933, 285.6201353514451, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.4401, 4.214626, 3289.115, 795.8584, 6.90981, 5499.439, 822.6134, 6.655444, 5475.347, 778.1923, 4.222891, 3286.376, 795.8793, 6.909776, 5499.408, 821.5095, 6.666337, 5476.969, 99.66874, 99.98325, 99.5504, 99.58575, 99.98278, 99.57985
25888.259080000003, 59.97270818350362, 59.97528571431028, 59.97212403222017, 32.68335270989386, 32.91560759178577, 32.85507480928052, 0.9999817355871432, 0.9999789931561388, 0.9999760740069029, 9297.261127336604, 9359.146562704094, 9350.464612062646, 224.14950859194323, 61.90731432803295, 57.590199164687874, 9302.242214508287, 9352.432793623844, 9343.285211276381, 285.87100639773007, 285.39756283183937, 285.58912561114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.3809, 4.214626, 3289.272, 795.8584, 6.90981, 5499.161, 822.5358, 6.655628, 5476.638, 778.3282, 4.223074, 3287.254, 795.8984, 6.909593, 5499.595, 822.8416, 6.652969, 5470.338, 99.68034, 99.98423, 99.57383, 99.61236, 99.98391, 99.4593
25890.69708, 59.968034980894814, 59.97013605185657, 59.97153850962744, 32.71308799587087, 32.91346998086588, 32.88495024681207, 0.9999759152548341, 0.9999799985072477, 0.9999811268096833, 9304.247085132944, 9357.038579658236, 9355.02248967978, 222.1245884126256, 64.98889730636722, 59.544567111576725, 9314.575326720535, 9363.254485834985, 9361.587183174955, 285.89703230363324, 285.45640903099553, 285.62291011421354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.6306, 4.188927, 3294.12, 789.6132, 6.954754, 5495.513, 827.4858, 6.600038, 5463.574, 781.3187, 4.210756, 3289.833, 797.8822, 6.896444, 5499.445, 822.7621, 6.653702, 5475.544, 99.85899, 99.91702, 99.31993, 99.6905, 99.99298, 99.55396
25893.04028, 59.968119525387024, 59.96935840788624, 59.966709244225754, 32.71444785832237, 32.95221042110016, 32.90275094456145, 0.9999782750105214, 0.9999764150881707, 0.9999806046410857, 9313.611840415202, 9371.821569827376, 9357.320378358252, 228.7366365769904, 62.008916633673834, 60.675527614398106, 9311.772093231491, 9368.01422591195, 9362.424598514008, 285.8458948201916, 285.37930580329555, 285.5468442235844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 783.0818, 4.203918, 3292.374, 795.7612, 6.910363, 5499.265, 822.5358, 6.65618, 5475.291, 784.5422, 4.196047, 3292.727, 795.8221, 6.909776, 5499.239, 821.6089, 6.66652, 5477.026, 99.7675, 99.9863, 99.54634, 99.77821, 99.97874, 99.5809
25895.431440000004, 59.966039994899944, 59.9644025600562, 59.96292144321572, 32.686345880759056, 32.943934335122336, 32.87418172478803, 0.9999802228599043, 0.9999680177400672, 0.99997856816547, 9304.960751146757, 9365.615394304914, 9358.361685717195, 227.90721039395976, 71.05401478863132, 58.48536598388125, 9299.714033375427, 9368.49733168455, 9350.041682186698, 285.7036286272174, 285.32703621676797, 285.6956041831058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.8353, 4.162335, 3298.838, 802.0258, 6.857867, 5500.605, 816.2463, 6.723551, 5487.857, 790.9503, 4.169203, 3297.632, 789.6228, 6.958354, 5494.51, 815.3663, 6.732443, 5489.059, 99.96206, 100.0, 99.7778, 99.93006, 99.89877, 99.80165
25897.854840000004, 59.96137126539508, 59.95788593859379, 59.95915135142644, 32.68357158056952, 32.90259400596041, 32.84496507837916, 0.9999771942141925, 0.999972123332839, 0.9999801461396259, 9295.010931180404, 9356.352484982965, 9340.651757621896, 222.06822803316481, 67.87020093531385, 60.978397650264924, 9295.48541820578, 9355.262676876418, 9337.92473579368, 285.65493545755584, 285.2585008459489, 285.61952346960476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.4137, 4.189463, 3295.637, 795.8584, 6.909995, 5499.214, 822.2446, 6.657101, 5474.785, 784.814, 4.197334, 3294.206, 795.8793, 6.909593, 5499.238, 821.6885, 6.665605, 5476.912, 99.86262, 99.98431, 99.55546, 99.82302, 99.98474, 99.58619
25900.354160000003, 59.95191074308474, 59.9550090593401, 59.95607067694867, 32.66100196509913, 32.88583052863339, 32.845744965059296, 0.9999765434726792, 0.999972935028229, 0.9999777338475969, 9309.662709381, 9359.41289651468, 9348.36830929118, 226.51892775590545, 64.22861346876016, 64.49079496627382, 9302.601806338167, 9353.426990321323, 9347.172042938928, 285.72134191127446, 285.3517426476507, 285.52863872444993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 787.084, 4.188213, 3295.288, 795.839, 6.909995, 5499.214, 822.5552, 6.655628, 5475.005, 784.6393, 4.196599, 3292.817, 795.8793, 6.90941, 5499.409, 821.6288, 6.664323, 5476.0, 99.8265, 99.98431, 99.53806, 99.79148, 99.98785, 99.5915
25902.8178, 59.95357480699412, 59.95364461939787, 59.95431339224243, 32.737599519040884, 32.95332023948036, 32.87498331092186, 0.9999790055764642, 0.9999789056247901, 0.9999801671852467, 9307.012556563504, 9361.762231957598, 9356.272385938279, 224.55339291991731, 66.00102069740024, 64.18812576012147, 9320.99765436867, 9361.168495958338, 9358.675949915898, 285.82176783067246, 285.5027727670524, 285.71733980436846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.4598, 4.214805, 3289.502, 789.4965, 6.959175, 5494.521, 828.437, 6.595253, 5460.93, 779.8429, 4.214801, 3290.13, 798.9504, 6.88786, 5499.987, 823.7164, 6.648391, 5474.286, 99.68047, 99.90002, 99.27199, 99.67896, 99.99977, 99.51338
25905.270360000002, 59.95440527539666, 59.953289368903405, 59.951876794890346, 32.69746069191709, 32.925406904057816, 32.848056557373525, 0.9999787432506658, 0.9999768067126974, 0.999980563710758, 9299.843682884952, 9355.274250002962, 9349.653259903338, 224.18870174337553, 64.4454528215042, 62.174389130504096, 9311.335512290943, 9359.929352832089, 9349.77518100336, 285.71601454313935, 285.46057029493164, 285.55225968613183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 784.6591, 4.200171, 3292.249, 795.8584, 6.909626, 5499.268, 822.5163, 6.656549, 5475.342, 778.0758, 4.223994, 3286.966, 795.803, 6.910141, 5499.181, 821.5692, 6.666886, 5477.142, 99.76373, 99.98536, 99.54417, 99.60374, 99.98373, 99.58299
25907.651960000003, 59.95795735769013, 59.955908956381926, 59.9545640100747, 32.646712353429834, 32.86941214967319, 32.82785967592981, 0.9999769671941264, 0.9999695770878443, 0.9999798229538547, 9286.241586006881, 9343.395167164941, 9348.987114118903, 223.19470196280145, 73.13468616983391, 61.855668110505064, 9303.906670480605, 9357.69911121558, 9346.102341581449, 285.83689155995967, 285.37766690706127, 285.50678138896404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 775.196, 4.23747, 3282.145, 801.8702, 6.858051, 5500.376, 816.1492, 6.724472, 5487.742, 771.9783, 4.247161, 3278.693, 789.6038, 6.958354, 5494.456, 815.3464, 6.73281, 5489.86, 99.46291, 100.0, 99.77573, 99.35294, 99.89678, 99.80059
25910.044920000004, 59.95720740589847, 59.96040071737217, 59.958557752215654, 32.661617229266575, 32.86083821672622, 32.81868087932541, 0.9999776540791739, 0.9999773944627474, 0.9999793812283044, 9294.308063509912, 9348.477327307466, 9350.117486181822, 226.13816914243307, 64.02098970451198, 59.155700157647516, 9286.023190791015, 9344.544367780905, 9338.066835145293, 285.67545658414593, 285.34997871476384, 285.5171459748072, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.4006, 4.214805, 3288.99, 795.839, 6.90981, 5499.326, 822.5163, 6.658021, 5475.289, 778.3477, 4.223258, 3287.123, 795.8793, 6.909593, 5499.244, 821.6487, 6.66652, 5477.255, 99.66496, 99.98528, 99.5493, 99.56621, 99.98381, 99.58505
25912.48256, 59.95602974660913, 59.95515928315716, 59.956522853145394, 32.67286357861745, 32.90969511891936, 32.84279734493895, 0.9999829643327819, 0.9999792866103537, 0.9999805408176179, 9299.693649049688, 9351.975327869559, 9343.874620052156, 226.12822456665958, 64.8844403210287, 57.02693597337566, 9299.090271003734, 9355.977146220119, 9352.010603869381, 285.8202631013084, 285.44749664716375, 285.694427558129, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.4795, 4.214091, 3289.33, 795.839, 6.910179, 5499.156, 822.5163, 6.657101, 5475.571, 778.3865, 4.222707, 3286.491, 795.8793, 6.909593, 5499.295, 821.6686, 6.666703, 5476.567, 99.67512, 99.98837, 99.54415, 99.60039, 99.98578, 99.57255
25914.878520000002, 59.95738594182357, 59.95668476064623, 59.9587659308794, 32.72841761465616, 32.933153733653285, 32.87069033818885, 0.999980038280712, 0.9999757081395236, 0.9999819064738191, 9303.8344929417, 9361.75436135467, 9364.66104049983, 226.4215835563382, 63.227440437550285, 57.08318396812001, 9311.230276178003, 9361.278577290132, 9361.207065427117, 285.7969124549815, 285.2848599719783, 285.5132929685253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.6897, 4.190176, 3294.928, 789.5159, 6.959359, 5494.519, 828.8252, 6.584944, 5457.506, 783.9208, 4.200092, 3291.88, 800.7434, 6.874164, 5500.285, 825.3069, 6.624769, 5470.276, 99.83666, 99.89893, 99.22091, 99.76033, 100.0, 99.42907
25917.33864, 59.9617731109782, 59.960785811341154, 59.95924023070706, 32.713674219207384, 32.934418026265945, 32.89167311781149, 0.9999800209193279, 0.9999799515087184, 0.9999783498256214, 9315.792313162388, 9370.708227262046, 9361.149820655834, 221.6311272883372, 62.19929202922867, 62.09553988175048, 9314.416378387672, 9360.786933368352, 9356.868459346557, 285.80250729715027, 285.38997644433766, 285.4786615514547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.8936, 4.211057, 3291.316, 795.7806, 6.910363, 5499.041, 822.5746, 6.656364, 5475.124, 778.2117, 4.223626, 3286.961, 795.8221, 6.909958, 5499.235, 821.5294, 6.667436, 5477.141, 99.7266, 99.98632, 99.54734, 99.57571, 99.98475, 99.58299
25919.804880000003, 59.96330104966708, 59.96488795492437, 59.963718723299486, 32.68295485924231, 32.901888289294476, 32.84085309308506, 0.9999746860189705, 0.9999732127741775, 0.9999772763673382, 9299.984825222635, 9351.775315373341, 9344.935544995365, 227.14836059515437, 73.6735695344014, 59.61575374102085, 9301.735666971086, 9350.935848947027, 9348.271471065758, 285.73187569337506, 285.3500714335562, 285.574307473749, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7169, 4.163049, 3298.751, 802.0063, 6.858603, 5500.664, 815.9357, 6.72484, 5487.913, 772.0366, 4.246793, 3278.64, 789.6038, 6.958171, 5494.457, 815.4656, 6.730978, 5489.053, 99.96076, 100.0, 99.77884, 99.3597, 99.89782, 99.80484
25922.202760000004, 59.96839510607823, 59.96585317516627, 59.96436946049969, 32.656013414903974, 32.874480108766356, 32.82351112556308, 0.9999795243227192, 0.9999771214905507, 0.9999817053687995, 9295.929859895856, 9343.648395707529, 9336.244454685986, 225.2867752017919, 65.39555755974243, 58.30306797116759, 9301.983705699136, 9344.624217027684, 9330.64781283858, 285.68802508412546, 285.27254171177276, 285.57488551491105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.8868, 4.188749, 3296.46, 795.839, 6.909626, 5499.269, 822.6134, 6.656549, 5475.346, 778.3477, 4.223443, 3287.036, 795.8793, 6.909593, 5499.403, 821.5095, 6.667802, 5477.255, 99.86233, 99.9822, 99.55136, 99.59373, 99.98774, 99.57571
25924.65144, 59.96788314223045, 59.967705609475374, 59.963696105984006, 32.709018449406244, 32.934415182620675, 32.886057645308476, 0.9999779678999645, 0.9999755893195149, 0.999978842258498, 9293.259100069627, 9352.747431430713, 9342.772951154053, 227.296221947302, 63.905672245522965, 62.40534295494126, 9303.060070222464, 9356.90383992357, 9340.198611128952, 285.618210651332, 285.06277979005057, 285.34068567746425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.6897, 4.18857, 3295.187, 795.8584, 6.909995, 5499.156, 822.3804, 6.657285, 5474.558, 778.5224, 4.223074, 3286.748, 795.8793, 6.909228, 5499.13, 821.5692, 6.666154, 5476.224, 99.86393, 99.98642, 99.55545, 99.59702, 99.98184, 99.56631
25927.089000000004, 59.969962175842966, 59.97129633043948, 59.96871294646022, 32.708810470855866, 32.94375714666737, 32.88246943919542, 0.9999792420861288, 0.9999752801600267, 0.9999779029814125, 9313.602553158928, 9362.773673178073, 9356.682204901335, 227.4000761633942, 65.65274636045888, 61.9593871436241, 9309.086046957329, 9364.610055962607, 9353.446981162731, 285.78608003750855, 285.36937716605286, 285.65129509219435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.4203, 4.21427, 3288.942, 789.4965, 6.959359, 5494.402, 828.8446, 6.583656, 5457.17, 784.5033, 4.198621, 3292.517, 800.8006, 6.873616, 5500.043, 825.3267, 6.628065, 5469.877, 99.67017, 99.89991, 99.22195, 99.77017, 100.0, 99.45092
25929.544680000003, 59.97033851676817, 59.96844321513448, 59.97442124747069, 32.691296775207014, 32.91612045963121, 32.88495323407219, 0.9999795615257282, 0.9999752768030383, 0.9999783646517071, 9305.452226100484, 9359.555688401739, 9352.50305498067, 227.09708560981244, 62.55899830660837, 57.600532731996, 9305.299370228695, 9359.124123600246, 9353.597189230688, 285.79452905103454, 285.39588872826073, 285.57898091017177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.394, 4.19321, 3293.718, 795.8, 6.910179, 5499.096, 822.4969, 6.656733, 5475.124, 778.3282, 4.223443, 3286.754, 795.8412, 6.909958, 5499.073, 821.4897, 6.667069, 5477.6, 99.80389, 99.98739, 99.54725, 99.5972, 99.9857, 99.58823
25931.94824, 59.97255000272668, 59.97239897051031, 59.97298757145568, 32.63573137566974, 32.881110679543035, 32.836187732704225, 0.9999771769059955, 0.9999719856760267, 0.999978536892762, 9298.17274421608, 9344.148224181448, 9349.492624328901, 228.06731981559005, 65.38483723062745, 56.62024648116767, 9296.01417383685, 9347.640812659958, 9348.350605033072, 285.84032885292316, 285.3909707682113, 285.64211519911714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 776.3, 4.233187, 3283.208, 801.2476, 6.859525, 5500.434, 815.7804, 6.727969, 5488.698, 772.0366, 4.246793, 3278.644, 789.5847, 6.958902, 5494.454, 815.2668, 6.730612, 5489.227, 99.5121, 100.0, 99.7931, 99.35307, 99.90172, 99.80272
25934.286760000003, 59.97218924050331, 59.973400320551455, 59.97301973393954, 32.63974768795835, 32.86856138705133, 32.808745530453336, 0.999980373670357, 0.999971443726558, 0.9999780614199208, 9296.658945407778, 9348.41242566563, 9341.09274131696, 227.26987184616428, 69.02255569131967, 55.0359745188789, 9295.10426506716, 9345.09245782499, 9333.999951945325, 285.73567784078546, 285.4220585965778, 285.65678006089513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.4203, 4.214805, 3289.445, 795.8195, 6.90981, 5499.213, 822.5552, 6.65618, 5475.288, 778.4253, 4.223626, 3287.312, 795.8984, 6.90941, 5499.182, 821.5095, 6.665055, 5476.854, 99.69541, 99.98429, 99.5534, 99.61412, 99.98578, 99.57777
25936.723680000003, 59.96938107373479, 59.971699846473584, 59.97211243776001, 32.62657771255645, 32.88103344346942, 32.814722738593915, 0.9999775503245699, 0.9999757499043649, 0.9999824951308626, 9291.371086246758, 9352.816765477066, 9347.038631224279, 225.27228063922541, 64.73367725719618, 57.70194597884438, 9298.323259218621, 9357.36415214882, 9351.571280967957, 285.77645571333494, 285.34455815987155, 285.63162495882784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.4795, 4.214626, 3289.612, 795.8195, 6.909626, 5499.326, 822.4193, 6.657653, 5475.066, 778.134, 4.223258, 3287.333, 795.8984, 6.909593, 5499.404, 821.5493, 6.667802, 5477.258, 99.68381, 99.98634, 99.53596, 99.61751, 99.98776, 99.59659
25939.145200000003, 59.967676794646295, 59.97205219466592, 59.971287408211374, 32.705691156710245, 32.90282067405333, 32.86421084293657, 0.9999782780607874, 0.9999775005610021, 0.9999825935466169, 9306.786467830194, 9352.39041440035, 9353.034841865496, 223.60382475903452, 62.39601598052286, 63.196106508312255, 9314.028917329966, 9368.771857806523, 9357.112388839534, 285.8221231538509, 285.45725549065554, 285.66405071528203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.7094, 4.189819, 3294.9, 789.4965, 6.959543, 5494.571, 828.8446, 6.58384, 5457.171, 784.5033, 4.196782, 3292.433, 801.8116, 6.859736, 5500.217, 826.8973, 6.611767, 5465.584, 99.82157, 99.89882, 99.2271, 99.76929, 100.0, 99.37287
25941.60352, 59.96929007443398, 59.9748620710481, 59.972011256580664, 32.7382361028606, 32.95660087952816, 32.897174820711854, 0.9999790830207904, 0.9999781382593627, 0.9999782728079719, 9318.036265501623, 9373.29024999525, 9363.128199615485, 224.79922721174717, 64.48654479564311, 61.825054090147205, 9310.432422857331, 9365.125538182343, 9354.266425122394, 285.6511139065234, 285.40274018794673, 285.63578104085633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.3218, 4.213734, 3290.067, 795.8195, 6.910179, 5499.324, 822.5552, 6.656733, 5475.514, 781.5711, 4.207263, 3291.422, 795.803, 6.910141, 5499.13, 821.5493, 6.666703, 5477.543, 99.65829, 99.98525, 99.5534, 99.7263, 99.98267, 99.5903
25944.035040000002, 59.971169533091604, 59.9713029460962, 59.970413539737876, 32.676626782784325, 32.94143268417226, 32.857424874059845, 0.9999765521998987, 0.9999717857376752, 0.9999777407006678, 9302.379946499554, 9369.186739805718, 9352.429759131199, 229.68687523950712, 69.29036180972753, 60.92741907354957, 9307.711134747964, 9362.278181190284, 9358.716286678122, 285.68329058950746, 285.3903530066296, 285.593041182537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 789.6075, 4.175721, 3297.905, 799.769, 6.87426, 5500.521, 816.4792, 6.72668, 5488.582, 790.9308, 4.169203, 3297.631, 789.6228, 6.958171, 5494.618, 815.3464, 6.73281, 5488.886, 99.9212, 100.0, 99.79099, 99.93198, 99.90074, 99.79652
25946.412320000003, 59.97062665535293, 59.97035877464226, 59.97358292581321, 32.68167039868378, 32.89957989842793, 32.83849371872058, 0.9999769646862006, 0.9999734488130648, 0.9999757066686864, 9301.652684707573, 9352.262131608459, 9343.029825162092, 221.94589912901043, 67.39816180885009, 62.43608008891124, 9299.596953859229, 9345.988622730943, 9342.702982881186, 285.72395680612857, 285.341613019562, 285.59569143763866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.7686, 4.188749, 3295.589, 795.8584, 6.909995, 5499.21, 822.3416, 6.656549, 5474.783, 784.6393, 4.197701, 3293.876, 795.8793, 6.909593, 5499.352, 821.5493, 6.666886, 5476.915, 99.86493, 99.9884, 99.54826, 99.79162, 99.98681, 99.584
25948.8702, 59.97314269509275, 59.96963709285912, 59.971897843194036, 32.657834671667835, 32.865651310809255, 32.813621277043154, 0.9999763658476803, 0.9999770365514631, 0.9999798698130554, 9290.671235563928, 9351.267677349706, 9350.123480326747, 220.62954260179004, 68.06070743649525, 62.56006983844668, 9300.026644491294, 9351.026927049315, 9344.725277013014, 285.7809848106326, 285.3539147376018, 285.6767619286221, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.946, 4.187142, 3294.652, 795.839, 6.909995, 5499.268, 822.5358, 6.655628, 5474.721, 784.6004, 4.197517, 3292.702, 795.8793, 6.909593, 5499.296, 821.7084, 6.665788, 5477.139, 99.83653, 99.98634, 99.55653, 99.77744, 99.9837, 99.5798
25951.3172, 59.97321938267745, 59.96973285268649, 59.96963910358559, 32.68488689379731, 32.90820366814551, 32.911655919348746, 0.9999805845532711, 0.9999755220043111, 0.9999798924553286, 9312.52616474295, 9361.96776364073, 9364.946964106048, 226.62623887955942, 63.05018308666831, 54.21976255589698, 9310.637514563286, 9363.984652013945, 9356.101954586542, 285.8596769395408, 285.528417530855, 285.6297614871418, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.4006, 4.215162, 3289.272, 789.477, 6.959543, 5494.743, 828.8252, 6.584208, 5457.168, 778.6195, 4.221972, 3286.363, 802.0596, 6.857544, 5500.178, 827.2751, 6.605724, 5465.238, 99.67714, 99.89891, 99.221, 99.58236, 100.0, 99.35721
25953.791800000003, 59.96957374141086, 59.96853339593621, 59.96670437264136, 32.690110705459674, 32.929411096193434, 32.87646349737957, 0.9999803705368622, 0.9999769322891818, 0.9999794397422669, 9299.424777762466, 9360.914930448433, 9351.292370515897, 223.39604679815557, 63.39364942812426, 59.139621844964495, 9311.541216032203, 9363.67338179794, 9355.191823302304, 285.87258722131946, 285.5193208146187, 285.6734391421949, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.4728, 4.189106, 3294.713, 795.839, 6.909995, 5499.38, 822.4775, 6.65618, 5475.293, 781.3381, 4.213881, 3288.878, 795.8602, 6.909593, 5499.076, 821.6885, 6.666337, 5477.662, 99.83289, 99.98632, 99.54938, 99.68111, 99.98179, 99.59245
25956.17448, 59.96526533150996, 59.96361785913605, 59.96286793425357, 32.67271019799873, 32.88742271836182, 32.81748634666, 0.9999797448436009, 0.9999744506967565, 0.9999769932824042, 9291.203258445428, 9349.109926466948, 9342.097861895889, 225.6304622719465, 69.20399260427348, 61.633646844324176, 9299.321164897543, 9355.904006858598, 9348.71934539172, 285.71896018002064, 285.39263627925385, 285.5972235714972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 777.9758, 4.225335, 3285.998, 799.0881, 6.877944, 5500.548, 816.9063, 6.716372, 5488.303, 772.2502, 4.246793, 3278.64, 789.6038, 6.958354, 5494.51, 815.3066, 6.731711, 5489.515, 99.57431, 100.0, 99.76872, 99.35132, 99.89885, 99.80796
25958.587120000004, 59.956205129872096, 59.964506196253055, 59.962055823120615, 32.639401180083055, 32.880815275393246, 32.81147573098552, 0.9999786552345468, 0.9999759440888297, 0.9999808991799799, 9284.147580713015, 9342.58324213513, 9338.991820824778, 226.38766106950789, 65.64808213210972, 60.60050802014018, 9282.21665676909, 9339.174042436567, 9333.533045016695, 285.6792292627616, 285.21163240414387, 285.49657438631465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.3612, 4.21427, 3289.445, 795.8584, 6.90981, 5499.497, 822.594, 6.658206, 5475.12, 778.27, 4.223258, 3286.921, 795.8793, 6.909593, 5499.347, 821.6885, 6.666703, 5476.506, 99.66685, 99.98944, 99.54623, 99.6273, 99.9837, 99.57144
25960.933680000002, 59.95930139494998, 59.959703459415145, 59.962064605422945, 32.66031735931069, 32.892073041024425, 32.833399571096386, 0.999983487891503, 0.9999782849150466, 0.9999817861059923, 9290.388717316528, 9335.875892781922, 9331.791764439915, 224.73841065568377, 60.382597788330145, 57.822811149910194, 9289.831361674609, 9346.208172428696, 9351.756308338636, 285.77491943455686, 285.34406497826393, 285.50551567662114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.5386, 4.214091, 3289.157, 795.839, 6.909995, 5499.273, 822.4193, 6.656917, 5474.673, 778.3282, 4.223626, 3285.529, 795.8793, 6.90941, 5499.074, 821.5095, 6.666703, 5476.91, 99.68048, 99.98536, 99.53915, 99.60576, 99.98269, 99.59869
25963.35252, 59.95959602038626, 59.959291940396014, 59.9585894016284, 32.67601684261926, 32.89537885203768, 32.83858418127883, 0.9999816243964204, 0.9999766839440551, 0.9999794574332389, 9300.498881758804, 9347.794519249297, 9343.847444560888, 225.4513722527838, 62.29130701799113, 59.651379605055354, 9313.560444202558, 9363.201020029455, 9362.887454171663, 285.76403669989776, 285.401518823957, 285.70406791399984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.8474, 4.187142, 3294.613, 789.4965, 6.959359, 5494.572, 828.7864, 6.583288, 5457.229, 784.581, 4.196782, 3293.094, 802.0786, 6.857727, 5500.435, 827.9312, 6.594554, 5460.37, 99.8471, 99.89991, 99.22086, 99.76105, 100.0, 99.27806
25965.706400000003, 59.958791524787294, 59.95705229003941, 59.9597122898415, 32.707425321161544, 32.89537602540206, 32.87772767550494, 0.9999782951680078, 0.9999726396951082, 0.9999796643728901, 9313.892828809367, 9371.052430922817, 9354.737950133955, 223.990669823218, 63.78283372761962, 58.50468260766661, 9306.669555133069, 9366.155681401126, 9364.051389079224, 285.72782729823854, 285.29510969830403, 285.59868321956685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.4598, 4.214626, 3289.502, 795.8195, 6.909995, 5499.272, 822.5358, 6.656549, 5475.12, 778.4059, 4.222707, 3287.251, 795.8221, 6.909958, 5499.239, 821.6288, 6.666154, 5477.37, 99.67207, 99.98427, 99.54524, 99.61052, 99.98373, 99.58616
25968.04128, 59.95652781395786, 59.961073801813356, 59.9594985858432, 32.65395115673282, 32.87734972738886, 32.842478739102624, 0.9999788961561497, 0.999974241561832, 0.9999790339640929, 9297.816263572233, 9348.918876790682, 9347.317684255579, 223.59642842413177, 63.96664977085629, 63.403123559712185, 9304.11339785063, 9356.840656439674, 9343.36619302932, 285.75396992085865, 285.2901099236689, 285.46352094800193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.6108, 4.188213, 3295.221, 796.0141, 6.904284, 5499.817, 821.1381, 6.671643, 5487.03, 775.0659, 4.236496, 3281.644, 791.5112, 6.943927, 5495.837, 815.6645, 6.734641, 5490.078, 99.87727, 99.99291, 99.83963, 99.49169, 99.9229, 99.81104
25970.408720000003, 59.9582453978905, 59.95889795760528, 59.958835837522855, 32.639649388007086, 32.88816863625944, 32.82926107176603, 0.9999781550701081, 0.9999761732512639, 0.99997747360218, 9284.895952004275, 9358.903807762663, 9347.172249910867, 229.827617725678, 62.10180932176718, 61.18889258100671, 9297.915498707276, 9340.703465575596, 9348.694305592851, 285.84808327307655, 285.4336024102413, 285.6801972174598, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 790.3961, 4.171794, 3296.751, 798.2709, 6.893417, 5499.942, 821.6622, 6.658942, 5474.894, 778.3477, 4.221972, 3286.176, 795.8984, 6.90941, 5499.182, 821.6686, 6.66652, 5477.885, 99.91539, 100.0, 99.56262, 99.57969, 99.98182, 99.5746
25972.840720000004, 59.95829657702808, 59.95760832105239, 59.95590017556485, 32.632762860951516, 32.87030651217413, 32.812269489296085, 0.9999816500284541, 0.999975254882415, 0.9999784251568249, 9289.305656096305, 9344.816849827605, 9332.99507574129, 225.64707378479306, 63.09488060406693, 61.934392468546775, 9295.290655213124, 9347.649688442329, 9341.033086223182, 285.7822194945929, 285.4442006095832, 285.6361084495364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.7291, 4.189641, 3294.871, 795.839, 6.90981, 5499.268, 822.4581, 6.656917, 5475.181, 778.1729, 4.222891, 3286.425, 795.8793, 6.909593, 5499.186, 821.4499, 6.668351, 5476.626, 99.84709, 99.98431, 99.53709, 99.59359, 99.98379, 99.57363
25975.21124, 59.96055592054917, 59.95949772429903, 59.957479508480915, 32.62920101634996, 32.871574456138994, 32.81330297373146, 0.999981621325469, 0.9999788124702657, 0.9999796469236798, 9293.336222965072, 9344.448956995786, 9349.750875789812, 224.16590864353134, 65.2144982515174, 58.91171026727352, 9292.232776149816, 9360.64355731408, 9346.862138247609, 285.90717797770344, 285.4858690211995, 285.76383591243666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.3612, 4.214805, 3289.109, 789.5159, 6.959175, 5494.407, 828.8252, 6.583472, 5457.228, 784.6393, 4.197701, 3293.486, 802.0596, 6.857544, 5500.601, 827.8914, 6.594554, 5459.563, 99.677, 99.90087, 99.22093, 99.79146, 100.0, 99.27173
25977.608320000003, 59.95812812125877, 59.96032748734787, 59.95840801115617, 32.703935805401905, 32.93300328581097, 32.8738328707048, 0.9999784370833688, 0.9999780586843716, 0.9999788845696923, 9311.747706822798, 9357.399076811595, 9353.976156726805, 228.1354934237188, 64.30984071638068, 62.34105981577011, 9316.957082168921, 9363.214687772346, 9359.291236284662, 285.85148667687395, 285.57853647189785, 285.66727200643913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.5714, 4.188927, 3293.923, 795.8, 6.909995, 5499.435, 822.5358, 6.658021, 5475.291, 778.1534, 4.223074, 3286.859, 795.803, 6.909958, 5499.289, 821.6686, 6.665788, 5477.204, 99.81446, 99.98331, 99.55545, 99.60039, 99.9807, 99.58715
25979.976240000004, 59.95646575690408, 59.95736507483972, 59.95936652196713, 32.650557664134844, 32.852133561113945, 32.84154371560466, 0.9999795356581155, 0.999973598908385, 0.9999784030542423, 9303.629673770229, 9366.211176589379, 9351.023894673004, 229.9656066700618, 64.41696936226572, 57.7152080606229, 9308.21848043154, 9350.057347275455, 9347.172239047566, 286.0090087275414, 285.62354272349614, 285.8555767581604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.4401, 4.214983, 3289.554, 795.8195, 6.910179, 5499.382, 822.594, 6.65618, 5475.348, 784.7752, 4.196414, 3294.322, 794.6395, 6.922742, 5497.769, 817.2351, 6.713582, 5486.671, 99.67018, 99.98737, 99.55039, 99.81484, 99.95802, 99.74482
25982.38344, 59.95953195700809, 59.96127930331111, 59.959648163641376, 32.598469337210496, 32.84599142996603, 32.783604337335426, 0.999977964232905, 0.9999710389253391, 0.9999807006430451, 9281.55059531379, 9341.913300360546, 9349.582740709726, 226.24033204610691, 69.89829287087741, 60.21430359025999, 9297.463633980888, 9351.936606614434, 9347.588614425647, 286.04794504860786, 285.6165107450453, 285.6866480869501, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 774.9199, 4.234793, 3283.826, 800.4305, 6.874997, 5500.407, 819.391, 6.682319, 5479.595, 786.6393, 4.192002, 3294.515, 795.3071, 6.910506, 5499.183, 821.6089, 6.665788, 5477.255, 99.4931, 100.0, 99.64901, 99.83238, 99.98365, 99.58506
25984.8698, 59.969180783657244, 59.96213240171416, 59.961831330866445, 32.62006305536715, 32.85643341091449, 32.828002833457276, 0.9999803441759596, 0.9999740174033465, 0.9999821724788195, 9293.880331631564, 9356.280443208901, 9337.551796659802, 224.92787422057518, 64.07864068749268, 58.61144888954823, 9296.056575154353, 9341.019497715119, 9335.752931075944, 285.93791031104496, 285.5293231208967, 285.8564580167499, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.4203, 4.214448, 3289.498, 795.839, 6.909995, 5499.49, 822.6134, 6.657469, 5474.556, 784.6393, 4.196782, 3293.259, 795.8984, 6.909593, 5499.347, 821.6487, 6.666886, 5477.89, 99.67193, 99.98536, 99.53598, 99.78771, 99.98673, 99.58199
25987.256400000002, 59.9666763750037, 59.962279754922555, 59.96186614178538, 32.64018677960122, 32.87245410001476, 32.81161221938085, 0.999982848872229, 0.9999766225005147, 0.9999811750493299, 9287.117033151997, 9352.750762206686, 9334.367557247035, 223.65023840355116, 63.841403351927966, 58.26621580464689, 9291.758211339886, 9347.292311073268, 9339.59745828761, 286.0648804145304, 285.6719302264121, 285.89504799812227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.6108, 4.187856, 3295.398, 789.5159, 6.959728, 5494.572, 828.7476, 6.584576, 5457.174, 778.1534, 4.224178, 3286.912, 802.0596, 6.857544, 5500.321, 827.9113, 6.59492, 5460.024, 99.85914, 99.90192, 99.21995, 99.59761, 100.0, 99.27177
25989.63504, 59.96705421418112, 59.96793620897219, 59.96658971757297, 32.6720793463174, 32.895736779606175, 32.85370173502772, 0.9999806878228418, 0.9999777077058127, 0.9999792214506688, 9309.4128492745, 9362.533620061535, 9354.02757817876, 225.07310301349503, 61.774131840867085, 58.46368367957575, 9321.328040035596, 9363.122553537423, 9355.341871578119, 285.98791794832454, 285.4763752838128, 285.83365596515773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 780.3021, 4.214805, 3289.162, 795.839, 6.910363, 5499.384, 822.5163, 6.656364, 5475.343, 784.6587, 4.197701, 3293.094, 795.8221, 6.909958, 5499.183, 821.6089, 6.666886, 5477.488, 99.67352, 99.98523, 99.54619, 99.80471, 99.98384, 99.58508
25992.011560000003, 59.970821565828636, 59.9732166487394, 59.9730624403629, 32.6718667986735, 32.897035595835334, 32.82561698721946, 0.9999813471069879, 0.9999745546435075, 0.9999787288509985, 9306.129500243538, 9356.106309885137, 9345.417585396437, 225.34897687827697, 62.865717738634885, 58.53034553792463, 9310.798243446005, 9364.162951578832, 9346.800175834534, 285.9296034676237, 285.55293839014377, 285.76416915647025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.7291, 4.188213, 3295.168, 795.8, 6.910179, 5499.378, 822.4969, 6.656549, 5475.351, 784.581, 4.19715, 3293.205, 795.8412, 6.911419, 5499.044, 821.0721, 6.740134, 5489.178, 99.85697, 99.98427, 99.54524, 99.79445, 99.98057, 99.78457
