TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26008.568400000004, 59.9709874015813, 59.971268615764, 59.97201562907144, 30.15414505614019, 30.341027821302678, 30.318378969704817, 0.999983461513785, 0.999979999555564, 0.9999844609983614, 8586.534799873642, 8629.47642569337, 8632.051635626416, 204.42657332430008, 54.42317439663293, 48.258467599985124, 8586.716560527051, 8636.416938382641, 8621.54204275389, 285.9818511586416, 285.4654477935369, 285.719726005088, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.8277, 4.187856, 3294.45, 795.839, 6.909995, 5499.326, 822.4581, 6.655444, 5475.401, 784.5616, 4.195863, 3293.313, 795.8793, 6.909593, 5499.077, 821.3903, 4.000841, 3287.039, 99.83043, 99.98634, 99.55135, 99.79236, 99.98182, 99.59878
26011.069760000002, 59.97522108224321, 59.975631906547434, 59.973868446037606, 30.13910054123314, 30.36784116249047, 30.29650229647285, 0.9999834090001816, 0.9999826936748603, 0.9999833931922149, 8579.573082759982, 8639.377020005284, 8621.86224181421, 202.05468756744312, 55.64113045232989, 47.32247446674501, 8587.045752450364, 8638.759651120017, 8624.601337126533, 285.9848831940059, 285.5760914854911, 285.76498159047986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 784.5605, 4.200349, 3292.359, 792.2397, 6.938729, 5496.464, 826.9811, 6.602983, 5460.594, 778.3088, 4.223074, 3286.826, 802.0405, 6.85791, 5500.383, 827.792, 3.957991, 3276.408, 99.78938, 99.9343, 99.30969, 99.58872, 100.0, 99.28358
26013.48524, 59.97104861009311, 59.975640966164235, 59.97172827637043, 30.198093572460046, 30.406985420779993, 30.343011653120115, 0.9999830226146145, 0.9999808382354902, 0.9999825721635786, 8601.604308735928, 8639.624744552106, 8638.7645582685, 201.91347114700056, 59.79376599763236, 52.16311314014911, 8594.704276977422, 8657.256632675666, 8638.760959869174, 285.9206935258405, 285.52792271289803, 285.8232730025541, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.9657, 4.189106, 3294.9, 795.839, 6.909995, 5499.438, 822.6716, 6.656549, 5474.95, 784.6004, 4.197517, 3293.036, 795.8221, 6.909958, 5499.125, 821.4499, 4.000475, 3286.99, 99.83274, 99.98525, 99.54315, 99.78758, 99.9827, 99.60437
26015.881, 59.97408149619464, 59.97251798395807, 59.973082691828594, 30.174217583595276, 30.39564060411976, 30.328583402869064, 0.9999847447462886, 0.9999846400607286, 0.9999863081384439, 8592.076659878652, 8633.728807263944, 8632.558687637968, 194.46634847583937, 50.21390829334155, 48.48147224738659, 8590.604171779176, 8630.319615853949, 8622.725926989393, 285.8393169245738, 285.49675336518317, 285.7808648008292, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.4598, 4.214626, 3289.44, 795.8195, 6.909995, 5499.325, 822.4387, 6.655996, 5475.124, 778.3865, 4.223443, 3287.151, 795.8221, 6.909958, 5499.13, 827.792, 3.957808, 3276.286, 99.67525, 99.98729, 99.54423, 99.61185, 99.98278, 99.27818
26018.34316, 59.97070926517286, 59.972588955608074, 59.97243564079214, 30.130704963314635, 30.34643503644414, 30.30721382252504, 0.9999820739506369, 0.9999765539370321, 0.9999805273994502, 8575.920878058145, 8630.744742591745, 8630.340570921959, 202.98524325241806, 57.696243535885515, 48.978664857303556, 8585.288520228854, 8633.535183659946, 8625.529131092162, 285.95298417487436, 285.5019439039843, 285.74179140951327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 774.1313, 4.239255, 3281.71, 802.0258, 6.857499, 5500.493, 816.2075, 6.723735, 5488.304, 771.9589, 4.246977, 3278.644, 789.5465, 6.959085, 5494.504, 833.8956, 3.913676, 3262.812, 99.44436, 100.0, 99.78595, 99.35485, 99.89867, 98.88617
26020.681880000004, 59.9700654682505, 59.968092708495206, 59.967618222033785, 30.139786279230453, 30.340764779866962, 30.29232696650246, 0.9999817317567656, 0.9999811997842958, 0.9999834833784226, 8573.716129592209, 8625.678886724912, 8623.052781698872, 202.32651418360126, 54.70400798037326, 46.190787597643066, 8576.553656779006, 8628.893670158453, 8621.615975618692, 285.93312567194664, 285.4304203302298, 285.7043313805988, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.4795, 4.21427, 3289.66, 795.839, 6.909995, 5499.156, 822.4387, 6.657653, 5476.021, 778.3671, 4.221972, 3286.453, 795.8412, 6.909958, 5499.07, 831.3508, 3.927227, 3266.445, 99.68526, 99.98634, 99.56262, 99.61389, 99.98168, 99.01637
26023.05264, 59.97211621024325, 59.97007834478419, 59.96773449410925, 30.13580822758933, 30.33868634007986, 30.268069111227103, 0.9999867832267293, 0.9999817339208036, 0.999987726941691, 8576.905489301978, 8631.03160603809, 8616.113892382085, 197.62261258881563, 47.47620834921008, 51.4121014014129, 8584.743731832647, 8628.622903034155, 8616.65754830688, 285.95239656761106, 285.4588215922646, 285.705303481123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.4992, 4.212485, 3290.239, 794.3214, 6.922152, 5498.184, 827.8934, 6.600406, 5461.719, 782.1537, 4.207446, 3290.692, 800.8197, 6.86485, 5500.424, 840.1183, 3.863501, 3246.037, 99.69715, 99.96558, 99.29642, 99.71654, 100.0, 98.36339
26025.42924, 59.97188770711345, 59.97011888322345, 59.97105611417648, 30.16508276087587, 30.38077845328138, 30.31766011742093, 0.9999847902717806, 0.9999882440306836, 0.9999847111636515, 8585.48566655015, 8631.500746703849, 8624.88279225444, 196.22818925959245, 44.77898223012676, 49.6227521633009, 8587.87028675086, 8631.897763961902, 8633.89762471389, 285.9585504256361, 285.5541035500416, 285.7857799306577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 783.1607, 4.203383, 3290.942, 794.0685, 6.921046, 5498.964, 822.9045, 6.654708, 5475.123, 778.1923, 4.223443, 3286.706, 795.803, 6.910141, 5499.346, 834.2136, 3.909647, 3261.867, 99.74617, 99.97977, 99.54012, 99.59523, 99.98671, 98.85497
26027.85492, 59.97303490844137, 59.97100445929631, 59.97082704966737, 30.186542725341692, 30.385626607408728, 30.332082996459366, 0.9999828048624558, 0.9999794749456211, 0.9999836090497864, 8587.775995088397, 8640.38414949082, 8631.95840094979, 204.32445687340578, 48.5069325105419, 51.674371663935744, 8599.194117325364, 8636.707898199653, 8625.9737693953, 285.8330230952174, 285.42232818742957, 285.7142076979258, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.5911, 4.188749, 3295.092, 789.5159, 6.959543, 5494.578, 822.6328, 6.655076, 5475.119, 784.6393, 4.197701, 3293.0, 802.0405, 6.85791, 5500.548, 833.7563, 3.912943, 3263.349, 99.84986, 99.90301, 99.53913, 99.78648, 100.0, 98.88798
26030.194720000003, 59.97103207477538, 59.96753234510582, 59.96768486151255, 30.162395341561567, 30.377602048525823, 30.318825063069927, 0.9999841083134912, 0.999977346535577, 0.9999844697791229, 8586.853860546795, 8641.992087672903, 8628.940179197012, 202.84734754166038, 58.14314233801906, 47.13511808294243, 8590.437153157925, 8636.277302092154, 8625.43196388345, 285.8726499216539, 285.4589230704815, 285.6767236967556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 793.0181, 4.160015, 3298.885, 783.2318, 7.004672, 5486.356, 816.3239, 6.723367, 5488.085, 790.9308, 4.169019, 3297.69, 808.4114, 6.800565, 5497.439, 827.9113, 3.957442, 3276.164, 99.96482, 99.75259, 99.77986, 99.92859, 99.95603, 99.27629
26032.571640000002, 59.96655943418833, 59.964523667768944, 59.9669626727734, 30.142659114228803, 30.347539723516665, 30.324900135825594, 0.9999829352964968, 0.9999772529934732, 0.9999821217715293, 8585.238479258785, 8632.062614131843, 8629.547730429427, 206.98154156643113, 56.717914210780236, 52.49810300911423, 8595.436229324643, 8641.260993940015, 8622.99801818713, 285.9685978972954, 285.47828851307867, 285.7197675105851, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.8868, 4.188035, 3295.34, 789.5159, 6.959359, 5494.574, 822.5746, 6.65618, 5476.132, 784.581, 4.196047, 3292.309, 802.0786, 6.857727, 5500.432, 833.9353, 3.910746, 3262.637, 99.81738, 99.89994, 99.56464, 99.78571, 100.0, 98.85897
26035.0272, 59.9698861025342, 59.967415914482814, 59.964520624250824, 30.091129548373644, 30.296384345838153, 30.225299855666385, 0.9999810763222126, 0.9999737364157885, 0.9999849192833512, 8570.782858301103, 8620.151667482518, 8603.771163547124, 201.511388330121, 65.91887053274051, 52.69366646516755, 8568.007501361843, 8610.413094009069, 8602.65522060625, 285.873932097942, 285.3944854600539, 285.6448400188636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.3348, 4.187856, 3294.512, 789.5159, 6.959175, 5494.69, 822.5163, 6.656733, 5473.0, 783.0858, 4.203401, 3290.852, 799.0648, 6.883112, 5500.127, 838.1104, 3.877052, 3249.705, 99.83231, 99.90002, 99.50952, 99.73892, 100.0, 98.513
26037.450320000004, 59.96560088127528, 59.9672392514172, 59.96818851620738, 30.137200949340965, 30.366570297153768, 30.32330846790005, 0.9999815973392154, 0.9999774307410908, 0.9999796197267518, 8579.315225992405, 8630.569104735685, 8626.332565821007, 201.21915271621344, 59.666895881771325, 54.451159584384186, 8579.91143020052, 8628.909305587162, 8626.363282376275, 285.88281902834143, 285.3796399474929, 285.78320171676273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 782.7664, 4.202669, 3292.957, 792.9595, 6.937624, 5496.699, 824.3411, 6.641271, 5473.328, 783.882, 4.196966, 3293.488, 802.0214, 6.857544, 5500.213, 834.2136, 3.910929, 3262.746, 99.77113, 99.93858, 99.47077, 99.80125, 100.0, 98.86111
26039.79216, 59.968561035699814, 59.969012245948456, 59.9682733278357, 30.14355421886579, 30.351588547448724, 30.310137972533823, 0.999984107252242, 0.9999794176645278, 0.9999819444782286, 8586.335396328126, 8624.157968211697, 8622.189388639443, 206.03577245859742, 53.69562939192838, 50.14433149297588, 8576.405924573015, 8623.573841615145, 8618.37372494173, 285.8961147688814, 285.50639280487377, 285.74958877834257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 781.7413, 4.211949, 3289.545, 795.7612, 6.910179, 5499.437, 822.5746, 6.655628, 5475.234, 778.3088, 4.222339, 3287.371, 795.8221, 6.909958, 5499.131, 834.3528, 3.912577, 3262.458, 99.67801, 99.98835, 99.54419, 99.61589, 99.98466, 98.86097
26042.23008, 59.97108977030645, 59.97135179436674, 59.97192716679895, 28.74567969141022, 28.942481149583053, 28.701315205499426, 0.9999849729415381, 0.9999810663143492, 0.9999875864168944, 8022.489795958274, 8027.833758650116, 7988.473975797294, 183.17970703572792, 46.16373742232963, 44.597389059164016, 7870.434425020085, 7899.926607127081, 7884.490440449266, 285.81350042992636, 285.4984896598189, 285.64369393406923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.4992, 4.214805, 3289.66, 795.839, 6.909995, 5499.385, 822.4387, 6.654892, 5474.724, 777.9399, 4.223258, 3286.818, 795.8602, 6.909776, 5499.295, 604.9633, 4.524747, 2505.59, 99.67541, 99.98741, 99.54419, 99.59914, 99.98182, 75.9259
26044.62196, 59.97146720068195, 59.97150728308945, 59.97374903369231, 26.93941261776877, 27.406250247661717, 27.537488450051395, 0.9999893600921814, 0.9999816188953667, 0.9999903045461528, 8085.805830326068, 8238.987441005751, 8301.693490813059, 186.11253238095014, 50.40557210025315, 41.2676263635899, 8535.479451875759, 8612.702490638767, 8620.875317556614, 285.9065718386848, 285.4420595015813, 285.72861212438903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.6176, 4.213734, 3288.76, 795.9557, 6.909073, 5499.332, 822.924, 6.652499, 5474.619, 778.6001, 4.221604, 3287.321, 505.1231, 7.581292, 3364.136, 831.5893, 3.930157, 3268.553, 99.68643, 99.98539, 99.5331, 99.59601, 65.27702, 99.05808
26047.028560000002, 59.9752232511573, 59.97651186294458, 59.97408461464453, 30.126235415474262, 30.329098964422915, 30.28337924516104, 0.999904277903288, 0.9999957437643252, 0.9999213655531006, 8789.978829579813, 8909.97092147585, 8854.726554815445, 221.26526416934308, 60.01475428723825, 47.102545254696, 8597.828057544491, 8635.063072346424, 8629.646055442807, 285.82165446949784, 285.41615349567996, 285.7696927561345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.5583, 4.214091, 3289.708, 796.0141, 6.908521, 5499.16, 822.5358, 6.658206, 5475.967, 292.5147, 4.557155, 1076.183, 792.7511, 6.93443, 5497.176, 831.3508, 3.931255, 3268.788, 99.68672, 99.98757, 99.54824, 35.31774, 99.94725, 99.04757
26049.5416, 59.97432359493404, 59.9750395158509, 59.96721205381492, 30.161789596543183, 30.366424320573497, 30.31715839884749, 0.999981331093291, 0.9999828154976491, 0.9999820521765748, 8581.710204177964, 8623.902808811767, 8620.110670822267, 206.25337941742555, 53.20334119606832, 51.64191602006758, 8532.104132160615, 8545.342894265466, 8515.724999423408, 285.8600966951904, 285.44859891779157, 285.66874819720147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.5781, 4.21302, 3289.593, 795.9168, 6.909442, 5499.217, 378.9552, 7.592744, 3765.433, 777.9399, 4.225281, 3286.4, 792.7511, 6.934247, 5497.183, 836.0825, 3.897744, 3276.481, 99.68759, 99.98735, 61.95854, 99.59177, 99.94833, 98.84645
26051.9766, 59.97295424322942, 59.97203610212997, 59.9732069455911, 29.66277701511351, 29.825147734227773, 29.694030388550278, 0.9999832758400606, 0.9999786010343779, 0.99998215680727, 8330.538632465827, 8373.076249731776, 8338.128689325351, 198.27748516600468, 55.263917444824074, 48.22436118548717, 8245.325104897542, 8266.8777818998, 8259.136883133026, 285.8422383699768, 285.4899720570345, 285.80307736892274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.3809, 4.214805, 3289.382, 851.2288, 6.284462, 5391.101, 823.0211, 6.612003, 5468.341, 778.2311, 4.223994, 3287.758, 792.7892, 6.934247, 5497.237, 831.6291, 3.92979, 3268.483, 99.68033, 93.2196, 99.35152, 99.60863, 99.94836, 99.04169
26054.346920000004, 59.97161776085329, 59.973446311704606, 59.975645232956914, 30.146669808013005, 30.36201393945495, 30.310627484984092, 0.9999852958584757, 0.9999805212305687, 0.9999836605127096, 8583.749670484442, 8630.080123528624, 8625.39767532117, 206.49845747532163, 56.02203209672416, 50.305056043564036, 8588.072912125268, 8628.511107252705, 8621.678494114061, 285.89021648247075, 285.4250237060521, 285.64804810535344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 853.996, 3.900702, 3298.841, 794.6522, 6.919388, 5498.601, 815.7998, 6.729074, 5488.917, 778.3088, 4.223074, 3287.648, 792.7701, 6.934065, 5497.179, 831.649, 3.929973, 3268.776, 99.96347, 99.97423, 99.7971, 99.60713, 99.9473, 99.0418
26056.761120000003, 59.968590690679605, 59.96543228906369, 59.96797627539981, 30.141755796254486, 30.346721892814717, 30.30312838530268, 0.9999830989583338, 0.9999747315120724, 0.999987131956491, 8580.941862202357, 8629.925675918701, 8628.361072342848, 205.8619228712406, 58.937006754528284, 49.044022732216035, 8577.704907685275, 8627.020139038863, 8639.099985329649, 285.9076993327838, 285.3772013274818, 285.6802149686483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.0852, 4.21534, 3289.253, 794.5355, 6.92031, 5498.66, 815.761, 6.727969, 5489.534, 778.4836, 4.222155, 3285.97, 792.7701, 6.934247, 5497.237, 831.6887, 3.930157, 3268.83, 99.66727, 99.97211, 99.79095, 99.6006, 99.94937, 99.0418
26059.15436, 59.969135297597845, 59.97122370536918, 59.96678070346639, 30.156515637893026, 30.36614168033164, 30.285431675007263, 0.9999850932168299, 0.9999771032196948, 0.9999798130073129, 8582.606908302088, 8625.417678160331, 8627.570021691774, 201.35959228572165, 56.388151658395145, 52.47707958655678, 8589.675317077734, 8628.074040540705, 8629.01429812923, 286.0120569301968, 285.56310342786304, 285.82413288986896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.1246, 4.21534, 3288.305, 794.5549, 6.92031, 5498.718, 815.7998, 6.728153, 5488.52, 778.3088, 4.223258, 3286.643, 792.7511, 6.936074, 5496.541, 830.3567, 3.939313, 3272.989, 99.66945, 99.97529, 99.78986, 99.57171, 99.93571, 99.15994
26061.52024, 59.97006418979855, 59.967630944966594, 59.968341122008965, 30.136021766093833, 30.362799136752233, 30.337045283381443, 0.9999819171948772, 0.9999801573409536, 0.9999810892884934, 8580.30575013252, 8629.704060000196, 8626.695321354307, 203.80471715434942, 54.61685138000985, 50.075190324412006, 8589.290473223853, 8638.130714737772, 8625.746689920752, 285.78786550532766, 285.41182034594135, 285.7118275344211, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 773.7765, 4.240861, 3281.346, 800.8196, 6.871129, 5500.543, 810.1898, 6.777669, 5494.85, 774.4445, 4.235761, 3283.66, 789.7945, 6.95251, 5495.833, 830.3567, 3.936383, 3269.021, 99.43999, 100.0, 99.90496, 99.48484, 99.92284, 99.09625
26064.032880000002, 59.973618851785574, 59.9707519509826, 59.969673115319225, 30.166143937608297, 30.36120571211183, 30.32368314442757, 0.9999833041599103, 0.9999767347868531, 0.9999827221311564, 8586.138407903369, 8634.339809856101, 8627.595909296419, 204.7045157509051, 61.4676643272137, 48.57477932889651, 8590.161611347034, 8638.972379977484, 8629.011289303075, 285.8066922266531, 285.4674379415693, 285.80367456787474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.1443, 4.216411, 3288.927, 794.5549, 6.920125, 5498.542, 815.7804, 6.727969, 5489.03, 778.2505, 4.224178, 3286.425, 792.7701, 6.934247, 5497.231, 831.6092, 3.929973, 3268.48, 99.66598, 99.97211, 99.78785, 99.58723, 99.94825, 99.04194
26066.443320000002, 59.96750793580112, 59.97027641347722, 59.96902654084993, 30.135841385288618, 30.373705202780634, 30.276063636577348, 0.9999840190401329, 0.9999719091477018, 0.9999843405466549, 8578.841912130454, 8633.949604254209, 8617.039073138538, 202.125739952348, 67.90949747056538, 52.11819199684942, 8579.358910982291, 8638.513086259894, 8619.40634277998, 285.8013302613914, 285.46065283004515, 285.7425478116187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.1771, 4.190533, 3294.981, 788.2902, 6.968385, 5493.229, 822.0504, 6.661519, 5476.19, 784.6587, 4.196966, 3293.486, 799.0648, 6.883478, 5500.366, 837.9712, 3.881996, 3252.398, 99.84, 99.87235, 99.56962, 99.78931, 100.0, 98.55612
26068.961880000003, 59.96765480707322, 59.967022942180726, 59.97117632411976, 30.172118196095017, 30.36999564316864, 30.310040442975588, 0.999984789871879, 0.9999765550902261, 0.9999830488211738, 8584.301452323049, 8632.151165569352, 8632.977327957291, 212.7051236711627, 55.107384980297866, 46.53084236397859, 8593.255700673259, 8642.277097780989, 8629.689001954965, 285.7985973734837, 285.3987412320683, 285.63906157122955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 779.9866, 4.216054, 3288.98, 794.5549, 6.920494, 5498.605, 815.7804, 6.728705, 5488.855, 778.3865, 4.223074, 3286.582, 792.7511, 6.934247, 5497.179, 831.5893, 3.930706, 3268.531, 99.66468, 99.9742, 99.79597, 99.58872, 99.94929, 99.03832
26071.38492, 59.97420919712256, 59.97317241138767, 59.97072750108695, 30.20853968486791, 30.411313422646636, 30.36264519888395, 0.9999824565322224, 0.9999810460658609, 0.9999825419393157, 8599.56338185961, 8653.419433277857, 8638.578377747554, 205.79917702491093, 53.690400215873524, 52.520416027125975, 8604.758690496556, 8649.158848781266, 8643.290382563331, 285.8802190220006, 285.40027073918833, 285.7108988654828, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.9996, 4.189819, 3294.484, 794.5743, 6.92031, 5498.713, 815.7998, 6.728705, 5488.636, 784.7946, 4.196414, 3292.817, 799.2747, 6.881469, 5500.286, 830.4362, 3.942975, 3272.867, 99.85131, 99.97734, 99.79198, 99.79294, 100.0, 99.15458
26073.82296, 59.97203227724498, 59.970962947716345, 59.97524968200327, 30.168186409725802, 30.375655833128384, 30.327369031962167, 0.9999835060558998, 0.9999839423563172, 0.9999840539162506, 8594.130879252076, 8642.269479181936, 8630.331768910268, 201.3157657678039, 53.418194982609066, 45.867264645175965, 8593.75485498844, 8644.679533627093, 8632.844708819228, 285.91848451515875, 285.52042613974066, 285.80086925106116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 792.7421, 4.161086, 3298.608, 800.6056, 6.873708, 5500.414, 811.2186, 6.768465, 5493.747, 787.5132, 4.184464, 3294.687, 801.0867, 6.871424, 5500.297, 831.4501, 3.930157, 3268.602, 99.9622, 100.0, 99.90101, 99.8546, 100.0, 99.03996
26076.218360000003, 59.97314843869486, 59.97028979876, 59.96956494894506, 30.178613977894006, 30.38941359495874, 30.33984736946824, 0.9999844958288963, 0.9999783017451073, 0.9999832026869167, 8584.058415428815, 8638.60775797589, 8630.194119200822, 203.46317308488955, 55.80320989880738, 47.401440168361205, 8587.972062334647, 8648.188737598508, 8630.29550418593, 285.7884155342865, 285.4243070336228, 285.7395781120843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.3546, 4.189819, 3295.848, 794.5743, 6.920125, 5498.942, 815.7416, 6.728153, 5488.749, 784.6975, 4.19715, 3293.535, 799.0648, 6.883112, 5500.253, 831.6291, 3.929973, 3268.138, 99.8548, 99.97937, 99.79199, 99.82637, 100.0, 99.0418
26078.60884, 59.97120366695779, 59.96196492741892, 59.96759245799715, 30.121437663451342, 30.31309113589743, 30.25988419751518, 0.9999816211662839, 0.9999751981402433, 0.9999814374677354, 8566.375281746456, 8622.688291972481, 8613.29760853183, 194.83772173104717, 56.1706985844703, 54.04871138688986, 8571.919434166197, 8617.77353385635, 8607.525525375295, 285.8374654417467, 285.46444298011596, 285.7907055374567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 779.5726, 4.216589, 3289.262, 788.2902, 6.968201, 5493.174, 822.031, 6.661887, 5476.126, 778.3282, 4.223258, 3286.684, 792.7511, 6.934247, 5497.235, 837.8917, 3.88163, 3252.858, 99.6564, 99.8714, 99.56454, 99.60565, 99.95134, 98.57007
26080.923520000004, 59.96709940404943, 59.96758060357526, 59.967005515829634, 30.173329737069185, 30.373238511726168, 30.34014309175178, 0.999982513035002, 0.9999799127437525, 0.9999822795957296, 8588.477716458663, 8633.840965736621, 8635.935426163775, 202.95361154125385, 57.4397206443349, 52.914379739994274, 8586.821202648369, 8627.512497614009, 8633.74639067563, 285.9317377229005, 285.42568203872247, 285.64935798205624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.5517, 4.188927, 3295.034, 794.5549, 6.920125, 5498.602, 815.8192, 6.728337, 5488.749, 784.7363, 4.195495, 3292.589, 799.0648, 6.883112, 5500.311, 831.649, 3.929424, 3268.078, 99.8065, 99.97222, 99.79712, 99.79649, 100.0, 99.04883
26083.271080000002, 59.96608429678904, 59.965036731772, 59.96629459704168, 30.16583509875883, 30.35691967011099, 30.32080943347386, 0.999982941010868, 0.9999756959871089, 0.9999827412982212, 8584.947908164948, 8627.87507968906, 8627.187140895538, 203.34860063614815, 54.19936488306621, 50.24522482780503, 8582.948977033651, 8638.6512601093, 8626.759988336788, 286.01150420533094, 285.5559849988386, 285.6847207554485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.0852, 4.215876, 3289.028, 794.5743, 6.920125, 5498.713, 815.7804, 6.727969, 5488.808, 778.4448, 4.222155, 3286.537, 792.7701, 6.93443, 5497.294, 831.6291, 3.930889, 3267.846, 99.66613, 99.97315, 99.7951, 99.59712, 99.9494, 99.05597
26085.63564, 59.965930774202604, 59.96790292313646, 59.96702124645623, 30.15575454729865, 30.351948430026894, 30.32627920594996, 0.9999794403324834, 0.9999733333407858, 0.9999799646519508, 8575.50294609634, 8634.840855989767, 8626.097470555704, 198.714729242462, 55.72650049128151, 51.73402507056426, 8591.568183140624, 8638.135371115011, 8633.310205927148, 285.7815310235412, 285.4915485016352, 285.7509585136698, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 773.7765, 4.240683, 3281.236, 800.8196, 6.86855, 5500.628, 809.491, 6.79037, 5496.499, 771.9589, 4.246793, 3278.855, 786.6472, 6.976069, 5492.328, 826.8576, 3.961653, 3276.165, 99.42999, 100.0, 99.93494, 99.34809, 99.85911, 99.31108
26088.032600000002, 59.96448959289441, 59.966324293322955, 59.966644115498326, 30.14595357874321, 30.358232556923507, 30.29251203432503, 0.9999846808056404, 0.99997662928387, 0.9999844037762253, 8576.767650118289, 8633.283655888386, 8630.703966824534, 202.49894371913615, 57.291921099664705, 49.11040338324483, 8592.752276729108, 8637.467387099305, 8630.782216500162, 285.84075341635446, 285.3894274519662, 285.7002156510839, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.1049, 4.216589, 3289.468, 794.5743, 6.920125, 5498.602, 815.8386, 6.727601, 5488.637, 778.5807, 4.222523, 3287.13, 792.7511, 6.93443, 5497.235, 831.7285, 3.930706, 3268.711, 99.65944, 99.97318, 99.78791, 99.62052, 99.94833, 99.04891
26090.531840000003, 59.9656098951545, 59.96419085906591, 59.969043544856305, 30.14872426052087, 30.356496380435818, 30.293544520324037, 0.9999851744232017, 0.9999727027144857, 0.9999854552422595, 8583.275034424374, 8626.710753353069, 8612.178619173472, 206.06651089030584, 61.44556733303216, 51.89130315564216, 8581.00940030061, 8623.58678002282, 8611.71183074805, 285.83722476886754, 285.4496225548001, 285.7626587173931, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 783.3776, 4.200706, 3293.057, 789.8661, 6.956412, 5494.225, 821.1963, 6.665016, 5476.576, 784.6004, 4.197334, 3293.322, 799.0648, 6.883295, 5500.309, 837.9315, 3.881447, 3252.516, 99.77823, 99.89359, 99.58188, 99.79624, 100.0, 98.55804
26092.962720000003, 59.96598257339026, 59.96698942248996, 59.96422906289995, 30.14659095278215, 30.370396845877515, 30.332609971881965, 0.9999829793867474, 0.9999772573112353, 0.9999845160828675, 8583.892294195828, 8631.733298383224, 8625.288091378565, 206.4890678470582, 60.23263337649314, 49.963623904156066, 8592.266327252679, 8637.926743363472, 8627.082275296985, 285.7828897436454, 285.3458216032889, 285.5761357919768, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.0261, 4.215519, 3288.468, 794.5743, 6.920678, 5498.602, 815.7998, 6.727601, 5488.468, 778.1729, 4.223258, 3287.131, 792.7701, 6.934247, 5497.345, 831.6688, 3.929058, 3268.369, 99.68265, 99.97623, 99.80012, 99.57672, 99.95033, 99.04358
26095.385560000002, 59.96619987333806, 59.96596851628226, 59.96599433544151, 30.187257865710652, 30.387068563669942, 30.356476798308908, 0.9999840472704309, 0.9999778888640305, 0.9999823124370155, 8596.333809802954, 8634.864206040424, 8630.765936497597, 200.9965041470532, 59.68048018208674, 49.99668523983729, 8594.073792016197, 8640.31340482215, 8642.219073722137, 285.9241715623588, 285.4489500197856, 285.7713034490775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.0588, 4.19089, 3294.321, 794.5743, 6.920125, 5498.772, 815.6833, 6.728705, 5488.412, 784.6781, 4.19715, 3292.602, 799.0648, 6.883295, 5500.203, 831.6291, 3.929424, 3268.715, 99.85609, 99.97628, 99.79097, 99.77442, 100.0, 99.03465
26097.820560000004, 59.96566790318722, 59.9613683125838, 59.961614801249446, 30.191711546639645, 30.426638357402602, 30.346970446445056, 0.9999855677800141, 0.9999842699687693, 0.9999846461709795, 8583.10603514257, 8640.97031682489, 8634.732004447096, 197.31584155847986, 55.14040311620539, 47.0884511252857, 8594.895400174351, 8626.297897164875, 8628.594797713491, 285.81943138021154, 285.32017795054753, 285.6157100594097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 792.7421, 4.161086, 3298.804, 800.8585, 6.868366, 5500.399, 809.491, 6.790002, 5496.837, 790.9697, 4.169019, 3297.645, 805.226, 6.834534, 5499.588, 826.8576, 3.961653, 3276.158, 99.96236, 100.0, 99.93596, 99.92684, 99.9911, 99.31261
26100.196760000003, 59.96650387448878, 59.96160370425636, 59.959987485174594, 30.20025747627392, 30.39880826748962, 30.32667687067414, 0.9999842574470545, 0.9999807975504094, 0.9999832352047956, 8576.137516836112, 8641.366774109156, 8636.352722573103, 201.3184698646678, 53.963409999207215, 50.1216476169343, 8586.29252041447, 8644.114517319766, 8641.567398314111, 285.7249453616743, 285.19476788130106, 285.34021073777234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.256, 4.189284, 3293.775, 794.5549, 6.920125, 5498.771, 815.761, 6.729074, 5488.58, 784.581, 4.196599, 3292.451, 799.0648, 6.883295, 5500.311, 831.7086, 3.929607, 3268.832, 99.85117, 99.97625, 99.79917, 99.76152, 100.0, 99.05413
26102.496120000003, 59.96372700006893, 59.96192625325257, 59.965265996655184, 30.126661298627518, 30.307796217775422, 30.27478075677512, 0.9999810637964547, 0.9999770551121687, 0.9999802250610884, 8572.345843343086, 8617.917870020747, 8609.638377122585, 199.2279012955396, 54.33856854127134, 50.43207817437917, 8577.261030632884, 8623.256003411509, 8609.31654055633, 285.8984664039269, 285.50829962008925, 285.6405475733831, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 784.7971, 4.197494, 3292.766, 792.4731, 6.940019, 5496.289, 819.5463, 6.686368, 5481.109, 778.8331, 4.22142, 3286.54, 792.9418, 6.934065, 5497.237, 837.7922, 3.882362, 3252.633, 99.7865, 99.93112, 99.66221, 99.59072, 99.94932, 98.56326
26104.900400000002, 59.965785467138424, 59.965005132915735, 59.965827240183685, 30.16448988163412, 30.361249776980223, 30.340450701457005, 0.9999809167400688, 0.999978299039945, 0.9999798097904461, 8589.536449051859, 8629.305464050612, 8623.848816224527, 201.4176308754072, 56.44284893936526, 54.59830673399665, 8593.169333439904, 8629.56712756187, 8629.0279354476, 285.80957038590844, 285.27315614308526, 285.5784911889963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 784.8956, 4.194281, 3294.905, 794.3798, 6.921046, 5498.658, 815.7998, 6.727049, 5488.807, 784.7557, 4.196782, 3293.817, 799.0839, 6.883112, 5500.311, 831.6887, 3.929973, 3268.188, 99.84058, 99.9752, 99.79612, 99.80435, 100.0, 99.03462
26107.359880000004, 59.96859435547088, 59.967876228669965, 59.967949013051296, 30.163777287786523, 30.368424562626878, 30.312272161925296, 0.9999857888275926, 0.9999756710128856, 0.9999828990576379, 8582.168755828874, 8625.156412957613, 8621.031223479324, 205.5917429545134, 57.81831856082863, 49.363967658039655, 8585.31377748687, 8632.084018660444, 8629.42522413479, 285.86007925542634, 285.4032110889692, 285.6279296056977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.0458, 4.215519, 3289.191, 794.5355, 6.920494, 5498.601, 815.7804, 6.728153, 5488.526, 777.9981, 4.223626, 3286.742, 792.7701, 6.93443, 5497.179, 831.5695, 3.93034, 3268.134, 99.6609, 99.97625, 99.78998, 99.60592, 99.94929, 99.03999
26109.80656, 59.973128108935995, 59.97174492503921, 59.96895417822884, 30.14906539100043, 30.352346638451596, 30.29174659078742, 0.9999797630471711, 0.9999798470687058, 0.9999778747313853, 8589.048997642272, 8629.269483227872, 8623.996449072625, 195.4760229136714, 57.64465210114031, 52.127499519831645, 8589.443624963145, 8631.693158792621, 8625.020754475867, 285.9718542004511, 285.4418134837426, 285.65812339957137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 773.8159, 4.240683, 3281.126, 800.8196, 6.868366, 5500.455, 809.4327, 6.79037, 5496.443, 772.0366, 4.247161, 3278.529, 786.4755, 6.98173, 5490.906, 825.4659, 3.974472, 3280.442, 99.44159, 100.0, 99.93592, 99.34796, 99.8372, 99.40593
26112.222200000004, 59.96856365671357, 59.969415386282925, 59.96772486412376, 30.155127247480372, 30.36803652717603, 30.327666899008648, 0.999984558772448, 0.9999763766498421, 0.9999837873691894, 8579.253643908654, 8627.308324400052, 8626.599736221535, 204.59395409077752, 58.90749849136273, 47.54735830411073, 8583.663934417677, 8633.34241967421, 8631.856047066676, 285.79250882070033, 285.305777245962, 285.64348076729914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.1246, 4.216233, 3288.798, 794.5549, 6.920125, 5498.825, 815.7222, 6.728521, 5488.919, 778.3477, 4.222339, 3286.578, 792.7701, 6.934065, 5497.235, 831.6887, 3.929973, 3267.505, 99.66771, 99.97113, 99.79917, 99.59725, 99.94833, 99.03665
26114.619840000003, 59.96872966428323, 59.96745288329123, 59.96428111974686, 30.155961529434165, 30.35538692387249, 30.27392420715898, 0.999982647825348, 0.999971235211917, 0.9999820147080151, 8581.721844038615, 8632.038364133618, 8615.938543447957, 202.17760245987256, 61.77120247497305, 53.347367817698796, 8576.643292511366, 8625.98602942582, 8618.08166865856, 285.8544983011285, 285.29304812452364, 285.57326933102513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 780.0458, 4.21534, 3290.205, 793.5432, 6.931546, 5497.229, 818.3428, 6.702199, 5482.677, 781.9789, 4.206343, 3291.509, 797.8059, 6.888591, 5500.408, 837.6531, 3.883278, 3252.646, 99.68483, 99.94822, 99.68552, 99.74128, 100.0, 98.58958
26117.04848, 59.96787611759382, 59.97023137091725, 59.96958752198617, 30.157848173742657, 30.385060158807786, 30.313464235425126, 0.9999853402649339, 0.9999756725103519, 0.9999871795504313, 8578.388127265744, 8630.230478052923, 8630.726037789927, 207.26146984742195, 59.14699036292541, 48.61980218715735, 8583.657040689672, 8624.319657898666, 8635.426798039773, 285.6738611995305, 285.43389772531395, 285.7013953565732, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 782.2736, 4.207131, 3290.143, 793.3876, 6.926388, 5498.599, 815.7804, 6.727969, 5488.355, 778.1923, 4.223626, 3286.808, 792.7511, 6.934247, 5497.288, 831.6887, 3.92979, 3268.667, 99.71484, 99.97313, 99.7992, 99.61537, 99.94626, 99.04913
26119.449640000003, 59.96497029329283, 59.97237985080181, 59.96719632058189, 30.173071541462573, 30.38483252888534, 30.353409037149138, 0.9999816091106825, 0.9999786483036961, 0.9999874889487602, 8594.331118474915, 8632.403910241781, 8630.88549566984, 205.75898213740675, 58.88974065348566, 48.6677562863777, 8592.082235755566, 8633.308415914706, 8635.20531808723, 285.8604961330534, 285.3958815605631, 285.72755078618957, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.9602, 4.189106, 3294.8, 794.5549, 6.92031, 5498.771, 815.761, 6.728153, 5488.528, 784.6975, 4.197517, 3294.045, 799.0457, 6.883478, 5500.195, 831.7682, 3.929973, 3268.779, 99.87901, 99.97219, 99.7919, 99.7708, 100.0, 99.05253
26121.78092, 59.97258903430111, 59.976018713987145, 59.976852546791, 30.198723229046216, 30.393395849184913, 30.373586543775385, 0.9999840486066147, 0.9999829565909635, 0.9999861530146291, 8589.94105149426, 8643.227193518804, 8630.393266785697, 196.2019453723251, 47.87290689642623, 45.59425725843721, 8600.047120528257, 8646.083606490381, 8639.807662235118, 285.8237876790306, 285.3213498517702, 285.70747298326745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 792.7421, 4.161086, 3298.862, 800.8391, 6.868182, 5500.622, 809.4716, 6.790554, 5496.723, 790.9697, 4.169203, 3297.632, 805.3404, 6.82869, 5499.468, 825.4063, 3.974655, 3280.457, 99.9641, 100.0, 99.93901, 99.93021, 99.98892, 99.4064
26124.12956, 59.977021922198986, 59.97265679084506, 59.972872795024614, 30.162587916737735, 30.380136387461498, 30.332785033901974, 0.9999848186671255, 0.9999799110130148, 0.9999834452876144, 8585.097459740771, 8631.000883574727, 8621.481724362498, 202.35198239206238, 50.89873239581107, 47.20991196157047, 8592.158088676555, 8642.304156166867, 8632.967201874184, 285.7193571366084, 285.35772232206216, 285.5938811764686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.0588, 4.188749, 3294.708, 794.5743, 6.92031, 5498.606, 815.6833, 6.72668, 5488.86, 784.814, 4.196782, 3293.054, 799.0648, 6.883295, 5500.253, 831.6291, 3.930157, 3267.906, 99.83825, 99.97423, 99.7971, 99.80597, 100.0, 99.04024
26126.53324, 59.98206312922425, 59.97793049385679, 59.973888110481425, 30.119660958718846, 30.328979872958634, 30.273379313505306, 0.9999821513646384, 0.9999745322713922, 0.9999816296875582, 8573.936314462515, 8621.463651475251, 8610.736695106994, 198.97829560925607, 60.902519732369, 52.63673127578613, 8577.35635567443, 8625.689508844222, 8611.429906546553, 285.71658446204646, 285.3570968435896, 285.7423258324143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.4137, 4.189998, 3294.775, 794.5549, 6.920494, 5498.772, 815.8192, 6.727233, 5486.522, 783.6683, 4.204137, 3291.485, 796.5279, 6.904114, 5499.001, 833.7563, 3.915324, 3262.157, 99.84028, 99.97628, 99.78399, 99.74056, 99.98601, 98.85185
