TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26278.08736, 59.990337378810835, 59.99110783394335, 59.98229528063232, 27.669818992420783, 27.865898463447557, 27.81292857284594, 0.9999847755373938, 0.9999830160065523, 0.9999875483198176, 7874.329980484192, 7914.936916279022, 7913.106021294085, 183.35104662872618, 48.88061630751372, 44.02715344424041, 7866.711940378821, 7915.912671056381, 7914.323549631041, 285.70187575432504, 285.2338485274083, 285.6253992991922, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.1641, 4.215876, 3289.191, 794.5938, 6.920125, 5498.602, 822.0116, 6.661887, 5475.903, 784.7752, 4.196414, 3294.247, 792.3124, 4.162714, 3298.198, 825.4063, 3.974288, 3280.332, 99.6628, 99.97318, 99.56873, 99.80096, 99.9489, 99.40259
26280.484080000002, 59.98724029702051, 59.985171231597754, 59.98921671260976, 27.672338017123053, 27.862356144885418, 27.80808055113174, 0.9999857319144243, 0.9999812613248296, 0.9999863062129065, 7873.508830540628, 7920.715120575402, 7911.170168211276, 182.2015545252657, 48.31862820553715, 45.82365649644089, 7875.380373232901, 7915.461609586497, 7913.873330718444, 285.7285623844185, 285.3257900121814, 285.4561911390138, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 773.8159, 4.24104, 3280.953, 800.8391, 6.868182, 5500.399, 828.3787, 6.589178, 5458.407, 790.9114, 4.169203, 3297.694, 786.1894, 4.191386, 3294.709, 831.7285, 3.930523, 3268.027, 99.43681, 100.0, 99.24438, 99.9252, 99.83827, 99.04018
26282.8866, 59.9794177983077, 59.985708809090916, 59.97978235524857, 27.71897496489115, 27.910002964952277, 27.849674130072934, 0.9999861788254615, 0.9999885346235392, 0.9999873788909504, 7878.828317218836, 7922.141846658555, 7922.384828228454, 179.0508770434637, 43.16365585541507, 42.802304271152934, 7879.52725992578, 7923.044227843781, 7921.2226408828055, 285.7250693251469, 285.23702690753635, 285.5175803879582, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.1443, 4.216233, 3288.918, 794.5549, 6.920125, 5498.606, 822.0504, 6.662439, 5476.127, 784.8528, 4.197517, 3292.653, 792.2933, 4.162897, 3298.196, 826.7184, 3.962203, 3276.341, 99.66961, 99.97724, 99.56967, 99.77823, 99.94394, 99.31489
26285.381520000003, 59.97875480325241, 59.979819426201644, 59.975838238666995, 27.65870027275122, 27.835251989229153, 27.79422869477029, 0.9999880448570462, 0.9999802028907399, 0.9999847937294601, 7865.540188109633, 7908.968956120007, 7902.2721920182275, 175.79275228776396, 48.05572152317154, 38.48931096992783, 7868.305970462137, 7910.355699009666, 7895.949360776546, 285.73630677101767, 285.28302324328746, 285.57430216395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.0655, 4.215876, 3288.913, 794.4965, 6.923257, 5498.006, 821.2352, 6.670354, 5479.764, 781.8818, 4.209836, 3289.664, 796.2799, 4.144086, 3299.999, 837.0765, 3.885475, 3253.454, 99.66263, 99.96781, 99.63067, 99.70915, 99.99149, 98.58813
26287.7534, 59.97599629110404, 59.97338675316479, 59.97679421205592, 27.700864334943667, 27.871043868845604, 27.82978606152795, 0.9999877223338919, 0.9999795595775245, 0.999991162818322, 7878.845295961204, 7914.86906554749, 7909.205163566163, 186.0775674777492, 41.87203331769388, 41.398070729084, 7879.817032299853, 7928.723522399684, 7919.350491668394, 285.6011686337227, 285.19587338586655, 285.5331741824283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 783.3578, 4.204275, 3291.206, 792.2786, 6.935045, 5497.879, 821.7399, 6.661887, 5475.904, 784.581, 4.197517, 3293.372, 792.2933, 4.162897, 3298.249, 832.7225, 3.921733, 3265.98, 99.74894, 99.96003, 99.56458, 99.78982, 99.94712, 98.99431
26290.12296, 59.9740087513147, 59.97691184258389, 59.9696948954476, 27.6849874328927, 27.85487268072513, 27.82513186820033, 0.999986153262545, 0.999986708665183, 0.9999897675246836, 7875.123077755015, 7921.031722246735, 7913.739423612947, 179.3583809709171, 43.68710210716915, 39.93555899867488, 7874.921547196952, 7915.695048987693, 7916.282228795344, 285.7497472987221, 285.28493556294245, 285.5280037255256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.3151, 4.189641, 3294.192, 788.2708, 6.968385, 5493.28, 821.9728, 6.662991, 5476.354, 778.2505, 4.223258, 3286.421, 798.5688, 4.132763, 3300.023, 831.5297, 3.930706, 3268.778, 99.82259, 99.87441, 99.56867, 99.59887, 99.99928, 99.05225
26292.54776, 59.97081875932523, 59.96611257070058, 59.96943857683635, 27.66359417192236, 27.871032673341784, 27.83251129941035, 0.9999887174627311, 0.9999828319250674, 0.9999859715264656, 7869.999124118102, 7908.562526021148, 7905.075907617624, 181.62882395727274, 46.12069292144679, 37.84490792661609, 7876.588829038683, 7918.503668353134, 7906.938378599147, 285.7318712626385, 285.3178026723969, 285.60674802698037, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 792.7027, 4.161443, 3298.584, 781.9088, 7.013882, 5484.268, 828.437, 6.58881, 5458.35, 771.9783, 4.247344, 3278.925, 804.8445, 4.100255, 3299.696, 825.3864, 3.974655, 3280.693, 99.95569, 99.71567, 99.2433, 99.35997, 100.0, 99.41354
26294.894080000002, 59.969072544165, 59.97320026630121, 59.97358492138446, 27.68325338400667, 27.86156380490523, 27.817212494483933, 0.9999865934757068, 0.999987174783445, 0.999986041326187, 7877.397437083905, 7929.628048443276, 7914.296882083308, 178.28031806569857, 38.36021137597072, 37.48565088911391, 7884.17590002825, 7918.438166869315, 7908.113893111121, 285.7276936733111, 285.3598360401417, 285.51328495202154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.4137, 4.19089, 3295.154, 788.2902, 6.968385, 5493.229, 822.0504, 6.661703, 5476.353, 778.2311, 4.222891, 3287.318, 798.5688, 4.132581, 3300.135, 831.649, 3.92979, 3268.822, 99.82781, 99.87548, 99.56858, 99.61429, 100.0, 99.05383
26297.28856, 59.96790873249011, 59.97269494105703, 59.97114350492205, 27.645221527750685, 27.8728381789235, 27.808055243922595, 0.9999879269664667, 0.99997774004835, 0.9999893886679172, 7864.595219305344, 7910.882978828098, 7904.326790198534, 174.10505715482122, 53.29836909619871, 44.814919159130625, 7870.08440287956, 7911.279736655745, 7910.899380927677, 285.82062182970816, 285.32788712122016, 285.53032805669824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.1376, 4.189463, 3294.848, 788.2708, 6.968385, 5493.058, 822.1281, 6.660598, 5476.298, 778.4448, 4.221052, 3287.961, 797.2527, 4.138972, 3299.636, 832.981, 3.921367, 3265.965, 99.85117, 99.87439, 99.56154, 99.61969, 99.98668, 98.96725
26299.744520000004, 59.9715510644639, 59.97284429581418, 59.97707180914108, 27.695797273027637, 27.860572279215248, 27.785796139997895, 0.9999889045666106, 0.9999793400743507, 0.9999874521747678, 7863.795115075217, 7912.767887318365, 7901.813235871894, 185.8997175154891, 44.73879351243227, 42.28790108525891, 7872.266339004751, 7917.910113484194, 7900.324729601537, 285.71412788965773, 285.1899123882963, 285.51929714138015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.8738, 4.210879, 3290.785, 793.2708, 6.935414, 5496.819, 819.0222, 6.694099, 5480.661, 780.037, 4.216272, 3287.763, 797.6533, 4.133859, 3300.034, 833.3389, 3.916606, 3264.953, 99.72109, 99.94077, 99.67549, 99.64293, 99.99962, 98.92032
26302.12236, 59.977575533158266, 59.976281756171424, 59.9772927473944, 27.68827544799134, 27.846570307212296, 27.81704963617135, 0.9999872110829637, 0.9999840451740323, 0.9999870781741059, 7870.136804216021, 7910.183087966427, 7905.94813438872, 182.6749188224785, 47.17278177694425, 39.712834952721096, 7875.439958518488, 7919.258166986423, 7905.128708290798, 285.72590382421606, 285.17813541403933, 285.49353791654926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 781.899, 4.208915, 3290.191, 793.6794, 6.922336, 5498.653, 822.1863, 6.660966, 5476.465, 784.6393, 4.197886, 3293.07, 792.3124, 4.162897, 3298.409, 831.5496, 3.930157, 3268.311, 99.70135, 99.97095, 99.57069, 99.78859, 99.94871, 99.03799
26304.613800000003, 59.97511062190321, 59.97610140510488, 59.97057742162173, 27.671649230012328, 27.831278579974796, 27.80546500540991, 0.9999854976038034, 0.9999856659554234, 0.9999852508349945, 7865.641716963124, 7909.490289146253, 7918.213955123726, 178.3260324052502, 48.03479190454027, 42.82220276209364, 7876.272696760481, 7920.788063034405, 7915.130405240528, 285.69508469418736, 285.39292203791746, 285.49694790185805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 773.7765, 4.240683, 3281.791, 800.8196, 6.868366, 5500.567, 828.3593, 6.589362, 5458.574, 790.892, 4.169203, 3297.583, 785.9986, 4.190656, 3293.839, 825.3665, 3.974472, 3280.331, 99.43173, 100.0, 99.24543, 99.92534, 99.83808, 99.41337
26306.977240000004, 59.97668671868605, 59.978584853732464, 59.9769305989818, 27.690630342136235, 27.872774638846668, 27.839632012354354, 0.9999857574003799, 0.9999846721368655, 0.9999867961610625, 7880.04370361144, 7925.531019382681, 7914.948160055051, 170.94214989416332, 42.83208285367573, 41.40638262990558, 7881.604434773193, 7921.877709977384, 7914.844237016101, 285.6834005004538, 285.29909295861495, 285.66778138049676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.0655, 4.216411, 3289.196, 794.5549, 6.92031, 5498.66, 821.9728, 6.663175, 5476.802, 784.3286, 4.198988, 3293.854, 792.2742, 4.163079, 3298.363, 831.7682, 3.929607, 3268.823, 99.6612, 99.97423, 99.57682, 99.77796, 99.94899, 99.03282
26309.319160000003, 59.979880242363755, 59.9770434957089, 59.974672437812664, 27.677066586030787, 27.83826759338472, 27.766531097641472, 0.9999840003530763, 0.9999854745296654, 0.9999869504916017, 7864.829017875863, 7909.216339878304, 7895.956432528618, 177.47316913467057, 42.21552389727458, 43.25662017738, 7873.747224859794, 7912.36651703802, 7898.247589077481, 285.87207493455264, 285.25509859153885, 285.5795226756102, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.0655, 4.216054, 3289.085, 794.5743, 6.92031, 5498.542, 822.0698, 6.663175, 5476.466, 784.5422, 4.197334, 3292.718, 792.2742, 4.162897, 3298.339, 832.5038, 3.923747, 3264.614, 99.65929, 99.97209, 99.57579, 99.78046, 99.94827, 98.94216
26311.76032, 59.98151732295337, 59.98465394973461, 59.98416216414969, 27.665154219822682, 27.855955999892892, 27.821675476103035, 0.9999897454925892, 0.999981208528039, 0.999988857922326, 7865.231486341131, 7917.261594476533, 7900.925904475382, 181.73733536656573, 48.82115426649273, 38.636458309193586, 7871.244531908793, 7917.274752520821, 7909.322046237813, 285.79526018659726, 285.3584809704158, 285.54517770828977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.3348, 4.189819, 3294.761, 788.3292, 6.966359, 5494.331, 816.8287, 6.713059, 5483.95, 781.0856, 4.210572, 3290.704, 794.6776, 4.153583, 3298.875, 833.5178, 3.916423, 3264.351, 99.83667, 99.87875, 99.72828, 99.69789, 99.97145, 98.92254
26314.180480000003, 59.9858791603824, 59.98611985754891, 59.986898367360226, 27.659441973866205, 27.83369547636654, 27.817526099311564, 0.9999860093449492, 0.9999850776465002, 0.99998593218736, 7872.063131955285, 7909.522871617656, 7907.825436216672, 178.9360263981398, 48.775098127565116, 40.95457691284719, 7877.006519974082, 7915.539166448509, 7910.422999607117, 285.84850652383625, 285.4106760319844, 285.65169294407497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 783.1804, 4.201955, 3293.029, 794.5743, 6.919941, 5498.603, 821.8175, 6.660598, 5476.238, 778.2894, 4.223074, 3286.867, 798.588, 4.132398, 3300.075, 831.7285, 3.930889, 3268.425, 99.76894, 99.9732, 99.56656, 99.59388, 100.0, 99.04207
26316.667, 59.99184770332671, 59.98926352630609, 59.98522330853809, 27.668328120908225, 27.875496812582018, 27.826345907065903, 0.9999820987976781, 0.9999844236528647, 0.9999862665753257, 7872.065100545326, 7914.972029262401, 7912.787040955696, 178.68071405815772, 47.99807976895136, 40.43391146683052, 7879.580621502006, 7917.018237398593, 7911.247964859846, 285.7778514745496, 285.33873011504, 285.62655852913053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 792.6633, 4.161443, 3298.636, 800.8001, 6.868734, 5500.568, 828.3787, 6.589178, 5458.407, 771.9783, 4.246977, 3278.475, 804.8635, 4.09989, 3299.918, 825.446, 3.974105, 3280.391, 99.95727, 100.0, 99.24237, 99.35148, 99.99612, 99.41507
26319.023360000003, 59.99162845384464, 59.99002997088074, 59.99099483510641, 27.695173707084294, 27.85943263331949, 27.820608312613675, 0.999987898303499, 0.9999902771899198, 0.9999881596256243, 7877.482094742634, 7919.3766041729305, 7912.239250497438, 174.0569308792534, 37.960545300732974, 39.629138583216445, 7880.5204764762275, 7924.891108202009, 7914.880580124268, 285.9522643483065, 285.39225560977405, 285.50361485539395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.2954, 4.191069, 3295.192, 794.5549, 6.92031, 5498.66, 821.934, 6.662807, 5476.468, 778.1729, 4.223443, 3286.636, 798.5688, 4.132581, 3300.25, 831.6092, 3.930157, 3268.262, 99.8529, 99.97324, 99.57075, 99.60562, 100.0, 99.0351
26321.37268, 59.99574393300127, 59.99818108617263, 59.99268945375422, 27.659019319440926, 27.878056992290833, 27.80395275215943, 0.9999878726400326, 0.999988726116081, 0.9999857875353989, 7879.279795496939, 7902.886483282684, 7895.255959966285, 175.26511006967723, 46.47448872463747, 40.77871209622799, 7869.357037411086, 7911.230733683114, 7899.577152429014, 285.77780882618265, 285.3651411581717, 285.68805460186496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.3151, 4.190712, 3294.446, 794.5355, 6.920494, 5498.717, 822.0698, 6.662255, 5476.295, 778.27, 4.223443, 3286.552, 798.5307, 4.132581, 3300.188, 831.6092, 3.930157, 3267.163, 99.85015, 99.97423, 99.57075, 99.5986, 100.0, 99.03843
26323.78408, 59.992884434393055, 59.99511734672455, 59.997286356618716, 27.65607064803207, 27.855812160507938, 27.805835747864517, 0.9999900629816912, 0.9999840599993362, 0.9999887176038689, 7867.763548320558, 7911.418364531712, 7907.542500688338, 181.9279212324421, 40.68707271746507, 38.10133165536945, 7869.785881773257, 7918.021843278181, 7907.195810553705, 285.80496839038136, 285.32157727244754, 285.45954835089606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.0655, 4.216233, 3288.97, 788.2708, 6.968385, 5493.339, 815.8192, 6.724472, 5487.417, 783.8043, 4.202666, 3291.575, 794.5441, 4.149565, 3299.571, 834.4323, 3.911478, 3263.955, 99.66437, 99.87334, 99.78293, 99.74329, 99.98461, 98.90634
26326.22764, 59.989816140111955, 59.99283484397886, 59.98991317065653, 27.666558579147335, 27.858015166303996, 27.79032270390859, 0.9999870023121955, 0.9999826170249857, 0.999986956736535, 7873.928433754105, 7909.606249257515, 7909.04820024098, 178.93318541453488, 53.00430060212966, 37.4408071392686, 7871.339848737867, 7908.661279328439, 7909.02072370033, 285.7578035375419, 285.2596482777388, 285.6125491410565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 784.8562, 4.196423, 3292.972, 794.5549, 6.92031, 5498.66, 822.1281, 6.663359, 5477.252, 783.1829, 4.199908, 3293.495, 792.3887, 4.163079, 3298.303, 831.649, 3.929241, 3267.901, 99.8023, 99.97531, 99.56149, 99.77257, 99.95385, 99.04568
26328.666760000004, 59.99201379966497, 59.98882046328673, 59.991267512668465, 27.68072567897741, 27.861620824261117, 27.79538512297899, 0.9999866742884805, 0.9999814545077347, 0.9999864287234496, 7873.312250911811, 7915.389486289367, 7910.256310269566, 173.7212320803568, 44.68266610582123, 47.64292793542745, 7868.869445990659, 7917.196415417375, 7911.219183386965, 285.77895214560664, 285.2914916176749, 285.5702081793391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 775.4523, 4.236756, 3282.016, 800.5083, 6.86984, 5500.455, 828.3205, 6.589178, 5458.574, 790.9114, 4.169203, 3297.471, 785.9033, 4.191751, 3293.789, 825.446, 3.974288, 3280.685, 99.45364, 100.0, 99.24438, 99.92181, 99.86941, 99.40451
26331.066880000002, 59.99147491678158, 59.99173907165729, 59.99508786811581, 27.698545454205142, 27.86045582927055, 27.825087385798707, 0.9999866874503993, 0.9999874182364344, 0.9999855253503996, 7879.839415121585, 7923.642476974693, 7916.730825837361, 173.17771664279417, 39.52170958565557, 39.12337449567622, 7878.1933271076, 7919.3024434807785, 7916.010032802692, 285.7816224510306, 285.3320036841173, 285.64226564105513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.1246, 4.216411, 3289.028, 794.5549, 6.92031, 5498.718, 821.9922, 6.661519, 5476.46, 784.5422, 4.198253, 3292.776, 792.2933, 4.163079, 3298.362, 831.6291, 3.930157, 3268.314, 99.66611, 99.97423, 99.56667, 99.77969, 99.95226, 99.06095
26333.47632, 60.00064812118474, 59.99524231866388, 59.99403581123035, 27.702553150968406, 27.912783972209184, 27.853645930270634, 0.9999846297833958, 0.9999842242058598, 0.9999875851623208, 7876.886164717981, 7913.906189849232, 7917.50537559615, 177.19571850948319, 46.29791224399651, 41.95531811172259, 7863.053543794047, 7908.287059291817, 7896.399603028942, 285.6529920121164, 285.0973640822468, 285.4343405845868, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.0852, 4.216411, 3289.033, 794.5549, 6.920494, 5498.718, 821.9534, 6.663727, 5476.521, 784.4451, 4.198253, 3294.201, 792.2742, 4.163079, 3298.523, 831.6291, 3.929973, 3267.906, 99.66627, 99.97519, 99.57369, 99.81025, 99.94722, 99.03999
26335.81288, 59.998593306811536, 59.993460959535156, 59.99565185679282, 27.641814974480045, 27.845783935620123, 27.83081165653208, 0.9999886951724981, 0.9999842233238394, 0.9999875124492852, 7877.520776662524, 7907.126901618549, 7915.879422975933, 190.4085997726961, 47.69209648024071, 35.30808554955729, 7868.099256295326, 7918.461406315397, 7911.1576335632835, 285.6971484490924, 285.37682963522883, 285.656366191123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.3348, 4.189998, 3294.819, 788.2902, 6.968569, 5493.229, 815.761, 6.728521, 5488.923, 778.27, 4.222707, 3288.134, 798.3591, 4.136233, 3300.049, 836.1819, 3.900491, 3259.839, 99.84652, 99.87345, 99.7972, 99.5886, 100.0, 98.7598
26338.238040000004, 59.99219936391926, 59.989531821895, 59.98828125779197, 27.661780151980807, 27.853337976327722, 27.804583175497765, 0.9999897998520504, 0.9999816534243299, 0.9999854400472333, 7871.146180774791, 7912.840917655707, 7909.881834029306, 179.23664952896024, 47.51905862896183, 41.649732487182064, 7869.705407091356, 7911.177871117454, 7908.517231002717, 285.58279531172366, 285.2381434070217, 285.5316226919639, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.1049, 4.216233, 3289.439, 794.5743, 6.920125, 5498.719, 822.0892, 6.663175, 5475.796, 781.1245, 4.21333, 3289.006, 797.2145, 4.139338, 3300.045, 831.6887, 3.929973, 3268.542, 99.67946, 99.97318, 99.55854, 99.66544, 100.0, 99.04535
26340.727000000003, 59.98375222783044, 59.987614891645585, 59.98602693131185, 27.6743478679776, 27.876454039036012, 27.828453444353077, 0.9999865649801919, 0.9999799987657804, 0.9999854729177332, 7871.198468312273, 7916.942148035894, 7912.527675806963, 178.28388762042005, 47.77104861702719, 42.23533472537622, 7869.487502514421, 7922.619601198568, 7908.393214894313, 285.74839049859713, 285.3006599534963, 285.67149239247254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.3709, 4.176791, 3297.651, 798.4655, 6.885312, 5500.539, 827.0975, 6.596357, 5458.915, 772.0172, 4.246793, 3278.698, 804.8445, 4.09989, 3299.861, 825.4261, 3.974288, 3280.633, 99.9125, 100.0, 99.26177, 99.35483, 99.99439, 99.4114
26343.079680000003, 59.98084929216729, 59.97901201361993, 59.98258535589653, 27.704979118839887, 27.873459001196366, 27.83473677886715, 0.9999888723472201, 0.9999848365039434, 0.9999862754072778, 7875.540165966513, 7920.199366119333, 7914.756356409454, 174.91714244803643, 34.39859508757627, 38.34187105844171, 7877.739050059684, 7923.502155668431, 7919.443051032183, 285.5721090331906, 285.2501863283423, 285.4954582962112, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.3546, 4.189284, 3294.594, 794.5549, 6.92031, 5498.548, 821.9922, 6.662071, 5476.299, 778.27, 4.223074, 3287.027, 798.5688, 4.132581, 3300.188, 831.7086, 3.93034, 3268.88, 99.86899, 99.97219, 99.5738, 99.60742, 100.0, 99.03485
26345.4958, 59.98198307216211, 59.98200200705342, 59.979631663463614, 27.708773728536165, 27.904687758179325, 27.83137703779196, 0.9999889198361519, 0.9999888784889687, 0.9999878287356374, 7873.497297451996, 7921.205035336705, 7913.31052336482, 171.38274717238892, 35.859009827388604, 37.51963013700424, 7878.352849968018, 7913.649861258582, 7909.3513869639755, 285.73901925302414, 285.2795239013041, 285.5044168574901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.532, 4.189463, 3294.656, 794.5549, 6.920494, 5498.771, 822.0698, 6.663543, 5476.301, 778.2117, 4.222707, 3287.25, 798.5688, 4.132581, 3300.302, 831.6688, 3.93034, 3268.661, 99.83666, 99.97625, 99.57788, 99.61225, 100.0, 99.04894
26347.84544, 59.97737690044284, 59.97609431651283, 59.976072207684055, 27.683527199681468, 27.882111844926985, 27.804133364950797, 0.9999883368658063, 0.9999788356854865, 0.9999875426126129, 7875.589802437937, 7921.530347107849, 7914.095346340056, 180.85467240086336, 41.828940416074374, 37.596494166144566, 7872.946199200478, 7917.668182389468, 7909.428316098379, 285.7906723513123, 285.28684528741866, 285.42998082276523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.1049, 4.216589, 3289.095, 788.2708, 6.968569, 5493.116, 815.7416, 6.728521, 5488.858, 784.6393, 4.196966, 3293.098, 792.2361, 4.163079, 3298.36, 837.8917, 3.885475, 3254.602, 99.66438, 99.87652, 99.79399, 99.78946, 99.94722, 98.62292
26350.176040000002, 59.97747467641321, 59.97528512229434, 59.97287329733671, 27.661378065808144, 27.883566580312905, 27.810328175099873, 0.9999887733148908, 0.9999836232597196, 0.9999854283862324, 7867.049088944055, 7915.406076984264, 7905.705019673599, 181.4279121849962, 44.614841659021295, 37.25640048709556, 7877.633515163687, 7911.2793411788825, 7903.64510473733, 285.6797439984494, 285.2791675763654, 285.57188997716656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 785.9799, 4.189819, 3294.938, 794.5743, 6.92031, 5498.66, 822.0698, 6.660414, 5476.069, 779.0467, 4.219949, 3288.837, 796.7568, 4.143355, 3299.447, 831.649, 3.929241, 3268.591, 99.83492, 99.97529, 99.55437, 99.64619, 99.98185, 99.02788
26352.5744, 59.971288699900754, 59.97814713005365, 59.9736630744288, 27.670540592753394, 27.87892369834607, 27.835139902075753, 0.9999832564410421, 0.9999840804766511, 0.9999847040893922, 7876.002921714295, 7920.989982494852, 7911.32942625462, 173.65660781243696, 40.78163722141471, 42.06885096072301, 7873.018775196565, 7915.005131322289, 7908.942521992479, 285.7902233869481, 285.2641691572014, 285.491810360509, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.0655, 4.216054, 3288.721, 795.3331, 6.910915, 5499.569, 825.6223, 6.621207, 5467.614, 788.0764, 4.180418, 3296.349, 787.3148, 4.186821, 3295.176, 825.9033, 3.972641, 3280.387, 99.65683, 99.98837, 99.41273, 99.88796, 99.81857, 99.40418
26354.977680000004, 59.97287812732072, 59.97293274293046, 59.97044617035649, 27.71032867590944, 27.879957531240933, 27.84096071452148, 0.9999846028690604, 0.9999852667266975, 0.9999847422930468, 7876.387206181002, 7926.9953592858155, 7920.279307915222, 173.47508246122788, 41.433485635861416, 46.13880296892353, 7880.1958530809425, 7917.003857731204, 7919.040453607536, 285.6822940783552, 285.23089133574706, 285.66057997784293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 777.9166, 4.223372, 3287.755, 795.5861, 6.911837, 5498.668, 822.6134, 6.658206, 5475.96, 784.348, 4.197701, 3293.012, 792.2933, 4.162897, 3298.363, 831.5893, 3.929241, 3268.774, 99.59737, 99.97653, 99.56152, 99.79971, 99.94899, 99.03788
26357.38348, 59.97489681339926, 59.96822042231955, 59.96919634527719, 27.70764820009507, 27.90803291513972, 27.862295168069824, 0.9999868160612736, 0.999985976230677, 0.9999858471235054, 7874.974173265032, 7926.017397424134, 7919.973505787508, 171.63825850934563, 43.15870778867901, 42.851184822088726, 7875.757814435873, 7913.482801053794, 7919.902162206672, 285.73757977163507, 285.1951987226212, 285.544751828672, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.1443, 4.215876, 3289.138, 794.5549, 6.92031, 5498.718, 821.9728, 6.66023, 5476.524, 784.5228, 4.195863, 3293.606, 792.2742, 4.162714, 3298.249, 831.649, 3.92979, 3269.007, 99.66945, 99.97218, 99.56256, 99.80485, 99.94398, 99.05941
26359.774120000002, 59.967724241882586, 59.96629025013139, 59.97118282675497, 27.670831105689, 27.880530722529958, 27.818948465634367, 0.9999878011513301, 0.99998024616161, 0.9999877091926872, 7873.278560023059, 7921.964995739754, 7907.290264145816, 179.0009263555661, 44.975440894319945, 38.668883334562906, 7882.856784307955, 7921.885837222123, 7907.192867312454, 285.66437325916473, 285.20096788074943, 285.4246982103423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.3546, 4.189998, 3294.819, 788.2902, 6.968385, 5493.111, 815.7222, 6.727969, 5488.971, 778.2894, 4.222891, 3286.692, 798.607, 4.132398, 3300.075, 837.9911, 3.88163, 3252.919, 99.84159, 99.87548, 99.79408, 99.59534, 100.0, 98.55098
26362.180000000004, 59.96787126816262, 59.96484423738612, 59.968382508430636, 27.67260102849455, 27.849552722715178, 27.768382042901024, 0.9999877307310399, 0.9999841447811094, 0.9999869065994266, 7864.659809756504, 7908.084119575566, 7904.157770941318, 186.0073091364584, 37.15142866327824, 42.22604166286624, 7868.586700133082, 7911.247814687329, 7899.9244256918955, 285.78907032690233, 285.3773465454834, 285.60794041478516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.1049, 4.216233, 3288.918, 794.5549, 6.92031, 5498.772, 821.8951, 6.662439, 5477.084, 784.6587, 4.197517, 3293.433, 792.3124, 4.162897, 3298.748, 831.5893, 3.92979, 3268.381, 99.66278, 99.97414, 99.55637, 99.79959, 99.95316, 99.04571
26364.565440000002, 59.966182049493035, 59.968454268336174, 59.9673144070719, 27.64823943846235, 27.850973052144713, 27.812659856519026, 0.9999869984122776, 0.9999855719372361, 0.9999876219722582, 7863.89231797888, 7919.7967362665995, 7907.978993560126, 185.08923697141245, 44.27365227571613, 39.154487261223494, 7864.412562651655, 7918.2232016783055, 7910.636262449778, 285.811149196907, 285.33436861659976, 285.643233670931, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.4137, 4.190176, 3295.475, 788.2902, 6.968385, 5492.945, 822.4193, 6.657285, 5473.44, 776.7747, 4.231349, 3284.388, 801.3156, 4.115414, 3300.418, 827.3347, 3.960921, 3277.675, 99.84696, 99.87033, 99.51867, 99.52552, 100.0, 99.32208
26367.070720000003, 59.97141982170016, 59.96931194130125, 59.97018754252731, 27.681806854651136, 27.872984492561116, 27.82203646639455, 0.9999894371583481, 0.9999833215064174, 0.9999909327387532, 7876.675166980445, 7922.860559000349, 7913.205516610629, 176.7384858004557, 38.26275733568946, 41.18270071561483, 7877.927981551572, 7920.384567834679, 7919.4552490844235, 285.84308471301995, 285.30950001103525, 285.57476218753914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8243, 4.176077, 3296.364, 786.1501, 6.984226, 5491.474, 823.5452, 6.651026, 5474.45, 778.2894, 4.222707, 3287.09, 798.588, 4.132763, 3300.188, 831.6887, 3.929973, 3268.422, 99.90322, 99.84358, 99.52174, 99.60738, 100.0, 99.04155
26369.502440000004, 59.96720914058555, 59.97443219356771, 59.97305666011731, 27.70446618540195, 27.838709875186833, 27.832259147112545, 0.9999842207233759, 0.9999860069367787, 0.9999871515342365, 7871.943399656015, 7919.61993901869, 7906.376179969854, 176.82172597548413, 42.22978503147715, 39.968930154720056, 7875.469824685201, 7920.221282821946, 7914.530500899803, 285.89115862930265, 285.40364885831275, 285.65260312613486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.7094, 4.190712, 3294.886, 788.2708, 6.968385, 5493.057, 821.934, 6.663175, 5476.578, 778.3088, 4.222707, 3286.818, 798.5688, 4.132398, 3300.08, 831.6291, 3.93034, 3268.877, 99.84363, 99.87343, 99.57369, 99.59914, 100.0, 99.0555
26371.875920000002, 59.96826698490956, 59.97046413127331, 59.970764949100555, 27.651924433508267, 27.863332658252595, 27.78028347449544, 0.9999878537041014, 0.9999777633828248, 0.9999875702111936, 7870.8072430754255, 7918.944654726556, 7913.628656887725, 180.04354339035353, 51.572383385499506, 37.260471403637894, 7875.820418697729, 7921.83247875999, 7904.467545796601, 285.748928538639, 285.4155928756303, 285.5449441283522, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.1246, 4.216054, 3289.306, 794.5549, 6.92031, 5498.547, 815.7028, 6.728705, 5488.698, 784.581, 4.19715, 3293.098, 792.2933, 4.163079, 3298.471, 837.9116, 3.88108, 3253.098, 99.6612, 99.97529, 99.79708, 99.78944, 99.95226, 98.55615
26374.30024, 59.96865773929834, 59.97173378281037, 59.97346007179781, 27.646643768519407, 27.837745481452746, 27.80004046928381, 0.9999864872995229, 0.999982696692442, 0.9999903008478898, 7871.269192926906, 7914.7693425472535, 7911.449148718611, 189.20832234379304, 44.80851162531508, 36.39475515549384, 7867.212360076038, 7917.244014722666, 7908.869497998293, 285.77455319024364, 285.2737545767501, 285.66277803799676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.3546, 4.189463, 3294.427, 788.2708, 6.968385, 5493.116, 822.0698, 6.660966, 5475.957, 778.1923, 4.223074, 3286.81, 798.588, 4.132581, 3300.156, 831.47, 3.928692, 3268.48, 99.8297, 99.87343, 99.56656, 99.59889, 100.0, 99.04346
26376.732320000003, 59.97413409253235, 59.97544872866281, 59.97644036005135, 27.671567235308945, 27.850669366338465, 27.82374677936594, 0.999986537218044, 0.9999814325310834, 0.9999852170393537, 7872.551671024285, 7923.878852601178, 7914.199067521968, 177.75263799869208, 48.4121988723947, 39.96812267809901, 7867.495452280535, 7913.943962298101, 7912.486095462811, 285.84051677492994, 285.4617596351379, 285.64651083548824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.1049, 4.216589, 3288.923, 794.5549, 6.920494, 5498.825, 821.8369, 6.664096, 5475.174, 785.5325, 4.190898, 3295.619, 790.0425, 4.175132, 3296.544, 827.9709, 3.956343, 3277.675, 99.668, 99.97424, 99.54722, 99.85628, 99.89619, 99.29493
26379.128320000003, 59.978753882192656, 59.98389286276543, 59.97842092899373, 27.668095629997755, 27.879840556969224, 27.828656608380886, 0.9999840432720286, 0.9999865772375549, 0.9999836942270385, 7876.19035312093, 7923.383053348733, 7915.418325250529, 171.08000857618765, 40.391379251054786, 41.4184398099751, 7881.700383586728, 7920.654008556836, 7914.497375880525, 285.7002811431169, 285.37952014486285, 285.62140411183543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 775.6297, 4.233723, 3285.213, 798.1347, 6.894338, 5499.822, 824.6128, 6.632803, 5470.866, 785.4742, 4.196782, 3294.041, 792.2361, 4.163445, 3298.196, 831.6291, 3.930706, 3268.481, 99.55052, 99.99884, 99.46889, 99.81082, 99.94394, 99.03863
26381.537920000002, 59.98355077723043, 59.98337178842414, 59.977636417360934, 27.67303137487421, 27.882833666805443, 27.819021959106756, 0.9999867925903031, 0.9999868857249403, 0.9999865026900712, 7879.132272372781, 7917.71087225213, 7917.366680133176, 179.42060068187368, 36.11109921637626, 35.36002788368796, 7878.578569906473, 7924.913284851645, 7917.463839320579, 285.7083038035954, 285.323322579729, 285.5574651212913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.0655, 4.216233, 3288.913, 794.5549, 6.92031, 5498.543, 822.0504, 6.662255, 5476.467, 784.3091, 4.197886, 3292.549, 792.2933, 4.162897, 3298.363, 831.5893, 3.93034, 3268.712, 99.66263, 99.97529, 99.57073, 99.8101, 99.94899, 99.04369
26383.931080000002, 59.98087702062075, 59.982963140844994, 59.98410337449919, 27.640886763491743, 27.850594254953975, 27.786089353366865, 0.999989337435824, 0.999980498354894, 0.9999889005446982, 7867.604925811287, 7917.804468724278, 7903.099076587611, 181.71713382799044, 44.25047868065985, 39.48597639016998, 7870.692784846101, 7922.097615223334, 7907.237795302312, 285.8884649287386, 285.397487646632, 285.4795648189321, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.3151, 4.189998, 3294.876, 788.2902, 6.968201, 5493.282, 815.761, 6.728705, 5488.584, 778.27, 4.222891, 3286.693, 798.607, 4.132581, 3300.185, 837.9513, 3.881813, 3252.748, 99.84493, 99.87646, 99.80223, 99.61576, 100.0, 98.54923
26386.319040000002, 59.98146356106266, 59.97730275017927, 59.978807264633204, 27.68110020768813, 27.854895939311618, 27.815426022936805, 0.9999856199512739, 0.9999857878074764, 0.9999873442583744, 7862.0429275431725, 7913.586318725171, 7908.042892427171, 179.12731237864546, 47.66449370661485, 41.945952924926985, 7869.1076688125095, 7905.750659976024, 7906.374819344341, 285.6806686375756, 285.34447809781744, 285.607108876767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 780.1049, 4.215876, 3289.033, 794.5743, 6.92031, 5498.772, 822.0504, 6.662439, 5476.183, 784.814, 4.195311, 3292.5, 792.3124, 4.162714, 3298.354, 831.7682, 3.929424, 3268.822, 99.66627, 99.97424, 99.56557, 99.79919, 99.94871, 99.04713
26388.700880000004, 59.975690396142575, 59.97776062486902, 59.978659377095155, 27.643897377175872, 27.88422420526772, 27.842376444714045, 0.9999848820726804, 0.9999835777667007, 0.9999865498681692, 7866.325270212066, 7915.839608160828, 7910.471977965888, 178.2131547597969, 44.19032011148738, 44.420842822323266, 7873.687349596319, 7916.645139891284, 7908.372952568796, 285.7598656380541, 285.4177248598702, 285.5579637203481, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.1771, 4.190176, 3294.259, 794.5549, 6.920125, 5498.66, 822.0116, 6.660414, 5476.517, 778.3671, 4.222523, 3286.421, 798.8359, 4.129476, 3300.489, 829.9392, 3.942609, 3272.989, 99.83217, 99.97423, 99.54922, 99.58712, 100.0, 99.18008
26391.10192, 59.97541881371668, 59.97666818844395, 59.976899774217706, 27.710380763431985, 27.90963163610244, 27.8234224236298, 0.9999869011452931, 0.9999876365998939, 0.9999877037881161, 7881.210963169814, 7928.017746850312, 7921.513327093667, 175.88167910809352, 38.75562237945451, 42.35015081654001, 7877.331370036371, 7918.122652024263, 7917.989419641547, 285.70829306380546, 285.3140679323665, 285.69579820884513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 792.683, 4.161264, 3298.809, 800.6834, 6.869471, 5500.483, 826.9811, 6.60556, 5464.023, 775.2407, 4.233922, 3285.143, 800.5526, 4.124728, 3300.398, 831.4104, 3.931072, 3268.428, 99.95902, 100.0, 99.34448, 99.49007, 100.0, 99.04188
26393.4962, 59.97874041172965, 59.97106136939448, 59.972612914250746, 27.64381734581941, 27.872398519683674, 27.815093976311122, 0.9999862497059298, 0.9999894850167382, 0.9999876024174134, 7881.670374670512, 7929.983032834578, 7919.62058517404, 175.83454835963084, 39.85453013224014, 34.07144240628077, 7873.3840384817395, 7919.182335118637, 7915.4176388235055, 285.85513032283194, 285.46268886401725, 285.5940847381323, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.2166, 4.190176, 3294.915, 794.5743, 6.92031, 5498.713, 821.9922, 6.660598, 5476.188, 778.2311, 4.222523, 3286.979, 798.588, 4.132581, 3300.297, 831.649, 3.930157, 3268.66, 99.84449, 99.97209, 99.56571, 99.59348, 100.0, 99.04891
26395.988760000004, 59.9780220397149, 59.976294859830055, 59.97734950735771, 27.647381924605945, 27.855525695171252, 27.778877948723288, 0.99998791156715, 0.9999826191520073, 0.9999860935049958, 7866.882169109055, 7911.456615307041, 7904.257368341755, 175.185360666944, 45.71146571473446, 35.80593201098554, 7867.713446501476, 7911.86007612736, 7903.036370920327, 285.7510545565953, 285.3658791085781, 285.6747640250732, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 800.0, 779.9275, 4.217125, 3289.363, 788.2902, 6.968385, 5493.057, 815.7028, 6.728889, 5488.805, 784.6393, 4.19715, 3293.098, 792.2933, 4.162531, 3298.9, 837.9712, 3.881447, 3252.976, 99.66468, 99.8714, 99.79812, 99.78623, 99.96525, 98.57366
