TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26948.0868, 59.982271114326444, 59.98017908918417, 59.981582999608904, 30.185653230941927, 30.3532002496901, 30.341580001257338, 0.9999804307601972, 0.9999797584393476, 0.9999793804003738, 8595.566937332293, 8637.948662997835, 8633.63554308349, 199.66180372836334, 61.29535346509465, 54.63516128022502, 8595.185433398141, 8631.508211007886, 8632.931137150885, 285.89841346620744, 285.55607795131544, 285.77292772358845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8902, 4.200706, 3292.838, 797.7456, 6.894338, 5500.066, 832.5134, 3.923247, 3266.257, 781.7653, 4.209285, 3290.547, 797.4625, 6.896992, 5499.854, 822.603, 6.657914, 5476.686, 99.77489, 99.99778, 98.97462, 99.71714, 99.99794, 99.5747
26950.427000000003, 59.98257950143358, 59.984703171652704, 59.983940633591146, 30.15954032425158, 30.35774289911051, 30.297638726850913, 0.9999786225400589, 0.9999730948295849, 0.9999817683233834, 8583.771055005567, 8636.709400126252, 8623.6339516584, 195.44378259037012, 63.609338193417784, 54.72814606836755, 8589.98255219943, 8638.604699882431, 8621.473784726619, 285.923552376192, 285.4632808869224, 285.82552483980174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8705, 4.200528, 3292.781, 797.5316, 6.895996, 5499.52, 833.717, 3.909626, 3260.753, 784.6004, 4.196782, 3293.399, 801.7162, 6.860649, 5500.652, 813.239, 6.760461, 5493.767, 99.77983, 99.99234, 98.80932, 99.81901, 100.0, 99.88012
26952.797400000003, 59.988445726714126, 59.98587768328125, 59.9839013670012, 30.157745423076094, 30.380354635226556, 30.335504080048466, 0.9999802847523938, 0.9999786174894448, 0.9999793259114117, 8589.072638288046, 8640.274015389206, 8632.72707929233, 205.4308993961149, 57.89558448002367, 53.34598302487666, 8592.927325706149, 8636.135370554239, 8628.389833578725, 285.92196778182773, 285.51444779364584, 285.74674478313756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 780.7556, 4.213912, 3290.287, 795.0413, 6.911468, 5499.39, 836.0658, 3.897661, 3262.539, 781.8624, 4.209101, 3290.542, 797.4816, 6.896626, 5499.915, 818.6665, 6.699116, 5483.71, 99.70019, 99.98518, 98.72622, 99.712, 99.999, 99.70242
26955.14844, 59.989203621650226, 59.98572406389439, 59.99049022105189, 30.159017206132372, 30.372792018007328, 30.316434758471168, 0.9999836501499675, 0.9999753292955821, 0.9999834229410918, 8587.348815775797, 8633.19424591022, 8630.654628256856, 207.41174250097743, 62.64396086770148, 52.05983009407919, 8590.817045114094, 8635.077054493937, 8633.01406376897, 285.9288107630487, 285.5491081599257, 285.8150801951956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 777.9955, 4.226584, 3286.53, 791.3837, 6.944992, 5496.285, 832.5522, 3.923431, 3266.544, 787.9598, 4.181705, 3295.501, 803.7572, 6.842752, 5500.116, 818.587, 6.698566, 5484.284, 99.59041, 99.93105, 98.97266, 99.86226, 99.99976, 99.71286
26957.56504, 59.98747727385711, 59.9879053659874, 59.99173872945503, 30.14287607083682, 30.341566468620332, 30.324306190862927, 0.9999823453068859, 0.9999824112341016, 0.9999800239785882, 8589.01035638501, 8640.50457068967, 8629.245427710559, 200.3486906829936, 53.77264540046235, 52.47020932928672, 8586.602467836417, 8642.206237551907, 8630.892400892866, 285.9222863824608, 285.4994991384946, 285.73416687561524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 771.3318, 4.249606, 3278.019, 785.119, 6.991778, 5489.427, 826.3016, 3.968714, 3279.222, 794.3874, 4.153023, 3299.226, 810.0709, 6.784494, 5496.127, 825.0484, 6.627516, 5468.847, 99.32919, 99.80124, 99.36901, 99.97512, 99.92231, 99.43111
26960.048280000003, 59.994147017652715, 59.990722014836265, 59.992166800748734, 30.13792662384837, 30.35314354773738, 30.313525328795567, 0.9999824258955428, 0.9999765121050501, 0.9999835309205504, 8584.114089840556, 8623.019352681675, 8631.227824857853, 209.04896345126593, 58.72514354677514, 50.23472084366085, 8587.911855736547, 8638.621805887604, 8630.90341718432, 286.00935726597316, 285.6070437640625, 285.8113034288162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 777.6208, 4.225513, 3285.979, 791.4031, 6.944992, 5496.173, 832.5911, 3.923431, 3266.26, 788.1929, 4.18097, 3295.999, 803.7381, 6.842752, 5499.9, 818.9449, 6.68941, 5480.966, 99.57925, 99.93001, 98.98461, 99.87736, 99.99872, 99.66916
26962.395040000003, 59.99115087463864, 59.99353425190247, 59.9955382494077, 30.145439804560485, 30.30487650320381, 30.254555450822693, 0.9999819106628449, 0.9999755319428949, 0.9999787575871995, 8576.418410902083, 8629.953813834094, 8616.017991423163, 199.8259575604976, 63.026047973582536, 54.768436393978845, 8585.000902161479, 8627.573676177131, 8619.875151152111, 286.0081382173795, 285.6121922799643, 285.7696986379722, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 777.4828, 4.226048, 3286.534, 791.3837, 6.945176, 5496.396, 832.5328, 3.923615, 3266.035, 787.5909, 4.183544, 3293.787, 802.174, 6.856814, 5500.195, 827.3149, 6.596568, 5458.647, 99.56908, 99.93103, 98.98654, 99.86262, 100.0, 99.24674
26964.737320000004, 59.99750260316066, 59.996225486254424, 60.00031764025122, 30.17083947169303, 30.37043220928002, 30.3313674424262, 0.9999813668736646, 0.9999768392084676, 0.9999825020805346, 8594.387230233904, 8639.762105155118, 8630.009015902604, 204.98499218930465, 56.78425588938808, 55.29568735514931, 8592.155729759077, 8641.341785323182, 8635.679338537397, 285.953952503586, 285.5860771019195, 285.89325919675736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8508, 4.20142, 3291.723, 796.5977, 6.903548, 5499.145, 836.7452, 3.895452, 3257.542, 785.7655, 4.192369, 3295.413, 802.1168, 6.852248, 5499.997, 825.5454, 6.625318, 5468.333, 99.78026, 99.98855, 98.71202, 99.82446, 100.0, 99.41341
26967.101960000004, 59.998047490064216, 59.99769634397538, 60.00012367172044, 30.156374744542696, 30.38101895547007, 30.331825301090785, 0.9999805901258326, 0.9999706427992836, 0.9999814928453269, 8588.258847993447, 8643.488391184625, 8633.374800890324, 205.31943838485694, 58.42582003982625, 57.725087898012134, 8593.858692225862, 8641.664341698306, 8630.980659389215, 285.99045560156446, 285.50229246017494, 285.7959876914044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 781.0513, 4.212485, 3291.072, 795.6249, 6.907969, 5499.935, 832.5328, 3.923431, 3266.04, 781.7459, 4.209101, 3290.155, 797.4625, 6.896809, 5500.021, 825.0087, 6.627882, 5468.56, 99.69442, 99.99305, 98.96951, 99.70025, 99.99691, 99.42696
26969.471360000003, 59.99773442365351, 60.00059098865392, 59.99873665765603, 30.162020903190005, 30.39984746264552, 30.314344740804675, 0.9999797390089963, 0.9999783232097306, 0.9999778682421567, 8593.85046765685, 8637.593479723839, 8635.379322652594, 200.27707167029433, 62.224941371031036, 54.52980392624886, 8594.549671531999, 8640.169818154836, 8635.199991917265, 285.9601659577561, 285.5652149995618, 285.84134795924035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 790.2186, 4.172151, 3297.01, 803.9714, 6.840736, 5500.048, 826.3016, 3.967977, 3279.45, 775.5319, 4.233739, 3283.445, 791.3014, 6.945753, 5496.177, 818.5075, 6.700214, 5483.593, 99.90406, 99.99736, 99.36191, 99.50059, 99.93012, 99.69516
26971.8492, 59.99539154001656, 59.99788216685333, 59.9944038829038, 30.184504164843837, 30.373068411069255, 30.32471852724235, 0.9999808477832577, 0.9999739094735508, 0.9999806600799097, 8597.544538779664, 8635.791829584576, 8635.842986349691, 205.31698703584277, 58.095251041228494, 54.51839107377873, 8590.408805118059, 8640.050620805903, 8632.427209536805, 285.9705395230384, 285.58157960167546, 285.75042773637773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9099, 4.200706, 3292.938, 797.7456, 6.894338, 5499.961, 832.5328, 3.923247, 3266.093, 781.7653, 4.208917, 3290.659, 797.4625, 6.896809, 5499.799, 824.9291, 6.628981, 5469.015, 99.77633, 100.0, 98.97966, 99.71554, 99.99898, 99.43524
26974.275240000003, 59.99414882022593, 59.997521578103644, 59.993843150587544, 30.149320415262054, 30.359377797460894, 30.313723967115784, 0.9999807299823731, 0.9999779543115667, 0.9999804698075768, 8584.488965089282, 8634.038937166606, 8630.88841242381, 200.62776512684127, 56.614816700762276, 51.201573564535465, 8586.232612161288, 8623.924697665409, 8615.295951139888, 285.9781374211239, 285.59445519594533, 285.816777844409, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9493, 4.200349, 3292.943, 797.7456, 6.894522, 5500.132, 832.5328, 3.923431, 3266.437, 781.7653, 4.208733, 3290.096, 797.4435, 6.896626, 5499.799, 825.0087, 6.628431, 5467.415, 99.78475, 99.99575, 98.98153, 99.71213, 99.99494, 99.42595
26976.73356, 59.99198523311245, 59.9963355840586, 59.99461715656867, 30.177602164872813, 30.370565500602464, 30.31813957780009, 0.9999800434464106, 0.9999743972015713, 0.9999780089443939, 8584.567353824179, 8638.747428761302, 8638.752115670986, 203.38839534021577, 61.183344630416286, 54.38351894925336, 8594.204384919998, 8640.3457614495, 8635.54633822882, 285.96259880599473, 285.55400468559355, 285.87985248725727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 777.5814, 4.226227, 3286.156, 791.4031, 6.944992, 5496.115, 838.6088, 3.876125, 3252.872, 786.3675, 4.189428, 3293.655, 801.1821, 6.870511, 5500.298, 827.454, 6.605724, 5464.55, 99.5791, 99.92891, 98.561, 99.83838, 100.0, 99.32179
26979.221800000003, 59.993614431764385, 59.993618960322266, 59.98967429332535, 30.159971595557582, 30.390349426098823, 30.32212491578704, 0.9999824475413128, 0.9999757141077141, 0.9999778066887893, 8591.48591751213, 8639.417101218543, 8637.962056933153, 205.94162890679945, 61.328276372423716, 54.239534957916476, 8596.91611944912, 8641.944103724543, 8635.156417723696, 285.99448369781834, 285.52938704891704, 285.7968886545762, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8902, 4.200706, 3292.896, 794.1074, 6.928782, 5497.587, 832.5522, 3.923431, 3266.486, 788.0958, 4.181154, 3295.781, 797.4816, 6.896626, 5499.805, 824.949, 6.629347, 5468.791, 99.77793, 99.95473, 98.9848, 99.87848, 99.99702, 99.42801
26981.589760000003, 59.99216087628795, 59.99103890383402, 59.99099878274844, 30.202975261907117, 30.392673553322865, 30.347498842632252, 0.9999811154179771, 0.9999786212891058, 0.9999783308929844, 8592.202692311177, 8640.602561476488, 8640.725823226949, 197.25390419091855, 56.78906001397172, 53.10793374071068, 8596.524384308785, 8640.05581192581, 8641.765765190894, 285.97319973574804, 285.5815133811443, 285.8999095284158, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 789.1146, 4.173936, 3297.379, 785.1774, 6.991041, 5489.146, 826.4375, 3.968345, 3279.157, 794.4068, 4.153023, 3299.338, 791.3014, 6.94557, 5496.239, 818.7063, 6.697834, 5483.596, 99.91917, 99.80327, 99.36701, 99.97676, 99.93021, 99.70346
26983.960160000002, 59.987795966473854, 59.98968310450629, 59.99246322808169, 30.174128233438008, 30.388996355207492, 30.3429063361494, 0.999982108017636, 0.9999752741952674, 0.9999804478222942, 8588.731288866598, 8640.763923426017, 8634.744424045972, 205.56806709730608, 60.614395595184305, 52.833702781573834, 8594.262722172474, 8641.916813603128, 8641.194484708758, 286.011948395944, 285.5629486861934, 285.89283133382673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8902, 4.200349, 3292.665, 791.3837, 6.944808, 5496.115, 832.494, 3.923431, 3266.262, 788.1735, 4.181338, 3295.487, 797.4435, 6.896444, 5500.074, 825.0881, 6.627699, 5468.737, 99.78301, 99.92894, 98.97966, 99.86183, 99.99994, 99.42179
26986.36748, 59.984675180741725, 59.98428390415072, 59.98349264104492, 30.164020753933844, 30.37240526366603, 30.324142464312445, 0.9999789827320982, 0.9999733618641014, 0.9999815486742196, 8590.643034134113, 8634.135621628815, 8632.667658368438, 202.65145397403603, 63.178131692151055, 53.13982384366244, 8582.931479468063, 8629.419792805511, 8632.043033317032, 285.96985825849237, 285.51897941877246, 285.8848272118191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9099, 4.200349, 3292.885, 791.3837, 6.944808, 5496.285, 832.5328, 3.923247, 3266.433, 787.785, 4.182441, 3295.76, 797.4625, 6.896626, 5499.913, 824.949, 6.628248, 5469.02, 99.77474, 99.92796, 98.98142, 99.87536, 99.99702, 99.42389
26988.81964, 59.98497297767275, 59.98476602553659, 59.98531541409762, 30.17277237788884, 30.388316446796804, 30.339419535459285, 0.9999817465501069, 0.9999769087462859, 0.9999831821516957, 8592.727740390892, 8642.116044168193, 8627.5026661648, 200.51310473359354, 58.87667454119355, 52.10926262961334, 8592.354652253356, 8639.414579314629, 8632.953075498215, 285.94995140105954, 285.5430141621098, 285.84772745670034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 777.5617, 4.22587, 3286.329, 797.7651, 6.894338, 5499.955, 838.8223, 3.874652, 3249.954, 782.1731, 4.205056, 3291.729, 802.1931, 6.856266, 5500.232, 828.2493, 6.590891, 5460.827, 99.58432, 99.99573, 98.48207, 99.7334, 100.0, 99.28636
26991.19364, 59.97935629740966, 59.9812874065975, 59.98237759376739, 30.175534486224617, 30.36732491171887, 30.33685619914211, 0.9999797471346819, 0.9999778758081316, 0.999980400979261, 8589.479436651816, 8638.984486384008, 8635.927104987702, 203.3026705803486, 59.9317752702359, 51.21598196591867, 8590.92642603753, 8634.967304108797, 8634.178390017432, 285.9538023757061, 285.55282336926444, 285.901731711604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9099, 4.200349, 3292.776, 792.8817, 6.933387, 5498.239, 832.5328, 3.923247, 3266.257, 783.8431, 4.200275, 3291.571, 797.5007, 6.896626, 5499.915, 824.9888, 6.628065, 5468.851, 99.78142, 99.96127, 98.98142, 99.7542, 99.99704, 99.43226
26993.68628, 59.98301931735468, 59.980782763257125, 59.98273573748115, 30.152342446805687, 30.34821257644151, 30.343389338560797, 0.9999812071636358, 0.9999795983896685, 0.9999814458777008, 8591.792018442973, 8627.355128334051, 8636.321346653143, 195.7671850928723, 57.5530231450814, 55.2846324602815, 8597.221443689175, 8641.324132201233, 8638.556640210318, 286.0470615294045, 285.5735928540617, 285.8809225672355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 787.5571, 4.180004, 3297.135, 802.8819, 6.846631, 5499.926, 826.8257, 3.967425, 3278.923, 775.5319, 4.23429, 3283.619, 791.3014, 6.94557, 5496.183, 818.6864, 6.698383, 5483.995, 99.91177, 100.0, 99.35991, 99.50221, 99.93015, 99.70659
26996.02588, 59.979416169702006, 59.9834311308139, 59.98290126856782, 30.169587805241786, 30.370747909539375, 30.339217702212537, 0.9999822574693658, 0.9999750241371939, 0.9999830052545942, 8583.935296115631, 8640.222746707857, 8635.061640928017, 199.56390949504998, 58.27071599752253, 54.58920112747637, 8590.505085667672, 8639.384076918443, 8630.814364227113, 286.0084042047927, 285.56330320429413, 285.91757482927216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9099, 4.200349, 3292.833, 797.7651, 6.894154, 5500.015, 832.5328, 3.9238, 3266.316, 781.8041, 4.209101, 3290.596, 797.4816, 6.896626, 5499.915, 825.0285, 6.629164, 5468.617, 99.77633, 99.99886, 98.98827, 99.71364, 99.99805, 99.43323
26998.50008, 59.98540310956659, 59.9864590662768, 59.985307413049135, 30.172323280641194, 30.36793735820787, 30.31644241882337, 0.9999789391218894, 0.9999782684361914, 0.9999776340248284, 8581.186486054317, 8627.059058594448, 8632.66999997237, 197.5250704903575, 54.72355185784545, 56.02075546076094, 8586.599783913849, 8632.821926556595, 8629.904874492786, 286.0936209294493, 285.6069216526581, 285.89373919705866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9296, 4.200528, 3292.828, 797.7456, 6.894522, 5500.179, 832.5328, 3.923615, 3266.432, 781.7459, 4.208917, 3290.596, 797.4625, 6.896444, 5499.8, 825.0683, 6.627882, 5468.739, 99.78126, 99.9998, 98.98654, 99.712, 99.99808, 99.43023
27001.034120000004, 59.982193134669565, 59.98127766550112, 59.98594978383068, 30.15633771814426, 30.385028747980794, 30.33437264193774, 0.9999795055271277, 0.9999760932588828, 0.9999781891415388, 8590.83931716811, 8640.437421928436, 8635.083389923848, 200.4215472499991, 59.63494297510897, 53.14070305181667, 8593.17056190142, 8636.546687700049, 8635.043967728376, 285.9622978088675, 285.49431516930076, 285.84290832816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 777.542, 4.225691, 3286.046, 791.3837, 6.944992, 5496.172, 838.8417, 3.87502, 3250.363, 787.4744, 4.184647, 3295.184, 802.2885, 6.861197, 5500.341, 828.3884, 6.589427, 5461.166, 99.57576, 99.93097, 98.49084, 99.85265, 100.0, 99.2738
27003.46624, 59.98732305963407, 59.986184137389216, 59.982739350170974, 30.165529598520717, 30.386431779841455, 30.36004084658443, 0.9999769852736012, 0.9999748677215873, 0.9999822599708882, 8591.960936171958, 8634.079413101106, 8635.85500435602, 206.29073695671786, 62.097629393479565, 54.38463793622719, 8593.02123322651, 8643.012573275428, 8635.993032398172, 286.020230191336, 285.54756412031566, 285.81008758961605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8902, 4.200706, 3292.66, 795.6444, 6.915152, 5498.486, 832.5328, 3.923247, 3266.655, 786.7753, 4.185383, 3296.119, 797.4625, 6.896626, 5499.805, 824.9291, 6.629164, 5468.846, 99.77618, 99.98081, 98.98816, 99.86378, 99.99505, 99.43323
27005.9216, 59.98640350038754, 59.99029342355489, 59.99011634323356, 30.17234487133129, 30.378674545375674, 30.34788696391878, 0.9999812653930477, 0.9999756326326527, 0.9999821588349049, 8590.540138121414, 8638.345502898035, 8640.132585104311, 198.66442268412902, 59.239305595889164, 52.69591640663964, 8593.656267347687, 8642.839949258603, 8638.318663559852, 285.9724133798476, 285.43465191126234, 285.9035578859591, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 787.6163, 4.180896, 3297.25, 786.2474, 6.986436, 5489.327, 826.6122, 3.967609, 3279.265, 794.4262, 4.152839, 3299.333, 791.3205, 6.945388, 5496.129, 818.5671, 6.698383, 5483.307, 99.9067, 99.80454, 99.36006, 99.97161, 99.92712, 99.69508
27008.286880000003, 59.99514794970069, 59.992677498146634, 59.99315667594292, 30.176673457464585, 30.391872473563716, 30.331490098555935, 0.9999814324133671, 0.9999772495718812, 0.9999808477522919, 8590.15548027497, 8646.302672659722, 8632.470664424505, 207.14035398598298, 61.86179437278179, 55.68525542777661, 8599.279427799178, 8637.816677724517, 8639.890886276246, 285.9790893826552, 285.42319554753135, 285.7799051710953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8902, 4.200349, 3292.665, 791.4031, 6.944808, 5496.396, 832.5134, 3.923615, 3266.486, 788.0181, 4.182625, 3296.277, 797.4625, 6.896444, 5499.748, 824.949, 6.627332, 5468.789, 99.78634, 99.93308, 98.97451, 99.88577, 99.996, 99.42281
27010.66904, 59.99753247897991, 59.99035922109125, 59.993482662468445, 30.17652831773131, 30.340533358832054, 30.329011920359576, 0.9999815534080408, 0.9999697867420526, 0.9999816619850519, 8587.851390473059, 8638.984360626939, 8626.707520777436, 203.0788238039422, 57.3829999346367, 51.745732742149585, 8584.987477538438, 8628.337238964163, 8631.519438453332, 286.05361726991197, 285.60104732121044, 285.8304487607408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8902, 4.200349, 3292.833, 791.3642, 6.944992, 5496.167, 832.5328, 3.923063, 3266.543, 788.0764, 4.182257, 3295.718, 797.4625, 6.896444, 5499.856, 824.9291, 6.62953, 5468.79, 99.78127, 99.93105, 98.97274, 99.88973, 99.996, 99.42799
27013.088600000003, 59.99636762210457, 59.993034372935526, 59.99596805713399, 30.157892280045388, 30.389825860673835, 30.32369037174231, 0.9999788768066943, 0.9999757187516818, 0.9999799547983226, 8588.469819170814, 8641.394157406477, 8634.230280072132, 204.4137628130493, 54.6645476485528, 55.003541681569914, 8598.213150875441, 8638.644256506104, 8633.386767993756, 285.9881656972615, 285.5279486148971, 285.7461590045687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 777.542, 4.226048, 3286.046, 797.7456, 6.894338, 5499.843, 838.8417, 3.87502, 3250.076, 781.7264, 4.209285, 3290.737, 803.2612, 6.846952, 5500.18, 829.6012, 6.578805, 5457.558, 99.58244, 99.99983, 98.50268, 99.71891, 100.0, 99.18934
27015.434480000004, 59.993730582226384, 59.995076709934246, 59.994219745590456, 30.165818297437582, 30.377219729791744, 30.33941552768705, 0.9999791129743798, 0.9999742364505589, 0.9999803598938806, 8589.150742441007, 8636.358783197362, 8642.360985379602, 196.6958087516159, 64.08787924590524, 56.8481880151553, 8590.53155852374, 8634.719357322212, 8635.079633763882, 285.98497835804386, 285.54171657260304, 285.89934833088085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8902, 4.200349, 3292.718, 791.5198, 6.943887, 5497.0, 832.5717, 3.923247, 3266.482, 785.1636, 4.195863, 3292.909, 797.5007, 6.896444, 5499.859, 825.0087, 6.628614, 5468.392, 99.77793, 99.94076, 98.97788, 99.79559, 99.99603, 99.42911
27017.771360000002, 59.99716615890536, 59.99725795304933, 59.99904771379932, 30.14630548036692, 30.389736717843906, 30.3375964932976, 0.9999811695478567, 0.9999808040689903, 0.9999780232729797, 8589.682695186455, 8642.17112308388, 8633.32759153403, 198.7752249282621, 59.019248242061394, 54.401532185609085, 8590.817505550884, 8636.74338515001, 8635.029242516901, 286.0717301782985, 285.5620465340774, 285.9097070913378, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 784.9942, 4.195709, 3295.556, 799.7301, 6.872234, 5500.396, 829.1357, 3.948281, 3275.382, 776.6388, 4.230245, 3284.318, 791.4349, 6.944657, 5496.178, 818.0104, 6.703693, 5484.453, 99.8239, 100.0, 99.2327, 99.52338, 99.92812, 99.71592
27020.23668, 59.99305523132698, 59.990014090705685, 59.9941449800523, 30.18128418605493, 30.36198801505729, 30.33241776504427, 0.9999804099457746, 0.9999753200778791, 0.9999829331585537, 8588.904133663524, 8635.849350085946, 8635.269383523533, 204.63113855237953, 58.17036383875825, 59.07964537008229, 8593.934633080473, 8643.307344737792, 8630.850552856149, 286.0300566411763, 285.52726819816104, 285.8091592900018, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 784.8759, 4.198029, 3292.876, 797.7651, 6.894338, 5500.184, 832.5522, 3.923615, 3266.263, 781.8041, 4.208917, 3290.426, 797.4816, 6.896626, 5499.965, 824.9888, 6.628614, 5468.787, 99.79824, 99.99886, 98.97628, 99.70847, 99.99797, 99.42802
27022.616560000002, 59.999529232180365, 59.99947471939567, 59.997903440528866, 30.13362371086132, 30.37009276307492, 30.330576785034975, 0.999980076699117, 0.9999777141519011, 0.9999795904447699, 8591.780334031799, 8642.078376888483, 8638.762690391275, 199.04463810270863, 59.00346570090153, 53.26269506996505, 8585.347213411005, 8636.025526172565, 8634.326772705115, 286.08368730583334, 285.591112493025, 285.8876617022877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8902, 4.200528, 3292.828, 797.7456, 6.894154, 5499.903, 832.5134, 3.923063, 3266.489, 781.7847, 4.208917, 3290.436, 797.4816, 6.896626, 5499.857, 824.9291, 6.628981, 5468.79, 99.77967, 100.0, 98.98313, 99.70878, 99.996, 99.42907
27025.086880000003, 60.0011254927894, 60.002093868137074, 59.99960911601724, 30.167327926410856, 30.35969219910818, 30.311101378540535, 0.9999800384081037, 0.9999741053436562, 0.9999809892555848, 8595.983327843021, 8634.320078869096, 8630.579670870442, 200.77332517650075, 64.13424809862772, 49.541090004836406, 8600.61202656085, 8636.704584890073, 8635.167384475433, 286.05326385956425, 285.57685416220045, 285.9070224716086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 777.5617, 4.226405, 3286.376, 791.4031, 6.945176, 5496.279, 838.7834, 3.874652, 3249.905, 788.0764, 4.182992, 3295.822, 803.7381, 6.842752, 5500.007, 831.2314, 6.555916, 5450.73, 99.5791, 99.92891, 98.49417, 99.89063, 99.99872, 99.07042
27027.487800000003, 60.00582099358722, 60.0045964769399, 60.00646423512341, 30.1758409184727, 30.3664187890248, 30.34763698157451, 0.9999800193601212, 0.9999794479729747, 0.9999817127430713, 8590.956603594901, 8644.920188728407, 8636.29007282472, 199.55825615653885, 64.15639064325546, 51.86342549598294, 8593.309025508706, 8641.420998253752, 8634.768930930739, 286.0470911851282, 285.6131110523764, 285.8685697425326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9099, 4.200349, 3292.781, 797.7651, 6.894522, 5500.014, 832.5328, 3.923247, 3266.263, 782.7557, 4.202114, 3292.379, 797.4625, 6.896626, 5499.913, 824.949, 6.630262, 5468.56, 99.78111, 99.99884, 98.97625, 99.76047, 99.99702, 99.4353
27029.831400000003, 60.00237417726245, 60.00258780240948, 60.00047690590125, 30.160046914086134, 30.38460401082679, 30.344636130481323, 0.9999826310200948, 0.9999775906318307, 0.9999806920677213, 8592.240034758315, 8635.090805896034, 8640.852781801173, 199.78051395042075, 60.53664075987399, 53.61418405202289, 8596.971252315858, 8642.491189712533, 8632.941070267367, 285.9692522773421, 285.5889737136477, 285.9764656907725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9296, 4.199814, 3293.331, 790.7222, 6.952544, 5494.637, 830.4363, 3.941471, 3273.016, 791.7853, 4.165158, 3298.642, 792.9418, 6.937352, 5496.542, 817.8514, 6.706807, 5484.911, 99.78606, 99.90109, 99.1809, 99.9507, 99.93571, 99.72417
27032.21796, 60.001458769849656, 59.99959057088442, 59.99698355164184, 30.153770997137723, 30.385627582081977, 30.323375969059377, 0.9999835298955028, 0.9999766541828451, 0.9999780394624481, 8596.15269588326, 8642.025072224362, 8637.56427573543, 205.5018154679792, 57.69791462835565, 54.882023814828926, 8597.61371724639, 8640.27354513138, 8636.59440655951, 285.9762824601281, 285.56676550601827, 285.81647519221576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.3348, 4.19214, 3294.12, 790.2941, 6.953281, 5495.939, 832.4552, 3.923615, 3266.486, 788.2123, 4.182257, 3296.152, 797.4816, 6.896626, 5499.857, 825.0484, 6.627699, 5468.499, 99.82042, 99.92455, 98.98302, 99.87524, 99.996, 99.42698
27034.575040000003, 59.99269292099066, 60.00108234580008, 59.99509368926517, 30.171152900626556, 30.386238618817035, 30.330710664189272, 0.9999806363467452, 0.9999758843341151, 0.9999812928273513, 8585.504859302588, 8642.672441561686, 8633.797093710678, 205.78700917545393, 60.26582237576213, 55.39199767712512, 8592.19470979333, 8641.163102394721, 8636.273886253559, 286.03624648709837, 285.54547330874976, 285.8446366899099, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9099, 4.200349, 3292.608, 791.3837, 6.944623, 5496.226, 832.5328, 3.923247, 3266.432, 787.9598, 4.183544, 3295.863, 797.4816, 6.896444, 5499.915, 825.0881, 6.628431, 5468.901, 99.77459, 99.92691, 98.98139, 99.89103, 99.99704, 99.42596
27036.88432, 59.99295177907586, 59.99203684025937, 59.99340457725134, 30.121949465072202, 30.330769419906098, 30.26064868904802, 0.9999811087359042, 0.9999764942826357, 0.9999794532463508, 8579.222015546853, 8628.87682384983, 8623.05401216917, 194.88568567726998, 57.56375200321918, 49.689312907556086, 8591.884373247243, 8635.412966375467, 8626.920863096973, 285.95546148200333, 285.5221920006616, 285.88467959958024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 777.5814, 4.226048, 3286.046, 797.7456, 6.894154, 5499.955, 838.8029, 3.874652, 3250.017, 781.707, 4.209285, 3290.43, 803.7191, 6.842935, 5500.172, 831.2314, 6.554451, 5448.602, 99.57736, 99.99673, 98.48399, 99.72716, 100.0, 99.06314
27039.167680000002, 59.9956828021829, 59.992201094135204, 59.9925698970045, 30.166039688826892, 30.377261788435938, 30.326639057206073, 0.9999805246543068, 0.9999745450342525, 0.9999796161730001, 8590.99841680382, 8640.164726098303, 8638.47154188565, 205.84887563258053, 61.03351413668679, 52.02124620846166, 8593.878013274758, 8637.911143637319, 8633.24019039247, 286.06936916632606, 285.50821942858727, 285.90439066322443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8705, 4.200349, 3292.776, 791.3837, 6.94536, 5496.396, 832.5522, 3.923063, 3266.428, 788.1346, 4.181705, 3295.764, 797.4816, 6.896261, 5499.915, 825.0285, 6.628065, 5468.73, 99.78142, 99.93105, 98.97628, 99.89228, 99.99395, 99.42491
27041.540600000004, 59.990877719826976, 59.991497593439085, 59.98824925116453, 30.168061533736708, 30.38373548749225, 30.31021638015685, 0.9999812398007912, 0.9999783542660956, 0.9999787869121117, 8591.551332151224, 8635.532909165713, 8634.130005832487, 198.3153742098748, 60.70119798831138, 53.369450347821385, 8591.669849452355, 8640.153398567121, 8639.766306190984, 286.1464490037944, 285.6200939566807, 285.89940887382056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.8902, 4.200349, 3292.776, 797.7456, 6.894154, 5500.014, 832.5328, 3.923063, 3266.317, 781.7847, 4.208549, 3290.489, 797.3481, 6.900644, 5499.541, 824.3525, 6.641982, 5472.797, 99.77968, 100.0, 98.97792, 99.70528, 99.99461, 99.50401
27043.93284, 59.98980295670309, 59.99028878211275, 59.98884048623251, 30.158625401693552, 30.349725369413985, 30.346578951090706, 0.9999755933802407, 0.9999760690590904, 0.9999796697719254, 8597.593688904504, 8637.02406499348, 8630.566171754024, 201.50016311042873, 55.41749407745033, 52.09646982435743, 8592.146703780869, 8632.446304632063, 8638.408520813673, 286.0839629236263, 285.5903770280155, 285.88870428252915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 790.0018, 4.174114, 3297.666, 803.8741, 6.841473, 5499.972, 826.9811, 3.960614, 3275.952, 778.6777, 4.222339, 3287.977, 794.8112, 6.913428, 5499.457, 824.0146, 6.639602, 5460.138, 99.93672, 99.99809, 99.30274, 99.63426, 99.98872, 99.32484
27046.339000000004, 59.98810023006363, 59.98815762834092, 59.988031009362174, 30.167233888002926, 30.361155319580984, 30.343400015958654, 0.9999788165332391, 0.9999766403825082, 0.999980010366533, 8592.380989668309, 8643.881002660488, 8632.232728818904, 201.3644783185796, 58.89444312079331, 55.372350878398265, 8599.14863271779, 8637.422088665273, 8636.924156615765, 286.0287330539207, 285.56362516065064, 285.91544944913977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9296, 4.200528, 3292.833, 797.7456, 6.894154, 5500.014, 832.5522, 3.923247, 3266.543, 781.7847, 4.209101, 3290.659, 797.5007, 6.896626, 5499.915, 825.0881, 6.627699, 5469.368, 99.78301, 99.99884, 98.97788, 99.70542, 99.99704, 99.42795
27048.762440000002, 59.98532601369385, 59.990894714259035, 59.989725200354314, 30.126706637667894, 30.321104818045608, 30.26051408997686, 0.9999775975580554, 0.9999716831230733, 0.9999800022584567, 8582.440712920998, 8628.356031244868, 8618.824544404091, 203.62249934778902, 62.38759668636112, 52.5559085844734, 8583.165846521742, 8627.022599259019, 8617.086652436657, 286.09996775147283, 285.5337320165399, 285.8790772334528, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 777.6208, 4.225513, 3285.85, 791.3642, 6.945176, 5496.173, 838.6282, 3.874836, 3250.529, 788.0181, 4.182625, 3295.818, 803.7762, 6.842569, 5500.065, 831.2314, 6.554634, 5448.548, 99.57808, 99.92902, 98.48733, 99.87187, 99.99979, 99.06314
27051.11156, 59.98811010734775, 59.99068889535796, 59.989174140977, 30.155890147626664, 30.381634561623507, 30.313910076683662, 0.9999814983523352, 0.9999784333414997, 0.9999782674165292, 8589.577049306574, 8635.846040807508, 8632.730109283984, 200.3533916413794, 61.22381611942046, 53.69095825365366, 8598.568074270119, 8638.043225246003, 8628.381531709796, 286.0603484859823, 285.5201350225245, 285.8555097753905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9296, 4.200528, 3292.776, 797.7456, 6.894522, 5500.184, 832.5328, 3.923247, 3266.543, 781.7653, 4.208549, 3290.15, 797.5007, 6.896444, 5500.075, 825.0285, 6.628065, 5468.563, 99.78142, 99.99876, 98.97788, 99.72051, 99.99799, 99.43016
27053.450480000003, 59.98509654851457, 59.985305579642564, 59.987832405577926, 30.1487800939983, 30.41996689941601, 30.3346041689196, 0.9999820940807629, 0.999975204792947, 0.9999828648746649, 8594.448715001987, 8643.483921617413, 8636.050546639588, 205.91833789914605, 62.59529593005118, 56.148626856806004, 8601.060945155408, 8641.034632173854, 8641.251683370596, 286.01316622792393, 285.50083489972377, 285.8998239678785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9493, 4.200528, 3292.665, 791.4031, 6.944808, 5496.28, 832.5522, 3.922879, 3266.597, 788.0569, 4.182257, 3296.029, 797.4816, 6.896626, 5499.802, 824.9888, 6.629347, 5468.847, 99.7846, 99.93097, 98.9744, 99.87827, 99.99892, 99.43219
27055.878880000004, 59.99063314918855, 59.98843080879416, 59.98587492513161, 30.178072170218435, 30.372935156487653, 30.31045387308368, 0.9999785658582196, 0.9999765337510864, 0.9999784646968379, 8592.664177129389, 8635.498899287668, 8632.920088214574, 202.4024118198929, 61.654120540556505, 56.07493332396871, 8596.593964379581, 8633.5570257398, 8635.634719657697, 286.1003408042641, 285.56531318385953, 285.95976670914007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 790.3172, 4.172329, 3297.225, 785.119, 6.991778, 5489.317, 826.3599, 3.968345, 3279.046, 794.4262, 4.153023, 3299.102, 792.3314, 6.93443, 5497.974, 821.4897, 6.667802, 5475.086, 99.91597, 99.80436, 99.36879, 99.97139, 99.94934, 99.56843
27058.219, 59.990334694938724, 59.986916866363956, 59.98569983643933, 30.13786063191114, 30.350010390344707, 30.323668634510014, 0.9999791256113401, 0.999974510785283, 0.9999821997734883, 8593.942419434334, 8643.290717827487, 8628.875741858305, 203.48316448071228, 56.53475743766285, 52.56247903618282, 8598.370870962579, 8636.526178671138, 8635.901040776245, 286.00244888844463, 285.5154914861908, 285.8732535805544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9099, 4.200528, 3292.723, 791.4031, 6.944808, 5496.226, 832.5328, 3.923431, 3266.373, 788.2317, 4.181521, 3295.763, 797.4816, 6.896444, 5500.022, 824.9888, 6.628614, 5469.082, 99.78619, 99.92998, 98.98125, 99.87022, 99.996, 99.42802
27060.640320000002, 59.9870128353618, 59.98875422103244, 59.98572114681643, 30.1133900263241, 30.33001014475365, 30.253459289283185, 0.9999775611501502, 0.999973843453692, 0.9999798349715772, 8578.745657966541, 8624.178393306156, 8612.575141128307, 198.8019068278436, 58.85180331112542, 55.40948255021618, 8580.258792156428, 8626.12318383225, 8620.048064216531, 286.02534846366393, 285.5716974952597, 285.8495086860538, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 781.2681, 4.211236, 3288.808, 795.0997, 6.912573, 5499.689, 836.2017, 3.895268, 3257.283, 781.5711, 4.210572, 3290.389, 803.7, 6.842935, 5499.84, 831.2911, 6.554267, 5448.836, 99.67322, 99.98959, 98.70415, 99.68772, 99.99569, 99.05882
27062.994240000004, 59.98615871421734, 59.982540191776685, 59.98201861874445, 30.17212483002852, 30.38138161985636, 30.334387220419725, 0.999979895180337, 0.9999792019513282, 0.9999807578053759, 8594.329789473399, 8637.969178107633, 8642.540369245136, 204.31903944792293, 60.67835027028832, 53.8573724208436, 8596.24539566073, 8635.466816932703, 8635.612011398553, 286.13782175516025, 285.5962334468651, 285.80647798021215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.7719, 4.200884, 3292.828, 791.3837, 6.944808, 5496.115, 832.5717, 3.922879, 3266.262, 787.921, 4.18097, 3296.29, 797.4816, 6.896444, 5499.802, 824.8098, 6.628614, 5468.678, 99.78127, 99.92894, 98.97625, 99.87313, 99.99499, 99.42694
27065.464560000004, 59.98750974443353, 59.98579313682735, 59.98812631397234, 30.160654094763512, 30.385393773624887, 30.31933644101497, 0.9999830470218894, 0.9999769211843814, 0.9999824413613585, 8604.253260755166, 8640.373348760922, 8632.6922838606, 202.00828970502607, 60.03460790966619, 57.136424940360484, 8597.119330843, 8638.076456354258, 8641.291362663305, 286.0137507094089, 285.55546913834223, 285.9111081310077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.9099, 4.200528, 3292.885, 797.7651, 6.894338, 5500.068, 832.5717, 3.923431, 3266.428, 781.8235, 4.209285, 3290.426, 797.4816, 6.896626, 5499.915, 824.9291, 6.62953, 5468.846, 99.77952, 99.99983, 98.98153, 99.70847, 99.99496, 99.43217
