TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27081.823760000003, 59.994587913388386, 59.99314418617205, 59.99477930258588, 27.661934498737352, 27.848287015276213, 27.80207526869792, 0.9999840821421074, 0.9999821901732593, 0.9999863759702502, 7879.080014957644, 7919.248839681594, 7913.299336828718, 177.2463544113242, 47.45818079535093, 45.43515970994349, 7879.135448244267, 7915.372698594293, 7916.414315628659, 285.93329234545035, 285.49093416454195, 285.71104173589794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.9888, 4.199814, 3292.938, 791.4031, 6.944808, 5496.228, 832.5911, 3.923431, 3266.085, 788.0764, 4.181154, 3296.255, 797.4625, 6.896626, 5499.805, 831.1519, 3.933819, 3269.676, 99.7846, 99.93001, 98.97089, 99.86294, 99.99799, 99.07252
27084.225840000003, 59.99567860939065, 59.99586221510685, 59.99560932452022, 27.6905258464943, 27.883764737565194, 27.833659688592178, 0.9999859076280952, 0.9999804314385964, 0.9999813565066972, 7870.06471619879, 7916.194791015363, 7905.8562670661695, 175.62242381941965, 51.15905335605066, 48.478428440575954, 7878.441180223807, 7920.264536046697, 7914.17831326792, 285.91517166759354, 285.488955078666, 285.7433313207359, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.2383, 4.172508, 3297.541, 791.4225, 6.944808, 5496.34, 832.5717, 3.923431, 3265.92, 794.4262, 4.152839, 3299.333, 797.5007, 6.895531, 5500.095, 830.5754, 3.940594, 3273.463, 99.92409, 99.93206, 98.9659, 99.97323, 99.99908, 99.17086
27086.630920000003, 60.00152162616919, 60.00148434467519, 60.00096210334414, 27.649319616885418, 27.857126109624506, 27.831457144186746, 0.9999842772621214, 0.99998089459422, 0.9999845441296363, 7872.430668848926, 7920.723530845784, 7915.1542988597585, 178.2345973129677, 45.97220302941378, 43.02845511065425, 7871.2911901508, 7920.6657415260715, 7917.725048659774, 285.9332157001652, 285.50111047892887, 285.81604711424035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 796.5076, 4.142882, 3300.09, 797.7845, 6.894706, 5499.821, 837.7158, 3.886617, 3255.679, 798.7954, 4.134636, 3299.917, 800.3428, 6.877451, 5500.316, 829.8795, 3.942975, 3270.151, 99.99798, 99.99535, 98.62134, 100.0, 100.0, 99.11423
27088.961120000004, 60.000979803896726, 59.99782982970434, 59.99987810062613, 27.6641140118313, 27.86189705862475, 27.8187302056694, 0.9999821028474555, 0.999980618995229, 0.9999835194358296, 7880.2932431483405, 7918.839974090817, 7918.31913554052, 179.75576915359667, 49.04012460130298, 45.662410758536225, 7877.41248923363, 7915.940646019404, 7919.932312506396, 286.0383400127418, 285.4548120964033, 285.8052783873721, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.2887, 4.161443, 3299.024, 795.0997, 6.916073, 5499.257, 832.5911, 3.922879, 3266.08, 794.4262, 4.153023, 3299.163, 797.5198, 6.896079, 5499.86, 831.1718, 3.933453, 3269.677, 99.95901, 99.98509, 98.98106, 99.97323, 99.99606, 99.07973
27091.36244, 59.994739245654394, 59.99452317423403, 59.996049302139554, 27.673043292610096, 27.86352913843972, 27.800194136860217, 0.9999838678837573, 0.9999823537297292, 0.9999846668461925, 7876.586784013418, 7923.653711388289, 7911.866082468826, 171.0753489120072, 44.89266984232654, 45.36694317384763, 7876.772933527316, 7919.901656070569, 7915.313052466412, 285.9486644128704, 285.4956599238019, 285.74382849409176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 801.0815, 4.117005, 3300.747, 803.7574, 6.841473, 5500.04, 826.8063, 3.965032, 3278.918, 788.0181, 4.181705, 3295.594, 791.2823, 6.945753, 5496.183, 837.3748, 3.886025, 3253.774, 100.0, 99.99832, 99.34409, 99.86509, 99.93012, 98.59783
27093.76708, 59.99241594320932, 59.995176077197144, 59.99566697566807, 27.68530087235567, 27.839320350630846, 27.814739887180885, 0.9999842222196186, 0.9999794714034494, 0.9999839203340838, 7870.94624062919, 7921.597349295111, 7921.830172935579, 178.1548601602913, 48.18940022450215, 40.56441573517486, 7878.692988357873, 7921.124513524202, 7915.490675143576, 285.921322724528, 285.50494055139245, 285.7471467323727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 796.5471, 4.142704, 3299.98, 797.804, 6.89397, 5500.133, 832.5522, 3.923431, 3266.259, 794.4456, 4.153023, 3299.217, 797.5198, 6.896444, 5499.86, 831.1917, 3.933086, 3269.271, 100.0, 100.0, 98.9794, 99.97486, 99.99799, 99.08136
27096.103280000003, 59.99244652783947, 59.99391327327582, 59.991771849010235, 27.666820340718388, 27.879264701761308, 27.828122898542954, 0.9999828403781045, 0.99998184511958, 0.9999835379924741, 7873.996036350217, 7922.4175449166905, 7916.799825898426, 173.6925501285009, 51.637789835715466, 46.2098643606696, 7878.514938547492, 7920.857937054825, 7917.090152671621, 285.8153159317516, 285.39557274790906, 285.7318193454153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 796.5273, 4.143061, 3300.142, 797.7845, 6.894154, 5499.958, 832.5911, 3.923247, 3266.31, 788.3094, 4.181338, 3294.987, 797.5007, 6.896261, 5500.024, 831.1718, 3.933636, 3269.557, 99.99957, 100.0, 98.98469, 99.8467, 99.99508, 99.07608
27098.563360000004, 59.98910289667288, 59.99157344082519, 59.9924857639086, 27.665086300393597, 27.84880520947544, 27.82761243977868, 0.9999830476848676, 0.9999816197425856, 0.9999854487787024, 7874.5747355018475, 7921.985075354865, 7917.852914600107, 180.78218928752108, 47.622220436447606, 44.12644751570724, 7875.7442725077035, 7920.483153783688, 7921.262985792467, 285.90355313265724, 285.5589868400812, 285.8238607251282, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.2975, 4.172151, 3296.986, 791.3837, 6.945176, 5496.228, 838.7834, 3.874652, 3249.732, 781.8235, 4.208917, 3290.072, 803.3185, 6.851518, 5500.446, 825.8238, 3.971542, 3277.907, 99.91742, 99.93001, 98.49417, 99.69774, 100.0, 99.36354
27101.0296, 59.99233661160042, 59.991934395221634, 59.99223001931947, 27.652435754967012, 27.838611250606938, 27.81188843890544, 0.9999864887324512, 0.9999811100835255, 0.9999829649636368, 7870.65638249092, 7921.505751456743, 7913.05196742982, 178.4939296719681, 49.32327410345806, 43.540348751006604, 7870.991090926141, 7922.944186977114, 7912.554910543621, 285.87836172431616, 285.53443155585916, 285.83244795333115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 796.1133, 4.145024, 3299.746, 796.1891, 6.910179, 5498.797, 832.5911, 3.923063, 3266.429, 783.3771, 4.202482, 3291.104, 797.5198, 6.896261, 5499.916, 831.1519, 3.933819, 3269.502, 99.9909, 99.9832, 98.98117, 99.74955, 99.99707, 99.07622
27103.4284, 59.99225135605889, 59.99313125207931, 59.9925836097542, 27.63447412197847, 27.843173392744287, 27.774321956474424, 0.9999856439146245, 0.9999819069794704, 0.9999862790176866, 7865.985413842519, 7913.717944538068, 7902.077568948824, 172.6067147389349, 48.82389503069908, 45.29520217205413, 7867.563502462598, 7912.772393458872, 7902.576975942942, 285.97008591378335, 285.51949847657505, 285.7154093253658, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.4531, 4.192675, 3294.292, 786.3641, 6.982384, 5489.495, 827.0393, 3.962639, 3277.927, 775.4349, 4.23429, 3283.618, 791.2632, 6.946118, 5496.232, 837.335, 3.886757, 3254.522, 99.82564, 99.81708, 99.32973, 99.49382, 99.9301, 98.60825
27105.77112, 59.98566850601598, 59.98962438368359, 59.98933553592383, 27.665410848161645, 27.85784646872552, 27.829314526928652, 0.9999834704800653, 0.9999786084900402, 0.999986256102022, 7863.705695555937, 7915.039582313726, 7915.857793318068, 184.33734944774505, 49.83486385027663, 46.20217504224627, 7871.508342134062, 7922.142278511901, 7914.661141123716, 285.83869472698893, 285.42526019076917, 285.7105678374356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.2581, 4.172865, 3297.598, 791.4225, 6.944992, 5496.286, 832.5328, 3.923063, 3266.375, 781.8041, 4.208549, 3290.655, 797.4816, 6.896444, 5499.967, 831.1519, 3.933819, 3269.73, 99.91249, 99.93107, 98.97614, 99.71541, 99.99704, 99.07789
27108.14164, 59.986038412276265, 59.98336804645862, 59.98258263054936, 27.65583192380005, 27.859417979228127, 27.804694047365974, 0.999986089914926, 0.9999815137236385, 0.9999867457978656, 7867.144612530612, 7913.164190345986, 7908.101321119437, 181.5094447717156, 48.13261932192063, 45.378213566867544, 7867.636378672513, 7917.367401413301, 7909.995003368491, 285.948098258298, 285.5080176094499, 285.7694946507627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.9099, 4.200528, 3292.938, 791.3837, 6.944808, 5496.455, 832.5717, 3.924168, 3266.146, 775.5902, 4.234107, 3283.441, 797.4816, 6.896444, 5499.857, 831.1321, 3.933636, 3269.562, 99.78301, 99.93107, 98.97274, 99.50575, 99.996, 99.07611
27110.694560000004, 59.975854008094664, 59.975071137536524, 59.976889353786, 27.647174659500774, 27.838598147205026, 27.803577643450083, 0.9999849941040744, 0.9999831096513192, 0.9999845059133455, 7868.184736724204, 7913.385058586301, 7911.826872189426, 180.3410828373253, 42.57249449692927, 40.44526165910156, 7871.1309995952915, 7917.572457662352, 7914.480554690947, 285.8906905084583, 285.53699307857, 285.7839360848695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 777.6208, 4.22587, 3286.487, 797.7456, 6.894154, 5499.785, 838.8611, 3.874652, 3250.466, 769.0461, 4.257089, 3274.453, 803.6618, 6.846222, 5500.188, 825.5256, 3.973922, 3278.867, 99.58911, 99.9978, 98.49765, 99.22446, 100.0, 99.38231
27113.118120000003, 59.98005397109096, 59.98003805263329, 59.980608470030255, 27.650140499690142, 27.858115358967407, 27.795596087692058, 0.9999855186347435, 0.9999801287775058, 0.999988558837842, 7871.803277716173, 7904.812399061601, 7905.391936944201, 182.32523853299517, 44.772158209785744, 42.33736399519785, 7868.933617554965, 7914.131209760055, 7908.666223423738, 286.00323066020485, 285.53293127412684, 285.77464684751646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.9493, 4.200171, 3292.942, 791.9673, 6.937808, 5497.523, 832.5522, 3.923247, 3266.428, 775.5708, 4.234107, 3283.569, 797.4625, 6.896809, 5499.856, 831.1718, 3.933453, 3269.443, 99.78128, 99.94288, 98.98654, 99.49057, 99.99598, 99.0797
27115.548160000002, 59.9760370862586, 59.97174523899522, 59.97319420594936, 27.6564390046725, 27.845680335271595, 27.782883088157526, 0.9999867053226631, 0.9999803745436721, 0.9999844162449446, 7868.569145405925, 7915.611910155906, 7906.7808108064, 175.38531963650814, 54.29747436766456, 41.399929233832154, 7867.905936475114, 7914.247882751474, 7906.309251191481, 285.9363046589865, 285.51298077564, 285.7945688188108, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 775.0974, 4.238184, 3281.762, 801.6951, 6.860998, 5500.344, 827.7381, 3.96135, 3278.453, 781.6488, 4.210021, 3290.403, 791.2441, 6.946118, 5496.18, 837.2952, 3.885842, 3254.412, 99.47018, 100.0, 99.34042, 99.70411, 99.92912, 98.61717
27117.888840000003, 59.970735298161166, 59.973319256286494, 59.9717517657779, 27.636368183837607, 27.856286403995117, 27.790796922872357, 0.9999871638771878, 0.9999822396891475, 0.9999861179646689, 7875.351095784416, 7909.612617697228, 7906.078914068102, 179.01081242760597, 45.14795462328675, 40.92502157688227, 7866.239071877397, 7914.516664382722, 7907.125029959454, 285.81670557227557, 285.4135948479924, 285.6832408166094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 777.542, 4.224799, 3285.644, 797.7651, 6.89397, 5499.956, 832.5328, 3.922879, 3266.259, 775.396, 4.234107, 3283.401, 797.4816, 6.896626, 5499.972, 831.1718, 3.934185, 3269.565, 99.58403, 99.99886, 98.97263, 99.4837, 100.0, 99.07633
27120.263320000002, 59.967044385717614, 59.967270893883544, 59.96661674745723, 27.6475190387102, 27.838293760347884, 27.798600801026087, 0.9999853346317518, 0.9999821227655888, 0.9999873768408813, 7873.766266540787, 7910.3421889456895, 7915.423537966261, 176.0356576609538, 49.91233234690981, 43.671043138321465, 7874.589674954253, 7918.193913615141, 7913.424727924531, 285.94954028185174, 285.52023692986705, 285.78204111998167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 777.542, 4.226584, 3285.936, 797.7651, 6.894154, 5500.015, 832.5134, 3.923431, 3266.206, 781.7847, 4.209101, 3290.542, 791.2441, 6.945753, 5496.231, 831.1519, 3.933636, 3269.502, 99.5498, 99.99886, 98.98643, 99.712, 99.92709, 99.07444
27122.6022, 59.9702604102128, 59.96785090294181, 59.96610571684854, 27.654500307889016, 27.869110063561095, 27.80158457172285, 0.9999878170324401, 0.9999814413924254, 0.9999853449605804, 7867.620981110378, 7922.010645544058, 7916.821348649767, 185.46945690126586, 47.16323688380771, 41.666895308029325, 7880.070798499686, 7916.828529523992, 7911.264791123577, 285.86457299956203, 285.4974234576634, 285.7634530592652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.8705, 4.200349, 3292.718, 791.4031, 6.944808, 5496.167, 838.8029, 3.874836, 3250.295, 788.0375, 4.181889, 3296.098, 784.9686, 6.992505, 5488.914, 824.8496, 3.978134, 3281.474, 99.78824, 99.93009, 98.48045, 99.86332, 99.79599, 99.43721
27125.02704, 59.9740935383919, 59.96934992214017, 59.970075566192634, 27.648278667632923, 27.859051788913472, 27.8042554690481, 0.9999852171197797, 0.9999820164755772, 0.999982474327525, 7871.868325671768, 7910.737292868349, 7909.9564305223885, 174.86065580253143, 45.9769124555778, 41.43678146814955, 7870.436884569467, 7920.18001405503, 7921.959140097948, 285.9173532861485, 285.5838120561039, 285.87130426337313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 777.6603, 4.225691, 3286.812, 797.7456, 6.894338, 5500.014, 832.5522, 3.923063, 3266.205, 781.8235, 4.207078, 3291.745, 791.2632, 6.945936, 5496.072, 831.1122, 3.934002, 3269.562, 99.58404, 99.99577, 98.97451, 99.721, 99.92612, 99.07786
27127.37064, 59.976693516473496, 59.9733545094456, 59.97349188628521, 27.68580728236855, 27.855617672045103, 27.798938942364526, 0.9999847894477433, 0.9999800052048541, 0.9999846006162866, 7875.936891152948, 7916.676512465256, 7907.662315692964, 177.3511796561652, 49.23720403967263, 45.172625280035845, 7875.573316217285, 7920.922144987083, 7909.954598681835, 285.8053112214568, 285.4595403078267, 285.7839321304692, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.8705, 4.200706, 3292.99, 791.3837, 6.948308, 5495.634, 831.1158, 3.934108, 3271.777, 790.5619, 4.168283, 3298.029, 795.1926, 6.911602, 5499.366, 834.492, 3.908182, 3257.159, 99.78302, 99.91922, 99.11145, 99.93886, 99.98262, 98.78656
27129.76796, 59.97932366193481, 59.97781371065878, 59.97902621002771, 27.644116310023012, 27.83495862724119, 27.815596757693815, 0.999986518508861, 0.9999815082262791, 0.9999856770886356, 7869.845296903706, 7913.140747268047, 7921.2398484547075, 180.38637805763665, 48.028549534587, 41.771502699277335, 7872.869369633093, 7916.413630251708, 7918.016780371815, 285.94559599874674, 285.51400919212625, 285.8179629246107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 787.1431, 4.186071, 3295.13, 789.0879, 6.957886, 5495.273, 831.7758, 3.929138, 3266.893, 788.1929, 4.181154, 3294.921, 791.2632, 6.945936, 5496.237, 831.1718, 3.933453, 3269.562, 99.85101, 99.90419, 98.99537, 99.87326, 99.92915, 99.07625
27132.2508, 59.97552474282109, 59.98010302588908, 59.979711853231414, 27.654782624029632, 27.86251931196239, 27.811580199397998, 0.9999834975553746, 0.9999812282832965, 0.9999840198598685, 7868.162718653182, 7927.725605679619, 7912.45573373738, 183.42855231453314, 49.699739592765354, 40.69000818750055, 7877.640968078842, 7928.726622455633, 7914.997821717871, 285.95779116815993, 285.44604426944096, 285.7241129625853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.2383, 4.172329, 3297.493, 791.4225, 6.944992, 5496.229, 832.5911, 3.922879, 3266.371, 787.9404, 4.181705, 3295.156, 797.4816, 6.896626, 5499.97, 831.1519, 3.933453, 3269.439, 99.91105, 99.93001, 98.97781, 99.87023, 99.99805, 99.07252
27134.71916, 59.981860017958326, 59.981013980214, 59.97890425853126, 27.69173529353168, 27.893967476278423, 27.816879468786308, 0.9999845148891487, 0.9999753434529102, 0.9999861835896068, 7881.886485836251, 7928.955888790336, 7921.558225584977, 177.15632194901036, 44.936050401422676, 44.829525308611665, 7884.105432887162, 7925.631405957881, 7918.881427896604, 286.004958003091, 285.59845782272316, 285.84203913881356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 796.5076, 4.143061, 3300.262, 797.7651, 6.89397, 5499.845, 838.8417, 3.874284, 3250.009, 781.8624, 4.209285, 3290.15, 803.7572, 6.842387, 5500.06, 824.8893, 3.978134, 3281.589, 99.99956, 99.99577, 98.48725, 99.70012, 99.99968, 99.43888
27137.05268, 59.982283011950585, 59.98240369784487, 59.98268337126814, 27.668693204198465, 27.86392661491335, 27.836583971797495, 0.9999836256791953, 0.9999790733278743, 0.9999841499119381, 7873.717437399985, 7915.671627518178, 7915.96352448021, 177.30669345706156, 49.069740034111874, 43.201900553498945, 7879.550910759491, 7914.189323704653, 7914.877479213856, 285.8826289824896, 285.4366426498872, 285.7917286999369, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.2186, 4.172151, 3297.378, 791.4225, 6.944808, 5496.458, 832.6105, 3.922695, 3266.594, 788.1735, 4.181705, 3295.823, 797.5007, 6.896444, 5500.022, 831.1917, 3.93327, 3269.679, 99.92076, 99.93419, 98.96926, 99.87201, 99.99704, 99.0798
27139.39656, 59.98542511545994, 59.986832134377956, 59.990887889533454, 27.63104844711178, 27.837595208812004, 27.756572165828146, 0.9999858947899342, 0.9999760767831658, 0.9999846849069999, 7871.689739509882, 7914.2429466886715, 7906.965837102833, 173.24152050909797, 51.21445554280308, 42.557547970819996, 7868.936695440811, 7916.351135789204, 7902.687161437874, 285.849095620791, 285.52798929656205, 285.75920209310294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.2581, 4.172508, 3297.489, 797.7845, 6.894154, 5499.845, 832.5328, 3.924168, 3267.253, 780.7361, 4.214617, 3288.482, 795.2117, 6.914889, 5498.337, 834.6709, 3.904886, 3261.075, 99.92249, 100.0, 99.00628, 99.65484, 99.96977, 98.81907
27141.818400000004, 59.98823487132321, 59.987627274130155, 59.98943299483703, 27.668521841645312, 27.856744696089052, 27.813278172622116, 0.9999839611142152, 0.9999827091097753, 0.9999854722182726, 7871.971441505211, 7924.15289784591, 7914.882228219852, 178.28039293941868, 48.56409364446927, 47.060681305017624, 7879.044095152255, 7919.587820508323, 7916.4628465011665, 285.92286949874904, 285.47008996407857, 285.7854661333317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 784.8956, 4.196244, 3294.8, 801.52, 6.862288, 5500.276, 829.2717, 3.942391, 3270.893, 780.639, 4.211675, 3290.444, 797.3862, 6.897174, 5499.75, 831.1917, 3.933636, 3269.676, 99.82028, 100.0, 99.11659, 99.68837, 99.99505, 99.0797
27144.188680000003, 59.98768794296963, 59.989643294830636, 59.98895392341521, 27.660633992396807, 27.84384089833973, 27.83370347068974, 0.9999865254176504, 0.9999839953378294, 0.9999836658917526, 7869.878790681225, 7919.247169761997, 7913.052930713926, 174.27554251403944, 47.02496310229117, 43.86541766324558, 7868.1340039011475, 7919.676153017451, 7912.335354318988, 285.77851269862157, 285.2848863222636, 285.5403570054867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 784.9351, 4.198565, 3292.704, 797.7651, 6.894154, 5499.897, 832.5328, 3.922511, 3265.796, 775.3378, 4.234658, 3282.503, 797.4816, 6.896261, 5499.915, 831.1718, 3.934185, 3269.33, 99.79837, 99.99675, 98.97093, 99.51034, 99.99704, 99.09021
27146.688800000004, 59.99081614579884, 59.991283181234365, 59.991360636402604, 27.632478292966265, 27.837208432988245, 27.75688161209719, 0.9999879456335266, 0.9999767572166827, 0.9999888151734564, 7865.359110615485, 7915.751383029868, 7906.240829066432, 180.76015593988132, 51.91614566355702, 38.99678763625752, 7875.283618104396, 7918.603900952818, 7904.846528814045, 285.94817249830044, 285.4720840134133, 285.76094903269313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 777.5617, 4.226227, 3286.266, 791.3837, 6.944992, 5496.338, 838.8223, 3.87502, 3250.464, 769.2986, 4.256354, 3275.445, 803.7572, 6.843117, 5499.951, 824.8694, 3.978134, 3281.652, 99.58243, 99.93007, 98.48215, 99.25451, 99.99861, 99.43721
27149.043480000004, 59.993953160246065, 59.989857061904615, 59.99259104073969, 27.6697216803527, 27.858620829972757, 27.819674638025496, 0.9999875391129223, 0.9999837657950152, 0.999983501675597, 7873.5790465507325, 7914.414445437906, 7909.230814358403, 180.88819995928134, 42.06186495143493, 43.033643027601784, 7873.147684024118, 7909.783946022854, 7908.563488796126, 285.8587953906192, 285.461016971474, 285.71579494656726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.9493, 4.200706, 3292.823, 797.7651, 6.894154, 5499.843, 832.5911, 3.923431, 3266.428, 775.5708, 4.234107, 3283.562, 797.4816, 6.896261, 5500.131, 831.1321, 3.934002, 3269.502, 99.78808, 99.99575, 98.98125, 99.47006, 99.993, 99.08314
27151.485320000003, 59.99637697174235, 59.994410941073006, 59.9951869812667, 27.631383049208186, 27.85520049781647, 27.788941763818546, 0.9999850963826288, 0.9999775425098948, 0.9999878395328379, 7852.620262110804, 7903.005148467648, 7897.586217269053, 174.85688436453074, 54.01929416470921, 40.57891757723955, 7866.9647233994065, 7910.6014223154925, 7901.745015466011, 285.98091771415596, 285.48839106899845, 285.7710471023954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 777.4631, 4.225513, 3285.95, 791.3837, 6.944992, 5496.226, 832.5911, 3.923063, 3266.548, 775.5514, 4.233187, 3283.925, 796.6042, 6.908497, 5498.901, 833.7365, 3.915507, 3261.14, 99.55256, 99.92998, 98.97628, 99.50798, 99.98784, 98.84326
27153.823320000003, 59.994695176659924, 59.99545367707808, 59.997010677798556, 27.6595296167882, 27.832840363637338, 27.80187754220194, 0.9999841570201599, 0.9999806939958973, 0.999984801843398, 7865.805864029813, 7917.231619021055, 7900.681420411502, 181.6703689506735, 48.80901752309501, 43.49830580542357, 7873.06488918463, 7908.759785045785, 7910.839728409389, 285.85644888390226, 285.4777049396746, 285.7237423224176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 771.1347, 4.249249, 3278.613, 785.547, 6.985884, 5491.124, 827.3887, 3.957485, 3274.731, 778.1923, 4.223443, 3284.632, 795.7458, 6.907402, 5499.772, 831.5496, 3.930157, 3269.156, 99.36371, 99.82445, 99.23289, 99.54002, 99.99446, 99.07219
27156.182960000002, 59.99557487796014, 59.994632805674485, 59.994630304899445, 27.648270001244956, 27.855301988493288, 27.809458820826688, 0.9999836623483094, 0.9999794878253695, 0.9999874221331425, 7869.26741627545, 7910.575777092387, 7913.283088920749, 181.40383751203808, 49.41774653790026, 43.78362067995408, 7871.408630168973, 7913.976078169461, 7909.569944044782, 285.84572952200637, 285.48127616372597, 285.74890270673274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 777.5026, 4.225156, 3285.558, 791.4031, 6.945176, 5496.285, 832.5717, 3.922879, 3266.597, 781.7459, 4.208917, 3290.436, 797.4625, 6.896626, 5499.964, 831.1718, 3.933636, 3269.561, 99.56098, 99.93201, 98.98639, 99.71702, 99.99794, 99.07444
27158.62192, 59.99525730430526, 59.99459643087705, 59.99401376777681, 27.686384763602803, 27.874825654799665, 27.80666158774094, 0.9999859301330916, 0.999981618362108, 0.9999848639104072, 7874.6698961553175, 7920.329514525338, 7909.205281988719, 169.80773146589718, 49.81074375174876, 42.39636540749234, 7877.531982831084, 7924.915146719643, 7911.853770034308, 285.89936189049905, 285.4703171660403, 285.68845034958446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.5551, 4.202134, 3292.948, 797.7456, 6.894522, 5500.068, 838.7834, 3.87502, 3249.902, 788.0569, 4.181705, 3295.765, 803.7381, 6.843117, 5500.007, 824.8694, 3.978317, 3281.529, 99.77343, 99.99991, 98.49262, 99.87025, 100.0, 99.43888
27160.96148, 59.99344832971158, 59.99470678827528, 59.991030647683786, 27.632012722099013, 27.851838117201456, 27.791672313796607, 0.9999861757397773, 0.9999803868806346, 0.9999860400496843, 7869.189613944731, 7917.243043801047, 7914.361439780312, 181.76560429230585, 46.14667950292187, 41.38659433870703, 7879.722591010487, 7911.936743094775, 7910.446590343013, 285.97913185094035, 285.56196222486346, 285.78969128104865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 777.68, 4.224621, 3285.558, 791.4031, 6.944808, 5496.28, 832.5134, 3.923247, 3266.316, 781.8041, 4.209101, 3290.655, 797.4625, 6.896626, 5499.913, 831.1122, 3.933636, 3269.679, 99.56097, 99.93212, 98.97788, 99.712, 99.99702, 99.07444
27163.37656, 59.9941203187059, 59.99164039587507, 59.9955591468747, 27.64889711492202, 27.883626925437568, 27.816617970249474, 0.9999853863455636, 0.999983724058894, 0.9999853197016482, 7877.439717326487, 7925.269151184323, 7918.806447841994, 179.02487577526472, 44.67418474630108, 42.97952116856732, 7881.939084979705, 7926.549023114811, 7914.422128579272, 285.976008039129, 285.56488467928386, 285.7878164764402, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.9493, 4.200349, 3292.608, 797.7651, 6.894338, 5500.015, 832.5911, 3.923063, 3266.375, 788.0181, 4.183544, 3295.55, 797.4816, 6.896444, 5499.972, 831.1718, 3.933636, 3268.661, 99.78142, 100.0, 98.97802, 99.86374, 99.99496, 99.07255
27165.81608, 59.995505469521035, 59.99355931643141, 59.99182856893145, 27.676987102839206, 27.851714082976848, 27.811960178933525, 0.9999872922908732, 0.999983033116805, 0.9999834781855639, 7875.511514127693, 7919.428277924823, 7916.241181362227, 179.01255638801194, 50.616651186468744, 42.89331415816832, 7878.461702500718, 7914.7480362319, 7918.632288229347, 285.9583736617712, 285.4789609789771, 285.8835640989327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3172, 4.172865, 3297.321, 804.0103, 6.840736, 5500.043, 826.2046, 3.969082, 3279.05, 793.4941, 4.15909, 3298.336, 793.7048, 6.923472, 5498.636, 835.0685, 3.906351, 3260.838, 99.91742, 99.99832, 99.36376, 99.95845, 99.96843, 98.81187
27168.19856, 59.99508375051281, 59.99445241856352, 59.992040862139504, 27.6642735448165, 27.86781907709392, 27.811609208382507, 0.999984914961878, 0.9999855475842224, 0.9999844498551269, 7874.375317990723, 7924.135689105131, 7913.223562297808, 176.13943016463008, 43.511889316903535, 43.30760386641623, 7881.143070149871, 7923.191645555586, 7915.968095196532, 285.89029381478423, 285.5793010956487, 285.7929461188643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 784.7576, 4.193567, 3294.417, 797.7651, 6.894338, 5500.009, 832.5134, 3.922879, 3266.027, 788.4064, 4.182073, 3296.338, 797.4816, 6.896261, 5499.913, 831.1519, 3.933453, 3269.503, 99.821, 99.99876, 98.97278, 99.88762, 99.99603, 99.07447
27170.537640000002, 59.99595314870279, 59.99416739904654, 59.98926446531001, 27.67204106214809, 27.88038099316123, 27.79376007931919, 0.9999852557256865, 0.9999787728407589, 0.9999855959396377, 7876.264800158336, 7923.606206086201, 7909.656216836278, 178.35700333053182, 49.865118562465796, 40.85422265603711, 7877.89761154702, 7920.845247329724, 7907.910163404859, 285.9737495833221, 285.5364945430928, 285.78258482807456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 793.7278, 4.154305, 3299.43, 792.8234, 6.938545, 5496.698, 837.4246, 3.88588, 3251.233, 781.6488, 4.210204, 3290.49, 803.7762, 6.842569, 5499.953, 824.949, 3.978134, 3281.357, 99.98132, 99.93856, 98.55253, 99.7104, 99.99872, 99.44054
27172.87696, 59.993957256399355, 59.992526794024855, 59.99629470272719, 27.683413206361934, 27.87606694842793, 27.823664859334013, 0.999985041073681, 0.9999838018761484, 0.9999849247783023, 7874.700096700282, 7920.163974023592, 7917.231190847049, 178.76393534105, 45.88592399136337, 42.62216798321742, 7880.614221032469, 7921.194728571027, 7917.008210575748, 285.907226460764, 285.53355055587076, 285.8344607446826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.3172, 4.172687, 3297.431, 797.7651, 6.89397, 5499.905, 832.6299, 3.923615, 3266.375, 788.0375, 4.182992, 3296.504, 797.5007, 6.896444, 5499.916, 831.1917, 3.93327, 3269.502, 99.92757, 100.0, 98.98476, 99.87677, 99.99704, 99.08492
27175.292, 59.99664246691258, 59.995062637650385, 59.996074016240506, 27.660944023060445, 27.845049196816486, 27.80097766547949, 0.9999831903023192, 0.9999819669623061, 0.9999843190817418, 7869.203004153695, 7921.74634014239, 7912.49262860847, 180.5364961502014, 52.88018636761069, 44.28915538327874, 7870.429839210174, 7919.461860028201, 7911.852595659535, 285.9326424107913, 285.52238514221153, 285.8405675463803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.2186, 4.172508, 3297.273, 791.4031, 6.944623, 5496.339, 832.5717, 3.923063, 3266.375, 781.8235, 4.209285, 3290.538, 797.5007, 6.896626, 5499.859, 831.1718, 3.933453, 3269.444, 99.92931, 99.92797, 98.98306, 99.71188, 99.99694, 99.07625
27177.69812, 59.9918214817685, 59.99272597429969, 59.992440691950634, 27.644541258120856, 27.851274856697795, 27.806227043577096, 0.99998265461344, 0.9999780501655434, 0.9999862114268144, 7830.884242007049, 7865.046194030513, 7842.0456356055565, 180.6082283973442, 51.5086932416408, 40.92974426109777, 7737.515923033614, 7758.361907624987, 7741.632285292975, 285.9513239786361, 285.4980717274874, 285.7319619800782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.2581, 4.172865, 3297.436, 791.4225, 6.944808, 5496.286, 832.5911, 3.923431, 3266.143, 781.8041, 4.208917, 3290.712, 797.5007, 6.896626, 5499.967, 831.1718, 3.933636, 3269.558, 99.92916, 99.93107, 98.98302, 99.71364, 99.99704, 99.07458
27180.051000000003, 59.99208207074084, 59.99255597818451, 59.99105650397278, 27.029982220131046, 27.150790613410084, 27.01471691911004, 0.9999879167882765, 0.9999774086765444, 0.9999847535568595, 7527.910166215943, 7545.332869024122, 7521.967005911644, 176.5964990248658, 48.238063110222356, 39.91388439239108, 7386.618036328701, 7366.368243823194, 7350.671851653227, 285.884136736152, 285.5006831807315, 285.723326772286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 680.0327, 4.294758, 3302.343, 791.1113, 6.947018, 5495.576, 826.884, 3.93374, 3266.19, 782.1149, 4.20763, 3290.807, 797.5007, 6.896261, 5499.857, 831.1718, 3.933636, 3269.558, 98.68017, 99.91815, 99.10552, 99.72004, 99.99508, 99.07611
27182.395080000002, 59.99081080704391, 59.98812226569023, 59.99276434492812, 26.517681379272446, 26.694810637360902, 26.57157019280302, 0.9999889966050353, 0.9999848179909188, 0.9999874359271144, 7470.231453327694, 7463.4769645278775, 7435.03162167807, 168.7178523333714, 44.93308932846435, 35.88610062840871, 7282.044917516099, 7291.751496293328, 7274.230559084673, 285.86649358893015, 285.48879368262317, 285.67193037663804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.9296, 4.206774, 3291.062, 791.5782, 6.94315, 5493.809, 832.5717, 3.923615, 3266.716, 781.6682, 4.209652, 3290.44, 797.5961, 6.895713, 5499.857, 831.1519, 3.933819, 3269.616, 99.73371, 99.9043, 98.98668, 99.71375, 99.99611, 99.07275
27184.7916, 59.98837805209191, 59.99350163778113, 59.99170288474919, 25.3225655146273, 25.38984166330804, 25.261630348498013, 0.999989949992721, 0.9999861821903486, 0.9999909975524401, 7233.4213139589265, 7313.380387059195, 7351.070115263434, 166.3823454478711, 40.38768813346883, 36.01259684306433, 7448.458965108229, 7523.4234617518305, 7527.2131993141775, 285.9551569755625, 285.51005117624555, 285.7122382196223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 781.8398, 4.209094, 3290.918, 791.2475, 6.945544, 5496.396, 831.0187, 3.934844, 3269.954, 615.1152, 4.52075, 2550.375, 797.6151, 6.895348, 5499.809, 831.2314, 3.932903, 3269.432, 99.7234, 99.92992, 99.08797, 77.28301, 99.99807, 99.0723
27187.277520000003, 59.990439209490795, 59.98996934300041, 59.99315134745703, 26.641426914764494, 27.118320966455755, 27.34109982181675, 0.9999883657798153, 0.9999839376346471, 0.9999867903261932, 7728.775082819229, 7683.2576780722175, 7586.1176536358735, 147.45003570384984, 14.912741485139577, 21.007883253591444, 7856.701303932226, 7912.582078732245, 7913.703725106598, 285.9464299542908, 285.5101594002533, 285.7466591266762, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 781.6821, 4.20963, 3290.608, 791.5004, 6.944255, 5496.46, 831.0187, 3.93466, 3270.117, 779.707, 4.216272, 3288.519, 350.5986, 7.594624, 2128.057, 831.2513, 3.932903, 3269.263, 99.71398, 99.9312, 99.09308, 99.64718, 42.43711, 99.07067
27189.711400000004, 59.98773081496672, 59.98636557550015, 59.98588815702217, 28.4423972500613, 28.82111642511994, 28.035435801017584, 0.999984560411201, 0.9999791776958258, 0.9999853112441006, 7878.518688888954, 7923.81700175536, 7918.929372988573, 183.52064996218505, 48.89636284021208, 41.07912226169174, 7881.575351351419, 7924.774209206615, 7919.705050535724, 286.01146504290057, 285.57793043680664, 285.7836629307883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 781.5638, 4.20963, 3290.608, 791.5782, 6.943887, 5496.346, 831.0964, 3.93558, 3269.667, 779.7652, 4.217007, 3288.358, 796.2799, 6.906488, 5499.262, 492.6542, 4.524747, 2930.39, 99.71399, 99.93003, 99.09344, 99.64581, 99.98701, 88.79844
27192.042920000004, 59.986468858686806, 59.98151309343258, 59.984593978548794, 27.668942097076098, 27.868817346713506, 27.82757248750332, 0.9999866967395353, 0.9999801189005404, 0.9999843973477865, 7879.639517720528, 7916.837250424771, 7910.144594953375, 183.95536786168157, 49.67183593296295, 40.18985636576326, 7880.8915155965615, 7927.415362790921, 7915.394674056603, 285.9039089295914, 285.49894902892675, 285.7207225609222, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 781.6624, 4.209272, 3290.267, 791.5004, 6.943887, 5496.233, 831.5234, 3.931163, 3268.948, 779.8429, 4.21664, 3288.35, 796.2799, 6.906306, 5499.421, 821.0522, 4.003771, 3287.31, 99.71398, 99.93003, 99.04562, 99.66586, 99.98701, 99.61569
27194.4844, 59.98320526164443, 59.9841883464531, 59.9811943570257, 27.643147225721933, 27.858457832622125, 27.79154144423444, 0.9999864461457022, 0.9999859714440696, 0.9999859182705896, 7868.106313523689, 7912.235283198495, 7908.029721990693, 179.97826451984247, 41.20936661055066, 41.808750214868496, 7870.087224444538, 7911.645922753903, 7911.668571629458, 285.92944384623166, 285.4732836032912, 285.7960407982568, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 781.6427, 4.20963, 3290.718, 791.5004, 6.946834, 5495.529, 830.2811, 3.939998, 3273.432, 777.2602, 4.229326, 3285.054, 792.3887, 6.941735, 5496.13, 826.0822, 3.970077, 3278.02, 99.71732, 99.92468, 99.17021, 99.54568, 99.93253, 99.34203
27196.899240000002, 59.98142189017841, 59.98213726663779, 59.981885685611395, 27.68965459151486, 27.870833623590457, 27.81040268796402, 0.9999844349873779, 0.9999793136052811, 0.9999834863156176, 7871.626972040237, 7922.793487699771, 7917.429826640018, 180.73526855558384, 51.833639775528354, 47.21420360468119, 7879.728793335254, 7921.647346321093, 7917.4359144260925, 285.8808489102337, 285.427718096619, 285.7921879981399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 778.4883, 4.219624, 3288.736, 789.691, 6.958254, 5495.81, 830.4946, 3.933556, 3269.016, 780.0176, 4.21664, 3288.404, 796.2608, 6.906488, 5499.42, 821.0522, 4.003588, 3287.304, 99.61187, 99.90847, 99.05971, 99.66232, 99.98808, 99.61559
27199.245720000003, 59.97718769831364, 59.97616092897297, 59.97723226618797, 27.650159496546657, 27.86257826670902, 27.822826405286797, 0.9999837131560179, 0.9999799325877956, 0.9999858943936991, 7869.526455235797, 7919.867078429451, 7915.439534476645, 179.86927092547876, 48.07254210897827, 47.90749801152151, 7875.435800946911, 7917.389206637933, 7906.547912065251, 285.9611128765963, 285.49489404885924, 285.7603430090103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 800.0, 781.623, 4.210165, 3290.047, 791.5004, 6.943887, 5496.346, 831.5234, 3.930794, 3268.556, 779.9788, 4.216088, 3288.344, 796.2608, 6.906488, 5499.479, 827.3745, 3.961104, 3277.243, 99.697, 99.93323, 99.04899, 99.6454, 99.99105, 99.309
