TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27349.624120000004, 59.9934226239022, 59.98826160744265, 59.99138991918154, 25.18982159863491, 25.344540309695667, 25.29020893549392, 0.9999884762434991, 0.9999890551782887, 0.9999907829778335, 7157.826372192983, 7201.77110762479, 7191.406432633855, 162.8347541486346, 37.12385582857365, 34.19377966205684, 7166.248574192736, 7202.055694202292, 7192.974784030974, 285.95644343427585, 285.45355855675086, 285.72157549720515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 783.279, 4.205524, 3290.808, 791.7339, 6.94315, 5496.401, 831.5428, 3.930794, 3268.721, 780.0565, 4.215904, 3288.96, 795.8221, 4.146277, 3299.714, 827.3745, 3.960188, 3277.006, 99.73226, 99.93317, 99.04899, 99.66407, 99.98651, 99.30183
27352.033600000002, 59.99255646612457, 59.992572562270944, 59.99070908225402, 25.196990103649732, 25.322484700659857, 25.316685851462665, 0.9999889095908092, 0.9999864972102903, 0.9999894989919401, 7165.043680828182, 7208.625289340307, 7196.939642495311, 158.21780695463121, 41.01330529737811, 34.880879493217435, 7165.0018681718275, 7211.852875250825, 7203.667421786271, 285.945586793705, 285.5138595844627, 285.7471031783043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.9317, 4.183573, 3296.053, 797.8818, 6.893417, 5500.187, 831.5623, 3.93061, 3268.775, 786.3481, 4.190347, 3294.674, 802.1168, 4.114501, 3300.219, 827.3944, 3.960371, 3277.01, 99.89234, 99.99688, 99.04548, 99.83288, 100.0, 99.30016
27354.43848, 59.98768937837172, 59.98679823757212, 59.989257479479384, 25.215804726618103, 25.380691822786176, 25.352388499282963, 0.999988396375758, 0.999990884910907, 0.9999874736763872, 7174.826701448917, 7211.4255751916035, 7203.150552039659, 149.33275456597266, 27.064639610719723, 33.73231272505927, 7169.306209387925, 7211.569436337549, 7194.970567771431, 285.93121310967626, 285.4423047173582, 285.71537232532955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 794.2404, 4.153769, 3299.095, 804.166, 6.839263, 5499.829, 825.3311, 3.974788, 3280.828, 792.6591, 4.161296, 3298.484, 808.4114, 4.080532, 3298.51, 821.1119, 4.003038, 3287.187, 99.97118, 99.9985, 99.41763, 99.95281, 99.95345, 99.61033
27356.834120000003, 59.987859358085, 59.98327190368619, 59.985752075317635, 25.19043358427322, 25.34800743339454, 25.32259119621147, 0.999986416001489, 0.9999843293032449, 0.9999906950681574, 7167.950719626849, 7208.030447548693, 7197.5873129912925, 155.47400454733474, 39.449681745977614, 34.55369864698423, 7165.32822415475, 7205.604834936484, 7197.788613960179, 285.88831804392066, 285.38449697444594, 285.7393084951404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.9711, 4.181967, 3296.541, 797.8818, 6.893048, 5499.906, 831.5234, 3.930979, 3268.664, 786.3093, 4.189611, 3294.986, 802.0977, 4.114318, 3300.218, 827.4341, 3.960738, 3277.064, 99.87392, 99.99892, 99.04903, 99.8375, 100.0, 99.30574
27359.23412, 59.98061064136536, 59.97900103296255, 59.97913048069202, 25.128698563395726, 25.316644969403878, 25.24762779219127, 0.9999911103048428, 0.9999831299796494, 0.9999874555838015, 7152.550567281262, 7190.782672079438, 7184.8392259099655, 155.1248459983123, 37.96686482648283, 32.73579056560811, 7158.913016852235, 7192.408379904173, 7180.130714572533, 285.9403752917199, 285.4562390722573, 285.7412026420303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.9317, 4.183216, 3296.235, 797.2397, 6.898574, 5499.515, 833.3676, 3.913491, 3262.275, 783.1635, 4.203033, 3290.902, 797.9012, 4.137877, 3299.921, 833.3389, 3.917704, 3264.459, 99.88452, 99.99005, 98.85543, 99.7354, 99.9962, 98.88853
27361.60076, 59.97952098570227, 59.977919699938724, 59.97629521920616, 25.172062246240667, 25.35363511545981, 25.32750969491795, 0.9999902575098402, 0.9999867762310617, 0.9999913003780612, 7169.950430818151, 7205.662834150681, 7199.996837571489, 164.94368942839674, 41.0651120028042, 34.16765484169014, 7167.254369856762, 7211.5254106659, 7201.104558795872, 285.9728534292779, 285.4427452332156, 285.7894868576167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 784.2845, 4.19678, 3294.412, 795.6639, 6.905942, 5499.75, 835.4835, 3.924168, 3268.195, 786.4452, 4.189428, 3294.915, 802.0977, 4.114501, 3300.219, 827.3944, 3.960371, 3277.297, 99.82926, 99.98977, 99.03482, 99.83737, 100.0, 99.30016
27364.17264, 59.975483528110786, 59.97985480341001, 59.97596011235211, 25.162423931140445, 25.33574886587041, 25.291069566276025, 0.9999919180298078, 0.9999883980304299, 0.9999887734535251, 7161.97429397103, 7197.684579185161, 7196.0546689449475, 163.15249488021846, 36.1466121301637, 32.791430538359464, 7167.575567119858, 7204.2323998596175, 7188.1830620472765, 285.91002250348146, 285.47852723364304, 285.74309882894124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.6427, 4.20963, 3290.708, 791.5393, 6.943887, 5496.341, 831.5234, 3.93061, 3268.663, 779.9788, 4.215904, 3288.453, 795.8221, 4.146095, 3299.767, 827.4142, 3.960371, 3276.893, 99.71702, 99.93207, 99.04725, 99.65908, 99.98507, 99.30897
27366.66356, 59.97499609592055, 59.97459623789657, 59.97287209687205, 25.17231139278941, 25.366796257307932, 25.30689902945403, 0.9999895569861929, 0.9999866985690057, 0.9999885383333075, 7160.732319846079, 7207.56914801645, 7202.8289913125445, 152.58070792173066, 37.112670735560215, 33.45378182361719, 7160.786494319903, 7202.5850587715695, 7198.78163652199, 285.86550362130055, 285.37788079871723, 285.6468724863988, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 775.3537, 4.234615, 3283.476, 785.2552, 6.990857, 5489.377, 825.234, 3.976076, 3281.116, 773.7066, 4.24091, 3280.908, 789.5275, 4.175498, 3296.724, 821.092, 4.003588, 3287.361, 99.49629, 99.80545, 99.42462, 99.42005, 99.89951, 99.61559
27369.064400000003, 59.97704074121015, 59.97260098204787, 59.974442542483835, 25.156252200558963, 25.333729115736013, 25.292717289503106, 0.9999902540118819, 0.9999887390537093, 0.9999898855115905, 7163.824490169494, 7203.950006910603, 7202.232512689189, 161.71289858670298, 36.70287832535769, 29.3982798115062, 7165.307641959654, 7204.282299841836, 7194.984728227802, 285.8958298634219, 285.4373892359376, 285.68188292448207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.6624, 4.209451, 3290.718, 791.5393, 6.943887, 5496.343, 831.5428, 3.93061, 3268.831, 779.9788, 4.216455, 3288.796, 794.3343, 4.1534, 3298.95, 827.3944, 3.960738, 3277.127, 99.70701, 99.9321, 99.04562, 99.65704, 99.96434, 99.30549
27371.448480000003, 59.9731639998906, 59.9740976302185, 59.97255648263388, 25.13717492229847, 25.33910046383075, 25.267864887939464, 0.9999896984975903, 0.9999837049621559, 0.9999889515441904, 7155.876563300235, 7195.854349734789, 7184.8871978819825, 147.4131683017423, 39.99537400573672, 34.20987022319605, 7152.582475401196, 7196.8429552259895, 7181.88229096358, 285.94018513403694, 285.48441896829206, 285.6907503672957, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.6821, 4.209808, 3290.803, 792.1035, 6.939282, 5497.473, 833.6005, 3.915332, 3261.979, 782.9692, 4.201379, 3292.64, 784.7587, 4.198874, 3292.608, 833.1997, 3.916056, 3263.595, 99.71992, 99.94927, 98.84645, 99.77556, 99.77694, 98.89542
27373.877440000004, 59.975988366791654, 59.973354676518014, 59.976342555936164, 25.158042568407883, 25.34823496630112, 25.308866262109525, 0.9999871188056838, 0.9999872672038268, 0.9999881899934968, 7156.624180819135, 7201.757795720594, 7198.549118139449, 155.97066090345334, 35.32840303244666, 35.65264140601181, 7165.372319119578, 7204.548404653709, 7201.065177431209, 285.9667907721096, 285.48680105280374, 285.7049440321309, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 784.3042, 4.198565, 3292.105, 793.1541, 6.934309, 5496.764, 831.7952, 3.930426, 3268.493, 779.9594, 4.217559, 3288.792, 789.5656, 4.175863, 3296.566, 827.4142, 3.960738, 3277.065, 99.77184, 99.94732, 99.04389, 99.65896, 99.89153, 99.30552
27376.213720000003, 59.97768935501848, 59.977934648413516, 59.97730802780445, 25.193150671542433, 25.37297539197701, 25.31961944912181, 0.9999889524198907, 0.9999874350195445, 0.9999879567745243, 7170.081746742369, 7197.846095899536, 7201.492502995906, 147.6605252880745, 35.12913467320527, 34.06143986330221, 7164.325528938076, 7202.313137414827, 7201.893028836653, 285.85534778561606, 285.4846355359167, 285.8035197562476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 788.3063, 4.182502, 3296.02, 797.8818, 6.893232, 5500.134, 831.5623, 3.930794, 3268.663, 786.3675, 4.190531, 3294.725, 789.5656, 4.176045, 3296.724, 827.454, 3.960188, 3277.07, 99.88523, 100.0, 99.04736, 99.83876, 99.90794, 99.30374
27378.67736, 59.980802342922345, 59.98109835894697, 59.98059471396957, 25.244064395870613, 25.413754345526343, 25.339572830951255, 0.999989749670441, 0.9999925956013153, 0.9999883529062682, 7170.459033150566, 7210.79799303498, 7205.044270646114, 151.44592718335525, 30.044753217820983, 34.19276070866181, 7165.37742889724, 7213.193291016709, 7207.335524325872, 285.90676509582704, 285.5557056903651, 285.7933935022488, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 794.2601, 4.153947, 3299.373, 804.166, 6.839263, 5499.883, 825.2146, 3.975524, 3280.832, 792.6785, 4.161113, 3298.542, 795.8602, 4.145912, 3299.493, 821.092, 4.003222, 3287.124, 99.98119, 99.99646, 99.41941, 99.95443, 99.98656, 99.61561
27381.039960000002, 59.98354150121531, 59.98106141109361, 59.982204079995036, 25.18822932370659, 25.361611539118616, 25.326291446516787, 0.9999876664742977, 0.9999863634749382, 0.9999883336326019, 7163.348715728689, 7205.711199234598, 7197.830571606486, 157.06101883661177, 39.78600191397527, 33.062606317207155, 7164.202785488608, 7205.663495496528, 7201.2351684377645, 285.86482876196027, 285.5234166311095, 285.8447000970061, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.774, 4.182681, 3295.819, 797.8818, 6.893048, 5499.846, 831.5234, 3.930979, 3268.552, 786.2316, 4.189979, 3294.457, 789.5465, 4.17568, 3296.83, 827.4341, 3.960555, 3277.12, 99.87712, 99.99998, 99.04562, 99.82275, 99.90254, 99.3036
27383.459440000002, 59.98122945894263, 59.98015006056322, 59.9829073964888, 25.126139270694953, 25.31167883777265, 25.25211087989789, 0.9999904724699132, 0.9999850649192297, 0.9999886136918839, 7151.876668675827, 7194.64575182943, 7180.295372115757, 154.37455172057864, 42.8436261978718, 32.00811434280968, 7153.122885087684, 7198.5297193622, 7182.743226089425, 285.9357019586782, 285.54487123634334, 285.6742206125201, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 788.1486, 4.182324, 3296.063, 797.9012, 6.893232, 5500.192, 831.6011, 3.930242, 3267.431, 785.2024, 4.197334, 3292.846, 798.2828, 4.133859, 3300.249, 831.0526, 3.931255, 3267.525, 99.85725, 99.99998, 99.01167, 99.7818, 100.0, 99.01452
27385.875000000004, 59.9851887531067, 59.987537042769034, 59.98548898980049, 25.2020926911521, 25.3590979684375, 25.33387696535514, 0.999987963593318, 0.9999883759832109, 0.9999917125337636, 7167.560331432368, 7205.117028903634, 7203.364828261992, 159.01882797308838, 35.6790934435262, 31.275459140301336, 7172.287857372249, 7203.989954460502, 7204.534656753792, 285.8056922667408, 285.4274947198503, 285.8125888833501, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 782.865, 4.203026, 3292.732, 794.1269, 6.923625, 5498.962, 835.6776, 3.900054, 3259.919, 785.2995, 4.192554, 3294.686, 795.8602, 4.146095, 3299.662, 827.3944, 3.960555, 3277.06, 99.7533, 99.97725, 98.76157, 99.84548, 99.98998, 99.30016
27388.30668, 59.982699169036394, 59.98441016131207, 59.982443122609745, 25.15417708273531, 25.350268690953794, 25.295775358687578, 0.999988418401174, 0.9999852005975549, 0.9999874607358936, 7164.128091084618, 7201.641644240276, 7195.810900685819, 163.6931381435702, 39.914942430677456, 31.586283841310888, 7161.3325919730905, 7196.999853985119, 7197.8712736501175, 285.9933632734177, 285.55798353304255, 285.7494806700465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 782.3721, 4.209094, 3290.823, 791.5977, 6.943518, 5496.23, 831.5234, 3.93061, 3268.72, 780.0176, 4.21664, 3288.565, 802.1168, 4.114501, 3300.167, 827.4341, 3.960371, 3277.006, 99.71833, 99.93112, 99.04725, 99.66232, 100.0, 99.30183
27390.650200000004, 59.98413740493615, 59.98613553563644, 59.98837147414194, 25.151454905388647, 25.333009005392466, 25.296798931547027, 0.9999882026994753, 0.9999901011760375, 0.9999896726204603, 7160.173904075823, 7202.364538210361, 7191.721157887149, 158.7920347228128, 32.818035023114135, 32.51614783349265, 7160.154258435618, 7199.650681341513, 7193.067988583231, 285.90967011644597, 285.44538661017106, 285.7384548107722, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 775.3537, 4.234615, 3283.424, 785.2552, 6.990489, 5489.436, 825.234, 3.975708, 3280.882, 773.6678, 4.240541, 3280.966, 808.3923, 4.080349, 3298.844, 821.092, 4.003405, 3287.306, 99.50455, 99.80543, 99.41938, 99.42183, 99.95859, 99.61395
27393.19048, 59.99206171807363, 59.98875898792529, 59.99037634146111, 25.175498175083888, 25.323742586219794, 25.32414383107074, 0.9999905481696132, 0.9999838377174075, 0.9999908326768383, 7158.091264828139, 7199.462709327083, 7193.35904245444, 160.81873455041023, 40.49045786229681, 35.81610853184327, 7166.367493425235, 7203.5737789903405, 7197.100207008317, 286.0144942885688, 285.4659042341832, 285.7331844097888, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.6624, 4.209808, 3290.488, 791.5393, 6.943703, 5496.289, 831.5428, 3.93061, 3268.663, 779.9594, 4.216088, 3288.623, 802.0977, 4.114501, 3300.332, 827.3745, 3.960738, 3277.01, 99.71035, 99.93112, 99.04562, 99.65384, 100.0, 99.30516
27395.548960000004, 59.986430442868546, 59.984186403604674, 59.988630941769145, 25.167351670599217, 25.358199038536736, 25.280974624746673, 0.9999865120334387, 0.9999832134419151, 0.9999889135498029, 7156.775873596113, 7193.302683805638, 7185.600369045859, 156.79997509227542, 38.5001588969094, 29.364121337529014, 7159.583554701906, 7197.5357079027835, 7191.325432584491, 285.89382320828673, 285.4338194674759, 285.68618947030836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.6821, 4.209451, 3290.551, 791.5393, 6.943703, 5496.236, 831.5234, 3.93061, 3268.663, 779.9982, 4.216088, 3289.497, 801.0867, 4.121988, 3300.366, 829.8199, 3.943524, 3269.976, 99.71225, 99.93014, 99.04899, 99.67107, 100.0, 99.13429
27398.025080000003, 59.98767769773419, 59.98621306341125, 59.990010361066915, 25.175226428870804, 25.358215486209772, 25.30713525188465, 0.9999920115495657, 0.9999899890887857, 0.9999890408587407, 7164.409173409809, 7198.274797600933, 7189.396220456624, 160.65999243320948, 35.75301384508691, 32.289467422086545, 7164.340635617164, 7199.107618254014, 7196.9788522169465, 285.9721216972841, 285.4427879316448, 285.65626433234434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.9854, 4.188927, 3294.742, 795.3331, 6.914231, 5498.648, 835.2893, 3.901343, 3259.577, 781.2604, 4.210939, 3288.775, 801.926, 4.114866, 3300.219, 827.4142, 3.960371, 3276.892, 99.84261, 99.97547, 98.77002, 99.67433, 100.0, 99.30697
27400.430640000002, 59.985117560642095, 59.983636729070426, 59.986347021300475, 25.18293414221735, 25.37442069672563, 25.34171158880976, 0.9999873584748343, 0.9999906249674378, 0.9999889687482262, 7172.726641444577, 7202.510518299226, 7195.146744284432, 158.6043316264445, 33.42492998196349, 32.37960955330982, 7168.3652534633175, 7203.64539450898, 7196.404580940124, 285.9432904767173, 285.49074310621313, 285.65157002545567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 4.18393, 3295.938, 797.8624, 6.893417, 5500.13, 831.5623, 3.93061, 3268.72, 786.0956, 4.188509, 3295.146, 795.8221, 4.146095, 3299.607, 827.454, 3.960738, 3277.187, 99.87551, 99.99887, 99.05073, 99.83686, 99.9867, 99.30357
27402.82468, 59.98216492271846, 59.97987826928813, 59.98130915323918, 25.237567453131298, 25.396584530334902, 25.36388821289073, 0.9999875950782963, 0.999991316653098, 0.9999904403201293, 7179.515931746093, 7212.086563039291, 7210.956728605796, 158.34712773667297, 33.172985150468776, 33.64886105883215, 7178.509090594812, 7210.014309409585, 7206.040585438608, 285.89387004240916, 285.43699702416313, 285.59492507961636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 794.2798, 4.153947, 3299.315, 804.1854, 6.839079, 5499.996, 825.234, 3.975892, 3280.825, 792.6591, 4.161296, 3298.654, 789.5847, 4.175498, 3297.106, 821.092, 4.003588, 3287.243, 99.97785, 99.99956, 99.41756, 99.9562, 99.91091, 99.60844
27405.164880000004, 59.978980752435895, 59.976100732427106, 59.97753166793328, 25.194631656052874, 25.362960013795366, 25.336430077259376, 0.9999883408431963, 0.9999874733544322, 0.9999893080180744, 7167.973870133185, 7205.27277251837, 7196.793766560598, 160.68622240982268, 34.726137707383714, 31.608668877266155, 7165.664011629733, 7201.056591982518, 7193.4192556623475, 285.8854771551058, 285.4477905195945, 285.6245360088962, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.8134, 4.183216, 3295.818, 797.9012, 6.893417, 5500.076, 831.5428, 3.930979, 3268.716, 786.2316, 4.189795, 3294.282, 795.8412, 4.146095, 3299.493, 827.3944, 3.960371, 3277.356, 99.87188, 100.0, 99.0474, 99.82533, 99.98662, 99.31241
27407.575480000003, 59.97492697554801, 59.97905240982051, 59.97446972601585, 25.161812734420952, 25.33607579739608, 25.295457325760587, 0.999990171092546, 0.9999901137643882, 0.9999910613234076, 7162.594647203898, 7192.502045402529, 7193.496321369087, 156.40255505656114, 31.201682060067924, 37.19572029593678, 7148.388647752317, 7191.463019175277, 7176.981397851469, 285.9256950568093, 285.3736173719079, 285.54504863191465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.5966, 4.18393, 3295.393, 797.9012, 6.893048, 5500.076, 831.5623, 3.931163, 3268.548, 786.3093, 4.190715, 3294.25, 795.8221, 4.145912, 3299.69, 828.3089, 3.954329, 3273.334, 99.86942, 100.0, 99.05587, 99.82587, 99.99147, 99.2235
27410.030000000002, 59.97670394292905, 59.97524454414613, 59.975365540924614, 25.20540604790043, 25.365943042269382, 25.328881234793524, 0.9999879767225339, 0.9999912910403865, 0.9999876357914262, 7165.320976156112, 7202.865203750228, 7199.174593815086, 163.33625828718687, 30.273888890997114, 32.52396431556417, 7163.059241422175, 7207.144330907394, 7200.620519350967, 285.94508987109174, 285.40597595649444, 285.5488238600828, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.6427, 4.210165, 3290.593, 791.5588, 6.943703, 5497.394, 836.357, 3.89398, 3259.118, 782.5226, 4.203218, 3292.871, 798.0157, 4.137146, 3300.02, 828.1697, 3.958357, 3276.708, 99.7189, 99.93863, 98.731, 99.75683, 99.99632, 99.28546
27412.4618, 59.97591778952461, 59.97543356794324, 59.97475236849717, 25.200032940840195, 25.36204710665777, 25.313966982329106, 0.9999870614465751, 0.9999875113154346, 0.9999900227544463, 7169.736379415102, 7195.411236101063, 7194.103610000496, 162.78527626638106, 35.3502684368444, 35.05113315170274, 7167.899138097913, 7193.645970654212, 7192.673633015507, 285.88965113784036, 285.48174893955104, 285.6053049989273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 784.7971, 4.198207, 3292.618, 793.2903, 6.930256, 5497.048, 831.5428, 3.930426, 3268.721, 780.0176, 4.216272, 3288.962, 802.1168, 4.114501, 3300.385, 827.4142, 3.960555, 3277.069, 99.7949, 99.95057, 99.04551, 99.66411, 100.0, 99.30371
27414.88116, 59.977988279498945, 59.975201232843425, 59.97645313652337, 25.178465973059282, 25.35062973792814, 25.306108528755974, 0.9999910881198184, 0.9999901068386114, 0.9999885001021903, 7159.838733237922, 7199.3859901990645, 7191.349947788027, 162.07837701726817, 29.336400463122118, 31.30630307095862, 7161.0788469579265, 7201.621192216096, 7192.904305341553, 285.99876913059234, 285.44026124611366, 285.6638112483725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 775.3734, 4.234793, 3283.423, 785.2552, 6.990489, 5489.436, 825.2146, 3.975708, 3280.833, 773.6289, 4.241093, 3281.14, 808.3542, 4.080532, 3298.677, 821.092, 4.003405, 3287.251, 99.50977, 99.80652, 99.42114, 99.42007, 99.95869, 99.61228
27417.225400000003, 59.978523453606144, 59.978674812131146, 59.97592480236459, 25.17495932321236, 25.34091456205845, 25.311127122100086, 0.9999874886790809, 0.9999837990773907, 0.9999899775083949, 7167.952647048944, 7195.283671482808, 7195.657141644893, 166.2397224536146, 38.99420890614283, 31.976307802969586, 7162.099980184887, 7198.824676872905, 7193.339787510293, 285.82953078703594, 285.3131610574407, 285.5552690558557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.7018, 4.20963, 3290.771, 791.5393, 6.943887, 5496.57, 831.5428, 3.930979, 3268.72, 780.0176, 4.215904, 3288.622, 802.0977, 4.114318, 3300.167, 827.3944, 3.960738, 3277.183, 99.71051, 99.93624, 99.05073, 99.6572, 100.0, 99.30708
27419.65636, 59.97650926789933, 59.978756219049956, 59.97837818390004, 25.167310825720005, 25.334512702268395, 25.320950002804555, 0.999989668628298, 0.9999881841646522, 0.9999912800591546, 7161.664782864592, 7202.166774749994, 7191.4780746291135, 162.11537457945815, 34.0492394879675, 32.16520610978523, 7166.704183329955, 7194.315148740238, 7187.768131653953, 285.91976928769407, 285.3642139175975, 285.5640793654611, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.6427, 4.20963, 3290.488, 791.5198, 6.943703, 5496.23, 831.5428, 3.930794, 3268.72, 779.9205, 4.215353, 3288.957, 802.1168, 4.114318, 3300.277, 827.3944, 3.960188, 3276.642, 99.71035, 99.93421, 99.05077, 99.63164, 100.0, 99.2908
27422.111600000004, 59.978588546607725, 59.97830668820719, 59.97810216327852, 25.160665824964187, 25.35697492181932, 25.325004363330283, 0.9999890568348528, 0.9999887218614627, 0.999990558631183, 7164.77289068166, 7200.220459910648, 7192.422061023928, 158.4533908261501, 36.43550348452436, 33.46933273726859, 7167.1584758259805, 7200.893284413351, 7194.641934290539, 285.9798495089821, 285.4469840234699, 285.5565382797889, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 788.0106, 4.183038, 3295.666, 797.9012, 6.893048, 5500.015, 837.2499, 3.888826, 3257.347, 784.9694, 4.198253, 3292.826, 798.7978, 4.129293, 3300.374, 829.6608, 3.947187, 3274.657, 99.86725, 99.99887, 98.63762, 99.7812, 100.0, 99.23064
27424.574760000003, 59.97712968398413, 59.977545552587664, 59.983357866856544, 25.18966752178688, 25.351956094058156, 25.32191070266715, 0.9999900176049311, 0.9999894054307921, 0.9999889674089533, 7164.793698417979, 7209.560377154267, 7198.598185809756, 160.0088625484109, 34.57886852976958, 31.089658040005816, 7168.427240100326, 7207.62900536174, 7202.049283742107, 285.9803872886344, 285.4865987174467, 285.59567846466706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 784.2648, 4.197315, 3294.24, 795.4693, 6.912941, 5499.634, 831.5234, 3.931163, 3268.498, 786.4646, 4.18906, 3295.113, 795.8221, 4.146095, 3299.662, 827.4142, 3.960738, 3277.36, 99.80099, 99.98759, 99.05424, 99.8475, 99.9868, 99.30183
27426.944720000003, 59.98146415642318, 59.98314266799269, 59.98478979861448, 25.23192717132708, 25.38305126352632, 25.35389762786351, 0.9999897621054736, 0.999988941198867, 0.9999883616583883, 7179.797900395368, 7210.420034935232, 7209.6837753243335, 155.35406235098435, 32.627569676936105, 28.785400374033088, 7176.35355695943, 7216.559502479482, 7214.356093734691, 285.8675913916169, 285.4632105297699, 285.6879099173433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.959, 4.160015, 3299.234, 803.8352, 6.839632, 5499.993, 825.3699, 3.97534, 3280.656, 792.6591, 4.161296, 3298.431, 789.5275, 4.17495, 3296.943, 821.1119, 4.003405, 3287.235, 99.97656, 99.99847, 99.42433, 99.95106, 99.90596, 99.60866
27429.405840000003, 59.986119561183564, 59.98227894668562, 59.985331340819656, 25.191571410352427, 25.371524388664863, 25.345146187190238, 0.999988640461933, 0.9999882323467847, 0.9999890015281769, 7167.546202681835, 7202.602731917944, 7201.184333750564, 160.0248495398739, 36.52694404539261, 34.15710002789683, 7169.5297689303725, 7208.669662314662, 7201.6191631867605, 285.9665492075975, 285.4646853704113, 285.60743373885407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 788.1288, 4.183573, 3296.106, 797.9012, 6.893232, 5500.019, 831.5428, 3.93061, 3268.667, 786.1151, 4.189795, 3295.023, 795.8412, 4.146095, 3299.662, 827.4142, 3.960188, 3277.124, 99.87103, 99.99889, 99.04562, 99.82084, 99.98834, 99.30539
27431.834120000003, 59.98692925811365, 59.98972667129513, 59.987122964410666, 25.166787247824164, 25.362738116600337, 25.297636909214763, 0.9999866702872479, 0.9999898509992518, 0.9999868242305795, 7157.245613052606, 7197.19729758438, 7188.057160709697, 152.91163367643233, 31.468566965947957, 35.7311217200745, 7161.005481422258, 7197.370120378798, 7184.924664130945, 285.92615549064675, 285.4177866076102, 285.55939025588316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.9908, 4.182681, 3296.393, 797.8818, 6.893232, 5499.905, 831.5428, 3.931163, 3268.715, 786.3869, 4.188692, 3293.737, 789.5847, 4.175498, 3296.243, 827.454, 3.960371, 3276.581, 99.88929, 99.99995, 99.05058, 99.82136, 99.88474, 99.30719
27434.215360000002, 59.987705452836536, 59.98753885780415, 59.986508658368464, 25.19927441252742, 25.368839353170028, 25.323010456857475, 0.9999876860115751, 0.9999871838252271, 0.9999891461021471, 7162.544387760463, 7206.001583116436, 7194.727755502197, 155.85113424867245, 34.27917258178968, 36.294512863313685, 7169.141878530046, 7210.2267425513455, 7197.409000083362, 285.86367044821, 285.42159644739945, 285.59980103501834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.761, 4.210343, 3291.751, 791.5198, 6.944071, 5496.458, 837.7935, 3.882936, 3254.549, 781.1827, 4.210756, 3290.666, 785.4645, 4.190656, 3294.838, 830.1777, 3.940594, 3273.399, 99.67395, 99.9342, 98.57386, 99.71575, 99.80676, 99.16738
27436.69192, 59.983826126235975, 59.98693354124146, 59.98581854996255, 25.18572896068435, 25.348371563543335, 25.314948524270285, 0.999985476777072, 0.999988506475637, 0.9999865011750247, 7158.364465530807, 7201.728632980503, 7198.853468744981, 152.21156842949677, 32.7314824031464, 35.76967683509338, 7158.1897879883945, 7198.659290264549, 7195.03946321888, 285.86196326923886, 285.3537728413976, 285.61105447861064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.5714, 4.190176, 3293.776, 795.4693, 6.916441, 5498.538, 831.5623, 3.930979, 3268.716, 781.1827, 4.213146, 3289.06, 789.5275, 4.175498, 3296.722, 827.3944, 3.960738, 3277.058, 99.80999, 99.97861, 99.05062, 99.68397, 99.9063, 99.30705
27439.09096, 59.988540942787836, 59.98858880371721, 59.984649141809236, 25.185830257044742, 25.3493832384788, 25.30819228834648, 0.9999877356703002, 0.9999882928086754, 0.9999884829379374, 7160.374494160494, 7201.901524989089, 7193.286318392028, 159.79316158571555, 31.990848024308434, 35.9022209789878, 7166.755833235984, 7194.018980799045, 7193.507263343216, 285.88233195428074, 285.4190830063459, 285.57137159066036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 777.5223, 4.22587, 3284.486, 786.0334, 6.988094, 5489.44, 825.4475, 3.974236, 3280.828, 773.6872, 4.240358, 3280.854, 795.803, 4.146095, 3299.827, 821.092, 4.003405, 3287.247, 99.53602, 99.81492, 99.41227, 99.41843, 99.98666, 99.61036
27441.57108, 59.98148342695554, 59.98879235388789, 59.9862326455129, 25.16177595794558, 25.3727465965574, 25.290492941852044, 0.9999903510835814, 0.9999875256581154, 0.9999894983068293, 7168.779104071225, 7199.115641537808, 7191.761878089888, 160.35329850992093, 35.31916523759355, 33.993176708021, 7166.735631690583, 7201.3720151497, 7194.8374170883835, 285.9557047067278, 285.4388519315233, 285.59004688710957, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.7216, 4.209451, 3290.708, 791.5393, 6.943887, 5496.341, 831.5428, 3.930979, 3268.61, 779.9594, 4.216455, 3289.015, 789.5084, 4.17568, 3297.118, 827.454, 3.960188, 3277.302, 99.71702, 99.93421, 99.05077, 99.65232, 99.89462, 99.31077
27444.01264, 59.99063070087281, 59.98913069251254, 59.99222545172314, 25.176269968940286, 25.334080168393186, 25.318727182066333, 0.9999887550357505, 0.9999884038557588, 0.9999893713355633, 7160.524584444184, 7200.1067381197345, 7194.90176730436, 161.09877535217583, 34.977450793763865, 34.24556597371634, 7159.8418103627855, 7201.879706085635, 7196.168422730118, 285.91479121851046, 285.5045042400833, 285.58737919834476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.7018, 4.209808, 3290.65, 791.5393, 6.943703, 5496.459, 831.5428, 3.930979, 3268.663, 779.9982, 4.216455, 3288.568, 795.8221, 4.146095, 3299.714, 827.3944, 3.960555, 3276.893, 99.71876, 99.93421, 99.04895, 99.65216, 99.98507, 99.29838
27446.352160000002, 59.98989780784617, 59.99163013788051, 59.994041301187785, 25.17891420294835, 25.352130322202914, 25.301787908969708, 0.9999902815221017, 0.9999910255595748, 0.9999894210458329, 7162.151461637369, 7196.71090613133, 7192.8794205548, 158.20258572619105, 31.813908514421428, 31.5474176421053, 7161.999205465982, 7200.626955898965, 7195.921553346952, 285.80088619391097, 285.3240223090303, 285.5700862024632, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.9317, 4.183038, 3295.498, 797.9012, 6.893232, 5500.188, 837.774, 3.882383, 3253.501, 786.251, 4.191818, 3293.482, 800.8578, 4.121075, 3300.379, 831.3309, 3.937115, 3271.359, 99.88074, 100.0, 98.58082, 99.8011, 100.0, 99.10184
27448.809800000003, 59.99616240239128, 59.99972932409665, 59.9926689376263, 25.198457641354608, 25.365412598017066, 25.354163575714246, 0.9999891515374804, 0.9999888894263632, 0.999987858888487, 7167.869461118795, 7206.214798344807, 7200.629424157647, 163.13714680188423, 37.21897424733572, 33.10097201189501, 7168.393132411328, 7205.441244100688, 7200.516954172281, 285.8675457041336, 285.38323570729074, 285.6011484984538, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 782.1158, 4.207666, 3291.627, 792.9012, 6.930072, 5498.416, 831.4846, 3.931163, 3268.657, 784.0761, 4.197334, 3294.821, 801.2012, 4.119249, 3300.289, 827.4142, 3.960738, 3277.069, 99.74486, 99.96012, 99.05073, 99.84166, 100.0, 99.30191
27451.218080000002, 59.992614606907985, 59.99487120624869, 59.994543244066485, 25.203748692329576, 25.39935051571533, 25.376342684182067, 0.9999863703351973, 0.9999894660030753, 0.999988581864509, 7177.961214548305, 7210.740347880219, 7206.881906474327, 151.72513800161187, 33.965790847975086, 36.360873076330336, 7178.580013529352, 7214.11652515962, 7209.636465888179, 285.862958003106, 285.37105388143715, 285.57360237164954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 791.8747, 4.162335, 3298.895, 803.3488, 6.846447, 5500.094, 825.6223, 3.97442, 3280.933, 792.6397, 4.161296, 3298.542, 808.4496, 4.079984, 3298.571, 821.1517, 4.002855, 3287.247, 99.95292, 100.0, 99.40883, 99.95443, 99.95177, 99.61214
27453.68716, 59.99608172612014, 59.99400930153259, 59.99435387820426, 25.203728272785266, 25.368089599359113, 25.32786609786787, 0.9999870207213788, 0.9999860666859379, 0.9999883799260886, 7170.800705958978, 7204.056245233243, 7199.842324033141, 162.1689854209144, 37.196955681781716, 36.80109264564544, 7169.231822492507, 7209.040984746981, 7199.725682812523, 285.85027245986817, 285.36573328319224, 285.6005498492133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.9317, 4.183216, 3296.14, 797.8818, 6.892864, 5500.075, 831.5623, 3.93061, 3268.779, 786.0956, 4.190531, 3294.617, 802.1168, 4.114501, 3300.218, 827.4142, 3.960371, 3277.005, 99.88755, 99.99688, 99.05073, 99.86129, 100.0, 99.29835
27456.1022, 59.995324354082015, 59.996249551484674, 59.996327525195746, 25.19131880756995, 25.341508508706376, 25.313058436379617, 0.9999870849164809, 0.9999883700511824, 0.9999851281309117, 7160.611135959267, 7203.00177705385, 7193.991097029294, 161.95003289661054, 35.59511911939859, 34.34705550639728, 7159.612489406557, 7193.267251746252, 7190.705195986912, 285.8962974004369, 285.3764166376991, 285.64598036491395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 788.2471, 4.182502, 3296.001, 797.9012, 6.893048, 5499.965, 831.504, 3.931163, 3268.779, 786.5034, 4.190531, 3295.361, 802.0786, 4.114683, 3300.223, 827.3944, 3.960738, 3277.005, 99.88364, 100.0, 99.04548, 99.85801, 100.0, 99.30371
27458.53984, 59.99653885282915, 59.99540563533426, 59.99174139870164, 25.19069124467925, 25.34583783869024, 25.320661937570488, 0.9999901964369672, 0.9999873690147453, 0.9999899061462868, 7164.354983210596, 7203.821349948099, 7198.073794215328, 157.41622841320213, 33.55736890424657, 30.92870999282195, 7160.72068109725, 7207.711296142723, 7201.561466270081, 285.88629807604906, 285.33222340058944, 285.56221094448716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.6821, 4.209986, 3290.44, 791.5393, 6.943887, 5496.459, 837.8323, 3.882199, 3253.107, 780.2701, 4.212778, 3289.803, 797.0238, 4.140251, 3300.171, 831.2911, 3.937298, 3271.423, 99.70891, 99.9311, 98.57897, 99.67045, 100.0, 99.10528
27460.890760000002, 59.99302354644509, 59.992857507700435, 59.9942359899986, 25.186369537490336, 25.343637781035852, 25.31381641161424, 0.9999895960140781, 0.9999891106775662, 0.9999899211137583, 7164.4788196167, 7197.32497428838, 7190.915236500506, 163.71946303546792, 34.870028988919785, 34.97325739117014, 7161.190859711336, 7201.85609669748, 7189.507550267346, 285.83878876361405, 285.2758771908784, 285.5330920941247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 788.2077, 4.183216, 3295.685, 797.1036, 6.904284, 5499.218, 831.5623, 3.93061, 3268.663, 782.8333, 4.207078, 3290.538, 797.1573, 4.139703, 3299.916, 827.4142, 3.960371, 3277.01, 99.86262, 99.98882, 99.04899, 99.71188, 99.99482, 99.30194
27463.242280000002, 59.990861553514094, 59.98926079545136, 59.99111542599629, 25.170748961603316, 25.34346756472004, 25.311534823454068, 0.9999868733392332, 0.9999877650790193, 0.9999902158953736, 7160.438789054018, 7204.986179485582, 7191.94846948868, 160.02334360432405, 30.025588775325332, 33.3214614756198, 7163.168523975851, 7200.203827034783, 7196.195299596488, 285.92203562458025, 285.4018667760157, 285.56324469406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 779.6515, 4.21766, 3287.233, 788.7377, 6.969306, 5492.246, 827.3304, 3.961166, 3278.697, 774.3668, 4.240541, 3281.127, 789.6228, 4.17568, 3297.326, 821.092, 4.003405, 3287.184, 99.63929, 99.87029, 99.33343, 99.43523, 99.8946, 99.60858
27465.5934, 59.99069215020085, 59.99131365313605, 59.98769407160747, 25.17689351450369, 25.352376932131442, 25.29866231073108, 0.999990658504791, 0.999988398121952, 0.9999896907019842, 7163.737194839173, 7195.445144212772, 7195.711989472742, 159.02520036335977, 31.419283324195476, 32.92867932115405, 7161.187371396074, 7199.496708371026, 7194.948991459085, 285.8664531556027, 285.4143220475694, 285.66004895750484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.0513, 4.212128, 3290.655, 791.4615, 6.944071, 5496.341, 831.504, 3.930794, 3268.667, 779.9982, 4.216272, 3288.56, 795.8412, 4.146095, 3299.767, 827.454, 3.960738, 3277.018, 99.70266, 99.93421, 99.04914, 99.65192, 99.99007, 99.309
27468.0158, 59.98168226534596, 59.98247030052698, 59.98283803700926, 25.175628851051233, 25.350727941886166, 25.31657721213504, 0.9999872605085265, 0.9999890257885691, 0.99998933610667, 7153.975933454548, 7200.965560461112, 7194.0416270501755, 160.50845978020257, 36.547323663932275, 34.650330887222935, 7164.403594865364, 7206.12996035809, 7194.640514499193, 285.9093158276938, 285.3715354117621, 285.5982837661499, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 800.0, 781.6821, 4.20963, 3290.545, 791.5393, 6.943703, 5496.176, 831.5234, 3.930979, 3268.493, 779.9594, 4.216455, 3288.729, 789.6038, 4.175315, 3297.168, 827.3944, 3.960738, 3276.952, 99.71528, 99.92907, 99.04736, 99.65704, 99.90106, 99.30019
