TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27618.49432, 59.97523964882359, 59.97458837147705, 59.9799554964685, 30.1615854445181, 30.391193596637294, 30.29633957058721, 0.9999844847726891, 0.9999831896176788, 0.9999848072127145, 8588.206361622153, 8640.13476188864, 8626.745680627339, 202.79175046837543, 42.40035408816311, 50.34427808363489, 8595.805146112747, 8637.348078513573, 8634.2931007733, 286.0733590476762, 285.5589264253473, 285.6916317337419, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.4061, 4.2107, 3290.569, 797.123, 4.140044, 3300.081, 823.6616, 6.644584, 5472.604, 789.9405, 6.955653, 5494.872, 795.1163, 6.915437, 5498.715, 830.5555, 3.938214, 3270.819, 99.71281, 100.0, 99.48718, 99.90535, 99.97523, 99.11264
27620.92912, 59.97349480684172, 59.97645854199637, 59.97437443370072, 30.188342370695782, 30.36952287837078, 30.327032998927393, 0.9999807572305942, 0.9999832387655321, 0.999983731119043, 8596.810775543174, 8639.696952494673, 8630.586139232792, 199.1824569986088, 49.0532306047121, 47.30384621158146, 8598.116916373296, 8644.036627143567, 8633.877913850918, 286.0475247184504, 285.6358332009029, 285.7623345824241, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.4061, 4.211414, 3290.507, 797.1036, 4.140044, 3300.138, 823.5646, 6.644952, 5472.437, 789.9405, 6.95602, 5494.983, 795.1163, 6.915437, 5498.772, 830.5356, 3.938214, 3270.938, 99.71094, 100.0, 99.50247, 99.90236, 99.97618, 99.1196
27623.284200000002, 59.973449712647394, 59.97320103521007, 59.97188192181619, 30.17597262127386, 30.365753689316872, 30.320653623771825, 0.9999830868911165, 0.9999809065297077, 0.9999813371655325, 8582.239407451663, 8632.534168602893, 8617.842573590346, 204.9494100363945, 54.2678070180682, 51.26451341247639, 8585.684550402546, 8630.306517418423, 8626.731358588051, 286.01590626840067, 285.6037248496774, 285.6754424380409, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.912, 4.185179, 3296.01, 803.3683, 4.107809, 3300.413, 817.1974, 6.713243, 5486.132, 796.271, 6.909319, 5498.991, 800.0948, 6.874346, 5500.142, 826.2612, 3.964949, 3277.127, 99.8777, 100.0, 99.74946, 99.98539, 100.0, 99.33488
27625.732000000004, 59.96933710651107, 59.973855693518814, 59.97655939802087, 30.152348925712015, 30.351445845891586, 30.29047382049001, 0.9999839684991266, 0.9999780378502099, 0.9999809197219581, 8584.07321374917, 8637.429957080894, 8621.693273386707, 206.15160676896312, 56.8492765410989, 54.41072246043586, 8584.662571381275, 8629.360888793102, 8633.002008864334, 286.0496760221986, 285.563262126905, 285.7628836843662, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.5047, 4.20963, 3291.479, 797.1425, 4.140228, 3300.133, 823.6034, 6.643663, 5472.487, 789.9794, 6.955469, 5494.878, 795.1545, 6.915437, 5498.934, 830.5754, 3.938031, 3270.701, 99.74037, 100.0, 99.49324, 99.90547, 99.97921, 99.11256
27628.15508, 59.97384490648811, 59.97781495074139, 59.97810816757616, 30.122751883409308, 30.343157775483814, 30.276545088225994, 0.9999823770633257, 0.9999740380351118, 0.999982545873529, 8585.35820551301, 8640.021061058134, 8615.880690930622, 195.3961447111992, 61.29479092021302, 51.54076488494002, 8579.600890969838, 8635.43285165775, 8617.39789306572, 286.12962860523277, 285.5138744650677, 285.7179385343425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 791.1058, 4.16876, 3298.369, 792.6094, 4.163436, 3297.992, 829.1163, 6.580526, 5453.909, 783.6295, 7.001618, 5486.899, 788.8789, 6.964015, 5493.656, 836.5994, 3.890603, 3256.249, 99.94684, 99.93776, 99.17188, 99.75839, 99.88326, 98.65515
27630.64816, 59.978148543049286, 59.97562227019753, 59.97168053982444, 30.172693227887173, 30.38266560069497, 30.323617166077423, 0.9999845126210046, 0.9999826273555676, 0.9999826558711787, 8592.908972827905, 8640.012399649759, 8627.829498451345, 197.55333068136156, 51.22976538255716, 51.066083556260764, 8599.688122591107, 8639.370573355629, 8635.532421319656, 286.1581885511809, 285.62306279500035, 285.713573386803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.6951, 4.183038, 3296.058, 797.123, 4.139859, 3300.133, 823.7004, 6.6444, 5472.095, 789.9405, 6.955469, 5494.93, 795.1163, 6.91562, 5498.767, 830.5356, 3.938031, 3270.933, 99.87754, 100.0, 99.49437, 99.90642, 99.97618, 99.11253
27633.079800000003, 59.97956649700455, 59.97636405219201, 59.98158286978084, 30.198790527582062, 30.37372939519357, 30.34883413608007, 0.9999819968317031, 0.9999825621051983, 0.9999828326547312, 8595.278901658021, 8643.858421830982, 8634.557943380043, 195.69071326011817, 46.26239232589478, 52.5134136750219, 8590.831875585498, 8639.621127321909, 8630.938529818723, 286.0021653893666, 285.5792779533437, 285.7884723966639, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.7346, 4.184823, 3295.91, 797.1036, 4.140044, 3300.138, 823.584, 6.644584, 5472.211, 789.9405, 6.955653, 5494.76, 795.1354, 6.915437, 5498.88, 830.5754, 3.938031, 3271.225, 99.88974, 100.0, 99.4882, 99.90333, 99.97823, 99.11435
27635.540680000002, 59.98207978483649, 59.976024647326255, 59.97698621566476, 30.176233780810204, 30.361101036167295, 30.307990837467305, 0.9999830451538997, 0.9999821944011092, 0.9999796023066542, 8588.115138239014, 8628.998262164958, 8625.682848558576, 203.53190926470506, 56.44742979468674, 51.68661041485325, 8597.232427434028, 8634.11284401706, 8623.190922885922, 286.0967282067815, 285.6324710995719, 285.79380269375565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.1893, 4.210165, 3290.081, 803.3683, 4.108178, 3300.242, 817.314, 6.711955, 5486.128, 796.2904, 6.906193, 5498.934, 800.5526, 6.874164, 5500.041, 826.2413, 3.966598, 3276.697, 99.71906, 100.0, 99.75163, 99.9834, 100.0, 99.30738
27637.996600000002, 59.983456415318194, 59.98439188751523, 59.98837864646551, 30.159623407035173, 30.35921258141799, 30.30221907423089, 0.9999813148686225, 0.9999756752991669, 0.999980237864117, 8584.790830423466, 8633.89507099254, 8628.069270336418, 207.5099752665592, 56.20450802705983, 54.107474292001825, 8588.766127484616, 8630.971462798287, 8625.498194631062, 286.0560666761707, 285.56477852987473, 285.8057570839295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.1628, 4.18857, 3294.431, 797.1425, 4.140044, 3300.081, 823.6228, 6.645136, 5472.206, 789.9988, 6.955469, 5494.762, 795.1736, 6.915437, 5499.043, 830.5754, 3.938031, 3270.874, 99.84494, 100.0, 99.49326, 99.90538, 99.97713, 99.11426
27640.39496, 59.98397470165683, 59.99092748263906, 59.988260300826624, 30.129838490613505, 30.317370881201004, 30.257999243038117, 0.9999810039307622, 0.9999757808218251, 0.9999818688495675, 8579.841432518486, 8621.678595079306, 8609.360751606026, 205.5967327595904, 61.35280564984396, 52.7436990437518, 8578.595781461507, 8621.97443990256, 8607.435744594584, 286.10989036011574, 285.5985231377379, 285.7180075770878, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 777.3251, 4.22819, 3284.778, 791.5588, 4.166568, 3297.874, 829.5822, 6.573164, 5453.294, 783.61, 7.001986, 5486.957, 788.8408, 6.964198, 5493.821, 836.5198, 3.891701, 3256.011, 99.53732, 99.93693, 99.14941, 99.76137, 99.88626, 98.66444
27642.73512, 59.992705397123224, 59.994567438253114, 59.994678517056805, 30.169743187501705, 30.378952264475007, 30.328205053999135, 0.9999835878728671, 0.9999847886898582, 0.9999818465466516, 8596.955738095583, 8640.168504709218, 8628.62827557635, 203.90537399569212, 47.16816643016409, 50.111690395137884, 8597.354713306851, 8642.93452918843, 8630.39428165183, 286.126778563325, 285.6204989389571, 285.7935096776585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.4258, 4.211771, 3289.756, 797.1425, 4.140044, 3300.187, 823.6034, 6.642559, 5472.04, 789.9405, 6.95602, 5494.93, 795.1163, 6.91562, 5498.931, 830.5555, 3.938031, 3270.82, 99.68816, 100.0, 99.48722, 99.90642, 99.97915, 99.11435
27645.13588, 59.99395721755223, 59.990471266041034, 59.993793760402234, 30.16994421345589, 30.370120100991915, 30.33922799429663, 0.9999836919510748, 0.9999823107160343, 0.9999854068425469, 8589.84921840005, 8636.73673308241, 8630.688475857285, 206.8525919085564, 47.48341300064703, 53.741120990617674, 8600.666681295786, 8641.088130236385, 8632.063307152233, 286.03780614290315, 285.45832317082966, 285.81401377263904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.6033, 4.210879, 3291.182, 797.123, 4.140044, 3300.197, 823.6034, 6.644032, 5472.541, 789.9405, 6.955836, 5494.872, 795.1163, 6.915437, 5498.875, 830.5953, 3.938031, 3270.76, 99.69615, 100.0, 99.49335, 99.90546, 99.97814, 99.11449
27647.597360000003, 59.9947726854001, 59.997249498644486, 59.99973680741303, 30.164226089899433, 30.393107767603244, 30.317243088215786, 0.9999823981744106, 0.9999802533269982, 0.9999822522744951, 8592.74502295634, 8631.031383292036, 8625.467735405608, 206.65889885180877, 56.2417146369894, 51.91375734905159, 8588.163188969933, 8632.978887147583, 8622.627157414197, 286.083460691005, 285.5186005961647, 285.8476980805606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.5571, 4.18393, 3294.91, 803.3877, 4.107994, 3300.296, 817.3528, 6.712691, 5486.076, 796.3098, 6.906193, 5499.34, 801.3729, 6.865763, 5500.32, 825.1876, 3.972824, 3279.411, 99.86639, 100.0, 99.7495, 99.98659, 100.0, 99.39703
27649.992680000003, 59.997565658314436, 59.99850864454557, 59.99494310385383, 30.150513979311096, 30.37466913502243, 30.317232268898596, 0.9999838799207676, 0.9999788556243127, 0.9999802334493008, 8581.380401894094, 8639.619701349025, 8632.846776223863, 206.31970038642635, 56.15774730107614, 50.63948171755237, 8593.126478961773, 8627.813944802549, 8627.964760405266, 285.9855857064431, 285.5189391867431, 285.6652391332021, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.1893, 4.210879, 3289.794, 797.1425, 4.140044, 3300.246, 823.681, 6.646241, 5472.488, 789.9794, 6.955836, 5494.814, 795.1736, 6.915437, 5498.826, 830.5754, 3.937665, 3270.87, 99.72761, 100.0, 99.49839, 99.9043, 99.97724, 99.11079
27652.463440000003, 59.997148914847294, 59.99838797694766, 59.99549860874669, 30.14574768456382, 30.35105650343777, 30.287595264937963, 0.9999823407869534, 0.9999764540150621, 0.9999821165330324, 8581.29168986672, 8631.720089563474, 8615.178693505346, 205.18729303245823, 59.71320911084331, 52.36053207459372, 8587.592523998623, 8625.895340241388, 8619.707670589763, 286.0123241143432, 285.50480501838035, 285.7128767394338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 790.2975, 4.17001, 3298.067, 793.2514, 4.16141, 3298.396, 828.4758, 6.584024, 5455.989, 783.6877, 7.001434, 5486.899, 788.8789, 6.96365, 5493.764, 835.665, 3.899209, 3257.749, 99.94003, 99.95407, 99.19841, 99.7615, 99.88522, 98.71829
27654.91932, 59.994286682063986, 59.992231255367535, 59.995807576804864, 30.16688988808947, 30.40850742184647, 30.333646195818016, 0.999981804476408, 0.9999818410201828, 0.9999810137697694, 8592.289274159086, 8650.083195569532, 8629.90917575345, 200.68268096056863, 45.60470384182463, 54.747494360970904, 8601.691355137265, 8641.26984584767, 8640.123684088236, 286.11010845424266, 285.5548389832362, 285.6582117116615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.4586, 4.183573, 3295.345, 797.123, 4.140044, 3300.187, 823.584, 6.644584, 5472.264, 789.9405, 6.95602, 5494.819, 795.1163, 6.915437, 5499.041, 830.5356, 3.938214, 3270.992, 99.8529, 100.0, 99.49737, 99.90439, 99.97722, 99.11957
27657.283000000003, 59.98896175282175, 59.98738703971983, 59.991121251253944, 30.188211117981336, 30.408737355317932, 30.338109345145902, 0.9999812863666493, 0.9999856624727635, 0.9999788573031633, 8587.618636747988, 8645.191255144771, 8630.308344327743, 202.44156040263647, 52.028160989502794, 51.21948431141891, 8591.54867388613, 8641.563162404815, 8634.946450193418, 286.03925836655543, 285.49314513052525, 285.7354708504691, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.9908, 4.183752, 3295.46, 797.123, 4.140044, 3300.192, 823.6616, 6.642743, 5472.548, 789.9405, 6.955836, 5494.819, 795.1354, 6.91562, 5498.881, 830.5356, 3.938031, 3270.706, 99.85145, 100.0, 99.48622, 99.90546, 99.97719, 99.11256
27659.745400000003, 59.98408841967169, 59.98579228001431, 59.986577371667614, 30.1846495587237, 30.38177720231241, 30.31782583268427, 0.9999814702326241, 0.9999805683654607, 0.9999806561101952, 8590.037565159644, 8634.557873987069, 8630.539234508637, 205.59431967642263, 54.74075325201375, 52.35786885890229, 8585.7324838801, 8633.823533558527, 8628.425866428102, 286.0366622327737, 285.5516677976065, 285.77503999748683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.485, 4.210343, 3290.617, 803.3877, 4.107994, 3300.244, 817.2557, 6.712875, 5486.417, 796.271, 6.906193, 5499.339, 801.3919, 6.863754, 5500.337, 824.7899, 3.97905, 3280.498, 99.71426, 100.0, 99.75054, 99.98861, 100.0, 99.41529
27662.1804, 59.97672654769088, 59.97898924287529, 59.98032356513166, 30.140819106211133, 30.357277512552237, 30.32419968854685, 0.9999815416028015, 0.9999771683922487, 0.9999788975375176, 8584.283448850047, 8628.525245898487, 8626.207843090746, 205.51345154180353, 58.341482350280785, 54.98663010808923, 8583.857532522828, 8628.84797909874, 8623.794620350545, 285.9928824399393, 285.58829920265333, 285.7595017522962, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.2023, 4.184465, 3295.474, 797.1425, 4.139859, 3300.246, 823.6034, 6.644584, 5472.095, 789.96, 6.955469, 5494.819, 795.1736, 6.915072, 5498.821, 830.5555, 3.938031, 3270.642, 99.86494, 100.0, 99.48814, 99.9044, 99.97519, 99.11604
27664.58116, 59.97170270528315, 59.97758278616619, 59.976578932153004, 30.109327095767654, 30.322274975613983, 30.27684579183099, 0.9999815764090446, 0.9999750891595349, 0.9999809957919448, 8579.178559857834, 8628.396501325697, 8616.169647922856, 203.3859841729154, 59.40323270428371, 52.323488930709345, 8579.832986082813, 8622.827350965288, 8613.485213398246, 286.04964896722146, 285.54621730577367, 285.57790448924914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 779.6121, 4.220695, 3287.29, 793.7183, 4.156253, 3298.36, 828.3787, 6.587705, 5457.34, 784.0567, 6.99886, 5487.017, 788.8789, 6.964381, 5493.655, 835.8439, 3.898294, 3258.337, 99.63073, 99.96118, 99.23825, 99.76042, 99.88612, 98.73301
27667.06704, 59.968383944375695, 59.9718330692565, 59.97127059582576, 30.179789749118445, 30.379841473852416, 30.317756922080623, 0.9999825709527753, 0.9999836055052228, 0.9999830832308011, 8588.10911270744, 8642.702133630582, 8634.276152154369, 200.93277331321815, 52.686506191679484, 48.869441745229324, 8596.919422919484, 8638.809260604477, 8638.613451143856, 285.9611415407397, 285.55072347862944, 285.7508628712039, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.3076, 4.211593, 3290.784, 797.123, 4.140044, 3300.192, 823.5646, 6.644584, 5472.542, 789.9211, 6.95602, 5494.818, 795.1163, 6.915802, 5498.766, 830.5356, 3.938214, 3270.879, 99.71934, 100.0, 99.49937, 99.90439, 99.97915, 99.11615
27669.470800000003, 59.96601622612516, 59.96463496772785, 59.96395118363996, 30.185956720774243, 30.38514485018021, 30.340657948560445, 0.9999816124033585, 0.9999840862471275, 0.9999830688365936, 8599.65057850195, 8640.33756171141, 8632.93641394288, 199.58974331962924, 50.447549102756966, 52.793136253556895, 8598.481631180528, 8645.054538365199, 8634.962330572342, 286.099109543205, 285.6171760739594, 285.7888527636315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.4653, 4.210879, 3290.684, 797.1036, 4.140044, 3300.133, 823.584, 6.643663, 5472.042, 789.9405, 6.95602, 5494.819, 795.1163, 6.91562, 5498.931, 830.5555, 3.938031, 3270.819, 99.70773, 100.0, 99.49534, 99.90642, 99.97615, 99.11253
27671.837280000003, 59.96292822745923, 59.95826415609856, 59.9631819496069, 30.190807830648644, 30.379533004868208, 30.339752871221446, 0.999981539848782, 0.9999816885451424, 0.9999836174627473, 8588.50850262175, 8645.22372999457, 8633.395116739088, 199.2872541910997, 48.729976846401314, 49.89961040659095, 8599.207780852721, 8628.33908250392, 8624.139794515335, 286.07306361764444, 285.6463344294047, 285.82572388228255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.6754, 4.184108, 3295.608, 803.3877, 4.107809, 3300.185, 817.3722, 6.712507, 5486.358, 796.271, 6.906377, 5499.397, 801.3729, 6.863754, 5500.353, 824.3525, 3.98198, 3281.766, 99.86551, 100.0, 99.75057, 99.98851, 100.0, 99.45916
27674.20288, 59.96226602040204, 59.95930460315021, 59.961485737191865, 30.164693128518955, 30.36320466738973, 30.324444059542035, 0.9999812223996638, 0.9999812589295637, 0.9999834345656612, 8584.5316407578, 8634.07665021175, 8621.254245786007, 205.89771154746177, 59.511041076801355, 53.652508252166626, 8591.538745914251, 8631.198380062358, 8626.205186681218, 286.0245408953308, 285.4226612287604, 285.64366731640183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.4456, 4.210522, 3290.244, 797.123, 4.139675, 3300.135, 823.5063, 6.644768, 5473.108, 789.9794, 6.955653, 5494.649, 795.1545, 6.915255, 5498.883, 830.5953, 3.937848, 3270.874, 99.71079, 100.0, 99.50966, 99.90228, 99.97621, 99.1127
27676.588120000004, 59.964022133902766, 59.964079082922225, 59.962774763598716, 30.12708166333048, 30.360706822371665, 30.301151708836745, 0.999974123040465, 0.9999779680796094, 0.9999796226351219, 8581.25780945073, 8636.845928665407, 8621.750967643082, 203.41060448120933, 59.96954338604746, 56.8840032488788, 8591.313975307541, 8632.305549302726, 8621.311650290703, 286.0583929425902, 285.3581891114868, 285.66426233936414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.6557, 4.184108, 3297.073, 795.9363, 4.145569, 3299.574, 826.0104, 6.583472, 5454.19, 786.2316, 6.983232, 5489.804, 790.2332, 6.956345, 5493.999, 835.9036, 3.899759, 3259.066, 99.88857, 99.9857, 99.21576, 99.81321, 99.90002, 98.75074
27679.01076, 59.96283303986178, 59.95974004329541, 59.96798622812534, 30.208266695815063, 30.387116647683104, 30.342243391421906, 0.9999815058917141, 0.999982769052649, 0.999980265681896, 8595.69197180165, 8633.255915567015, 8630.79402043161, 204.01218484530636, 48.281178028578324, 53.15392131392224, 8605.56440370118, 8648.878114250327, 8641.986336475558, 286.1121626407678, 285.5954712476619, 285.6755133438205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 789.8046, 4.176435, 3296.632, 796.1697, 4.142622, 3300.197, 824.2051, 6.640903, 5471.755, 789.9405, 6.955836, 5494.818, 795.1163, 6.91562, 5498.818, 830.5754, 3.938031, 3270.879, 99.89655, 100.0, 99.48506, 99.90439, 99.98019, 99.11615
27681.400840000002, 59.968061872166196, 59.96754210625473, 59.97247699476617, 30.17599538338247, 30.387982591914493, 30.33856111602269, 0.999981889605489, 0.9999841704658433, 0.9999822399318739, 8599.113594711387, 8637.57626784956, 8625.327899196409, 198.57477931767062, 48.000599041346845, 53.98444548023963, 8597.60510913281, 8636.208625257554, 8630.29634218852, 286.18839725471196, 285.65251476223204, 285.8256793392199, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.636, 4.184644, 3295.508, 797.123, 4.140228, 3300.362, 823.5452, 6.643479, 5472.209, 789.9405, 6.955836, 5494.813, 795.1163, 6.91562, 5498.767, 830.5555, 3.938031, 3270.76, 99.87145, 100.0, 99.49022, 99.90439, 99.97719, 99.11432
27683.7452, 59.972044908649345, 59.97119624405264, 59.97104502623797, 30.19380027764441, 30.397286839644867, 30.34123284706109, 0.9999800568815725, 0.9999781220155396, 0.9999818582548038, 8594.768432151135, 8645.453766474957, 8634.62137814647, 207.32518743757691, 60.36345640259651, 53.28831876568984, 8596.672462520874, 8637.898135630427, 8626.133022209986, 286.1492963501955, 285.6032360474591, 285.8463327122881, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.3864, 4.2107, 3289.799, 803.3683, 4.107809, 3300.242, 817.2946, 6.713243, 5486.021, 796.2904, 6.906193, 5499.334, 801.3729, 6.863571, 5500.46, 824.273, 3.982163, 3282.444, 99.71919, 100.0, 99.74444, 99.99062, 100.0, 99.46827
27686.15332, 59.975144117660825, 59.97237071474059, 59.97331334663381, 30.15800448734495, 30.375999113416984, 30.324861328774194, 0.9999805298956136, 0.9999777779074432, 0.9999802384458, 8581.993234770975, 8631.400425944168, 8631.106288810446, 204.69632406288974, 57.806843206441044, 53.66746602506237, 8590.88744527858, 8636.827430332964, 8627.839124072596, 285.91734307955056, 285.4713483419696, 285.6475295315398, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.6754, 4.18393, 3295.527, 797.1425, 4.139859, 3300.082, 823.5452, 6.642559, 5472.884, 789.96, 6.955653, 5494.931, 795.1545, 6.915255, 5498.826, 830.5953, 3.937665, 3270.702, 99.88103, 100.0, 99.49328, 99.9044, 99.97621, 99.11245
27688.4926, 59.97683662201531, 59.97402337188533, 59.973545584052594, 30.137277615273344, 30.33313518070162, 30.28068923357151, 0.9999802372682041, 0.9999784289434109, 0.9999821530334835, 8585.692573952629, 8623.056034052463, 8619.217981476351, 207.13429671991935, 56.39319497715269, 51.75146459217848, 8576.044135808846, 8620.576178832887, 8612.63913374607, 285.9675584846846, 285.4591994418374, 285.72252941500363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.3667, 4.210879, 3290.507, 797.1425, 4.140044, 3300.246, 823.6228, 6.644768, 5471.083, 789.4162, 6.963926, 5493.167, 793.0372, 6.931873, 5496.598, 834.0745, 3.909647, 3261.006, 99.70455, 100.0, 99.47283, 99.87436, 99.94202, 98.81699
27690.916800000003, 59.9792700364437, 59.979173465382765, 59.98046805187722, 30.15993490336755, 30.36733280212876, 30.326553520689913, 0.9999844861392897, 0.9999814933283111, 0.9999809207376843, 8598.343623763389, 8639.801471361305, 8636.675024172793, 204.0677087334634, 50.99365481104269, 52.96760793204453, 8595.265888324602, 8632.890538413236, 8638.102675825301, 286.17238072656033, 285.64707155320747, 285.7574904854294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 776.2803, 4.231224, 3285.553, 793.0958, 4.157726, 3299.276, 826.7481, 6.608322, 5466.545, 788.2511, 6.96411, 5494.304, 794.9065, 6.917081, 5498.769, 830.5754, 3.937848, 3270.879, 99.56083, 99.97665, 99.37193, 99.89503, 99.97818, 99.11615
27693.31172, 59.97978892114893, 59.98324393310228, 59.98411978999954, 30.18951366502647, 30.390322426316946, 30.316949601349098, 0.9999839038849445, 0.9999824829601954, 0.9999807289950663, 8606.497442307073, 8639.295952613245, 8642.715351511293, 202.99688255409046, 50.602405360614966, 48.636905778999335, 8591.769736060034, 8638.552231180762, 8640.458519513222, 286.1899509828994, 285.72211005805167, 285.8224348839494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.5638, 4.211236, 3289.856, 797.123, 4.140044, 3300.251, 823.5452, 6.644952, 5471.981, 789.9405, 6.955836, 5494.872, 795.1163, 6.915802, 5498.932, 830.5555, 3.938214, 3270.933, 99.6912, 100.0, 99.48917, 99.90226, 99.97918, 99.11779
27695.687360000004, 59.9838314296747, 59.98250992488679, 59.98193920898505, 30.184289532739978, 30.39000840039622, 30.341603353697852, 0.9999838368429312, 0.9999799570438271, 0.9999845426150176, 8600.296048364518, 8643.921186270443, 8629.259972296111, 209.9074643206677, 54.90048264392112, 49.665809998085024, 8606.494666865448, 8642.223281727405, 8631.628658436857, 286.08586553921003, 285.38316758607397, 285.74070761682634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.498, 4.184287, 3295.029, 803.3877, 4.107809, 3300.296, 817.2751, 6.712691, 5486.358, 796.271, 6.90601, 5499.45, 801.3919, 6.863754, 5500.352, 824.2532, 3.982529, 3282.495, 99.85986, 100.0, 99.75057, 99.9886, 100.0, 99.46115
27698.090360000002, 59.98413600125206, 59.99121311378278, 59.98514987828585, 30.14467735917512, 30.35946526982723, 30.311349936671785, 0.9999805193904407, 0.9999789675669982, 0.9999830379854171, 8580.14195084959, 8628.745018210771, 8624.647830275557, 204.39872410163343, 56.52885905692028, 51.733842409254066, 8592.528525628568, 8631.246206749118, 8628.504838265208, 286.1902853802513, 285.5379197079715, 285.7435287683992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.347, 4.2107, 3290.066, 797.1425, 4.139859, 3300.135, 823.6228, 6.644216, 5471.705, 789.96, 6.955469, 5494.878, 795.1545, 6.915437, 5498.934, 830.5953, 3.938031, 3270.641, 99.70934, 100.0, 99.4932, 99.90344, 99.97724, 99.1142
27700.46424, 59.98737661196248, 59.9896618782703, 59.987808199317854, 30.17172394669748, 30.37410379930283, 30.314768036565262, 0.999979443878436, 0.9999790376177513, 0.9999787050956289, 8588.79308592622, 8629.51886613183, 8621.304853875205, 207.7393442099451, 61.304282635242544, 58.60565250689069, 8585.19424550789, 8632.003238187603, 8621.672421691375, 286.1189246276364, 285.6396683279969, 285.7507850255721, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.7148, 4.183573, 3296.101, 797.1425, 4.139859, 3300.246, 823.5452, 6.64532, 5472.825, 789.96, 6.955653, 5494.76, 795.1545, 6.916533, 5498.467, 831.6688, 3.92979, 3266.812, 99.8748, 100.0, 99.50456, 99.90333, 99.97706, 98.9929
27702.86168, 59.98922177968692, 59.98775427585906, 59.98943368044, 30.186402294240047, 30.396032445585313, 30.336164534301545, 0.9999799400988465, 0.9999839345407976, 0.9999815806210596, 8594.021325474172, 8642.705048062451, 8629.05462273367, 199.82300004198092, 48.895606060365935, 55.19775970402998, 8600.195798985014, 8642.359540709833, 8630.912380377438, 286.0590173377214, 285.5309917577791, 285.7129337169811, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 793.9644, 4.155554, 3299.402, 790.7611, 4.167489, 3298.234, 828.9611, 6.586417, 5459.643, 786.3869, 6.982313, 5491.966, 792.5603, 6.932786, 5498.038, 831.5695, 3.93034, 3269.923, 99.97699, 99.94909, 99.229, 99.84009, 99.95253, 99.08717
27705.363040000004, 59.989377218011654, 59.99036285509211, 59.98584157194178, 30.161537056539505, 30.398518303386556, 30.341936938033452, 0.9999794378257442, 0.9999843128695517, 0.9999820681289114, 8605.73934738238, 8639.667495099715, 8633.556669975984, 199.9267783566811, 50.99950548522429, 57.080386503641876, 8604.865895612913, 8639.055583426623, 8634.777926477855, 286.14058734837516, 285.5389847068427, 285.76841649459703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.7148, 4.184465, 3296.111, 797.123, 4.140044, 3300.076, 823.6228, 6.643847, 5472.378, 789.9211, 6.955836, 5494.707, 795.1163, 6.91562, 5498.766, 830.5555, 3.938214, 3270.76, 99.88074, 100.0, 99.50043, 99.90226, 99.97511, 99.11432
27707.76536, 59.9874977760257, 59.987138268418036, 59.98944179107085, 30.184579299974292, 30.40727354362689, 30.35369415235611, 0.9999820539948039, 0.9999776026715504, 0.9999832205939833, 8591.76471359518, 8642.922989307259, 8635.54405478101, 203.02368290498316, 52.72953625580976, 55.83477401245432, 8600.449121634121, 8646.196897277367, 8633.003792910182, 286.12778307559887, 285.5260059584464, 285.7306928845368, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.7413, 4.211236, 3290.449, 803.3488, 4.107994, 3300.247, 817.1974, 6.711771, 5486.355, 796.2904, 6.906377, 5499.562, 801.3729, 6.863754, 5500.356, 824.3327, 3.982163, 3282.385, 99.7163, 100.0, 99.73922, 99.98657, 100.0, 99.47005
27710.113480000004, 59.98888252187786, 59.98421482457298, 59.98575093398249, 30.152292124040205, 30.359042534698666, 30.32292993158771, 0.9999783887422703, 0.9999775083022656, 0.9999809547786859, 8595.172934320088, 8637.96769339213, 8624.653379701738, 207.44951113584784, 57.302869276169076, 50.88115035697052, 8589.4988716906, 8637.304156439293, 8627.56966761234, 286.0604821055415, 285.4861967521293, 285.8400546767457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.6557, 4.183752, 3296.518, 797.1425, 4.140044, 3300.251, 823.7004, 6.644952, 5472.656, 789.9794, 6.955836, 5494.873, 795.1545, 6.915437, 5498.824, 830.5754, 3.937848, 3270.873, 99.89308, 100.0, 99.50143, 99.90439, 99.97722, 99.11598
27712.467360000002, 59.985926695489944, 59.980126409007035, 59.97981904541258, 30.111094010499457, 30.348624831057833, 30.29056339564622, 0.9999785858458988, 0.9999766631277089, 0.9999797122042918, 8583.047312983763, 8621.436002738912, 8619.969706548667, 205.30718980265192, 56.79161827955295, 51.976417094105955, 8589.951469391042, 8623.178163946317, 8618.37438658014, 286.18961713498896, 285.5875692403117, 285.81027062650014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.4061, 4.2107, 3290.344, 797.1425, 4.139859, 3300.193, 823.5063, 6.645136, 5471.985, 789.9794, 6.955836, 5494.879, 795.1354, 6.915255, 5498.989, 830.5754, 3.937665, 3270.576, 99.71586, 99.99911, 99.50464, 99.90643, 99.98022, 99.11062
27714.915080000002, 59.98340377336322, 59.983235757144364, 59.979601669340646, 30.20136483471307, 30.387223771705948, 30.322120043271493, 0.9999811213272062, 0.9999847612853251, 0.9999792033494399, 8590.911992929363, 8642.688876905631, 8631.29889070823, 205.54072795345064, 51.19144042413643, 52.863861246293254, 8599.287381941236, 8640.5974227521, 8637.9192504639, 286.1486411570817, 285.5544902657537, 285.7394109751414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 775.0383, 4.235686, 3283.06, 790.6833, 4.170989, 3296.688, 829.8734, 6.571323, 5454.921, 784.348, 6.994448, 5489.459, 790.8818, 6.948858, 5496.591, 835.8837, 3.897195, 3264.372, 99.49208, 99.97656, 99.16879, 99.79248, 99.93331, 98.91898
27717.377720000004, 59.97991448920767, 59.97566113826644, 59.97917881081898, 30.171923677848692, 30.400034331658, 30.340414223845944, 0.9999826844680787, 0.9999799641023156, 0.999981115838393, 8597.50665976081, 8641.05532541266, 8639.648139326167, 199.5578806273502, 51.63921619366988, 52.117757216956306, 8588.501526457318, 8642.4998906098, 8632.169610816249, 286.03211730405434, 285.4551624891684, 285.74186928262674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.5441, 4.210522, 3290.349, 797.1425, 4.139859, 3300.246, 823.6228, 6.644032, 5472.548, 789.9405, 6.955836, 5494.813, 795.1163, 6.91562, 5499.041, 830.5356, 3.938214, 3270.824, 99.70238, 100.0, 99.49947, 99.90544, 99.98115, 99.11435
27719.8024, 59.976636872844466, 59.97248157481885, 59.97234242268458, 30.174367538224377, 30.393959230247592, 30.35139802571511, 0.9999856528669627, 0.9999799067325535, 0.9999814156127536, 8607.968939472787, 8652.768231165828, 8635.927209559075, 206.01835725714622, 52.8182107608136, 51.84950597523175, 8601.447497426358, 8648.65786713471, 8642.250036252615, 286.1064949801085, 285.52653727817756, 285.81610867582657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.2166, 4.188392, 3295.398, 803.2126, 4.108914, 3300.247, 816.8481, 6.714163, 5486.131, 796.2904, 6.906377, 5499.281, 801.3919, 6.863571, 5500.458, 824.2134, 3.981613, 3282.433, 99.86203, 100.0, 99.74644, 99.98753, 100.0, 99.46294
27722.151360000003, 59.97316259794145, 59.97110569035291, 59.96937661848785, 30.142630620853982, 30.354882231806545, 30.302834544137664, 0.9999808653217989, 0.999978703737431, 0.9999813370100603, 8584.399202173208, 8632.561715325139, 8632.795300809543, 206.1952285880252, 54.41184837231867, 52.897216824626184, 8593.801663389168, 8636.759591263584, 8626.89210311969, 286.07018940954697, 285.50024370627347, 285.8363282368373, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.4456, 4.210879, 3290.072, 797.1425, 4.140044, 3300.193, 823.681, 6.645504, 5472.096, 789.9794, 6.955836, 5494.708, 795.1354, 6.91562, 5498.881, 830.5754, 3.937848, 3270.934, 99.69774, 100.0, 99.50649, 99.90239, 99.97621, 99.11256
27724.580240000003, 59.96748412523963, 59.971457352722986, 59.97601311471789, 30.147495011867722, 30.360473399924135, 30.30656731816629, 0.9999788778875772, 0.999977162541032, 0.999979690711041, 8590.806430340355, 8633.927438433035, 8623.578262579374, 205.4137039958241, 57.85907479800926, 55.716293865605394, 8593.483121313677, 8632.712201305327, 8619.03807437551, 286.1038195568751, 285.46709578211767, 285.7652782651041, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.6163, 4.18393, 3295.699, 797.1619, 4.140044, 3300.018, 823.5258, 6.643663, 5472.884, 789.96, 6.955653, 5494.872, 795.1354, 6.915437, 5498.767, 830.5754, 3.937665, 3270.756, 99.89785, 99.99915, 99.50558, 99.90547, 99.97618, 99.11079
27726.943160000003, 59.97397521827818, 59.97178877119591, 59.973016936223175, 30.18150642304456, 30.391871333614198, 30.35170728140805, 0.9999807602407337, 0.9999804884124094, 0.9999780648991274, 8594.410529539742, 8635.618831225418, 8629.281873905154, 200.28910456689073, 53.89888012576034, 50.7707677659555, 8594.718405575179, 8634.228161699575, 8647.711827521889, 286.17316798262493, 285.6204472018271, 285.8113872140209, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 793.9644, 4.155197, 3299.349, 790.8, 4.170252, 3298.324, 829.9122, 6.571323, 5453.348, 783.61, 7.001986, 5486.899, 788.9743, 6.959632, 5494.795, 835.5854, 3.900308, 3258.986, 99.9719, 99.9478, 99.15247, 99.7604, 99.8966, 98.74559
27729.314240000003, 59.970686617263034, 59.97127975895661, 59.97385769169812, 30.172617559417315, 30.388400139799074, 30.34250318615524, 0.9999850741631465, 0.9999871812408808, 0.999982530663993, 8597.352352808304, 8645.034245657229, 8630.580169800323, 199.90251846450576, 48.377591610168565, 52.51105419163969, 8604.641930428514, 8639.696140276692, 8636.029599247779, 286.0817616741132, 285.4519544649792, 285.72915303036365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.6163, 4.183216, 3296.115, 797.123, 4.140044, 3300.192, 823.6228, 6.643847, 5472.653, 789.9211, 6.955836, 5495.041, 795.1163, 6.91562, 5498.823, 830.5754, 3.938214, 3270.765, 99.88088, 100.0, 99.50139, 99.90333, 99.97811, 99.1127
27731.696560000004, 59.97622328768366, 59.97334349524272, 59.97409311849085, 30.17306951171315, 30.381288339645216, 30.341563485104015, 0.999980182140775, 0.9999801277143605, 0.9999827892873591, 8599.502466000025, 8640.972702280967, 8630.8715525015, 205.9521119255087, 53.98885964535384, 50.15709204539962, 8597.211753850537, 8634.663474753394, 8640.721499262609, 286.1043246537376, 285.4684346515185, 285.7004907125145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.3546, 4.19089, 3293.962, 799.5939, 4.124387, 3300.497, 818.6728, 6.697965, 5485.183, 795.067, 6.91079, 5499.449, 801.3347, 6.863754, 5500.464, 824.273, 3.982346, 3282.56, 99.81563, 100.0, 99.71098, 99.98857, 100.0, 99.46657
27734.177720000003, 59.97853954389312, 59.97394154080317, 59.975993695814566, 30.150500446170724, 30.367502820826704, 30.335101336406126, 0.9999824634775771, 0.9999777318405303, 0.9999808261611537, 8587.763671724315, 8628.374539681832, 8617.385073474674, 205.23272795840876, 55.757881142621045, 52.09987750532491, 8588.617511178752, 8624.5013658661, 8627.151690274979, 286.23172933248196, 285.5362239578512, 285.7950803185127, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.5966, 4.185715, 3295.752, 797.1425, 4.139859, 3300.246, 823.6422, 6.644768, 5472.431, 789.9794, 6.955653, 5494.873, 795.1545, 6.91562, 5498.826, 830.5555, 3.937665, 3270.874, 99.86377, 100.0, 99.49432, 99.90538, 99.98014, 99.11601
27736.622400000004, 59.98166102975206, 59.98076711162009, 59.97606332806467, 30.14624273946622, 30.356338121587875, 30.31135729228603, 0.9999797936929088, 0.9999777940174659, 0.9999809775993894, 8578.660837474868, 8627.577881774434, 8619.767408722415, 200.8979035569664, 61.32909299347193, 52.56183497112579, 8590.737655346682, 8625.906428043154, 8627.612448318741, 286.1455478414512, 285.5388660231403, 285.665510798074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 800.0, 781.4061, 4.2107, 3290.349, 797.1425, 4.139675, 3300.076, 823.4092, 6.6444, 5472.154, 789.9405, 6.955653, 5494.813, 795.1354, 6.915437, 5498.769, 830.5953, 3.938031, 3270.756, 99.71935, 99.99929, 99.48815, 99.9043, 99.97921, 99.11242
