TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28155.086760000002, 60.008442441086196, 60.00478533805787, 60.003944836509135, 27.635587530270527, 27.845313113421124, 27.79155312214814, 0.9999882359638859, 0.999986585208299, 0.9999854747732623, 7876.9262282004265, 7916.571892780127, 7911.808933495817, 178.89010042968664, 42.18544007335686, 37.76521795249164, 7877.6349960272855, 7912.251418018831, 7912.433922193929, 286.1362895413204, 285.65486234322236, 286.01235857517804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.6754, 4.184108, 3295.69, 797.9012, 4.13636, 3300.533, 823.2928, 6.646241, 5473.158, 783.144, 4.203218, 3291.996, 798.4354, 6.888591, 5500.173, 819.8793, 4.011279, 3288.203, 99.88002, 100.0, 99.51056, 99.75271, 100.0, 99.66901
28157.5044, 60.00666066162139, 60.01036070768566, 60.0093177997062, 27.636544889570438, 27.831601334313223, 27.79564024738273, 0.9999874228417216, 0.9999853251831816, 0.9999893671882252, 7877.600506467231, 7911.643537186613, 7914.674905116728, 184.04742496347149, 43.40130847115415, 34.38916117763165, 7876.759789254552, 7918.114043392085, 7906.79333974533, 286.109458571253, 285.6104603077966, 285.763759171642, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.7148, 4.184465, 3295.962, 791.656, 4.165831, 3297.872, 823.3316, 6.648081, 5473.272, 783.1246, 4.203401, 3291.822, 798.4163, 6.888591, 5500.223, 820.0582, 4.012011, 3288.43, 99.89133, 99.94613, 99.5014, 99.75094, 99.99975, 99.68307
28159.8552, 60.00892844937234, 60.00698207987548, 60.00570112778749, 27.665397525377, 27.85094081778698, 27.821663806815977, 0.9999854195168618, 0.9999850676733111, 0.9999854257590995, 7886.4929917523, 7923.391748300557, 7918.987338840052, 184.0021458055562, 46.18851152297907, 41.4415108746266, 7883.942072238814, 7933.189065408585, 7925.451434345881, 286.1421357369462, 285.7170106863457, 285.89122024977036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 793.9053, 4.155554, 3299.297, 785.3135, 4.194198, 3293.788, 829.4269, 6.577029, 5454.643, 789.5327, 4.175822, 3296.573, 804.6728, 6.834716, 5499.552, 826.2015, 3.968612, 3278.947, 99.97728, 99.81035, 99.17394, 99.89474, 99.99335, 99.36064
28162.273760000004, 60.00295565397189, 60.00852765258248, 60.004630037492376, 27.672017831611452, 27.86171986477982, 27.841420451081223, 0.9999844790160543, 0.9999869594939264, 0.9999893129191488, 7875.833195938632, 7931.238797923352, 7921.68071597562, 183.32749319338382, 40.74666392014274, 39.40770720311548, 7886.792761092308, 7932.65076230239, 7923.905755613181, 286.29012080717973, 285.62212872887966, 285.8731967350406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.4783, 4.183752, 3296.044, 791.5977, 4.166752, 3298.434, 823.2734, 6.647897, 5473.215, 783.0858, 4.203401, 3291.942, 798.3781, 6.888956, 5500.118, 822.7819, 3.990037, 3283.597, 99.87871, 99.93078, 99.51267, 99.75442, 100.0, 99.50155
28164.650960000003, 60.00728777008847, 60.00848317996049, 60.00280493005603, 27.648073329289574, 27.808329386043287, 27.788272521217547, 0.9999880347725656, 0.9999860109226845, 0.9999896759742519, 7880.379439122444, 7912.429602202396, 7909.043582562344, 179.114163184503, 45.81925134633957, 38.52767003716144, 7873.64417223155, 7915.403255243364, 7905.185193737469, 286.19578108726915, 285.69248665960106, 285.885319685727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.4586, 4.186607, 3295.522, 792.7261, 4.161226, 3298.994, 819.721, 6.687473, 5482.168, 779.0856, 4.219765, 3286.975, 793.743, 6.929499, 5497.174, 832.4045, 3.923381, 3266.689, 99.89409, 99.96812, 99.66323, 99.6397, 99.94722, 98.98181
28167.027520000003, 60.0019480484067, 60.00679618998156, 60.006737775417584, 27.6551033242977, 27.832226537722043, 27.786801137063883, 0.9999904839503962, 0.9999835230594469, 0.9999892954584095, 7877.6244248299045, 7918.001489683621, 7918.050513590455, 182.85630125411944, 43.344331451618245, 38.909087231367266, 7879.015823440439, 7912.706510287975, 7917.187660839561, 286.11743161052243, 285.6662843780304, 285.883116456351, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 784.9548, 4.195888, 3294.623, 793.1152, 4.161226, 3298.184, 823.254, 6.646793, 5474.007, 783.1246, 4.203401, 3291.996, 798.3972, 6.888408, 5500.119, 826.4003, 3.968429, 3279.171, 99.83377, 99.94358, 99.50652, 99.74917, 100.0, 99.3588
28169.408720000003, 60.006809436897484, 60.00589594917098, 60.001840490137916, 27.636262771295595, 27.804033906269453, 27.775010108688395, 0.9999899273017548, 0.9999835445773426, 0.9999891325420751, 7866.985081321362, 7911.853449417015, 7904.7461376719775, 182.95328995570526, 44.63722649161309, 38.8163077486563, 7869.8918965169605, 7912.807812470194, 7906.114093583613, 286.1740130220444, 285.70322759311955, 285.9384311348184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.3076, 4.210879, 3290.144, 797.8818, 4.13636, 3300.421, 823.1957, 6.649922, 5472.988, 783.1246, 4.203218, 3291.657, 798.4163, 6.888773, 5500.114, 832.5635, 3.923381, 3266.565, 99.70121, 100.0, 99.52595, 99.75108, 99.99972, 98.97847
28171.85348, 60.00911446343311, 60.01123401256668, 60.00607811939887, 27.63489878562612, 27.837895901823416, 27.759603853773573, 0.9999894627602274, 0.9999852117770075, 0.9999855289628292, 7879.210256927912, 7920.076322027754, 7910.8016398587715, 180.1760658021908, 40.03203305208535, 38.35572831715537, 7877.902543890044, 7920.238754879864, 7906.3741830909175, 286.1725408372936, 285.72353174371557, 285.91886721077094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 775.0186, 4.235864, 3283.122, 804.1854, 4.103573, 3300.186, 829.524, 6.575556, 5454.64, 789.4939, 4.176741, 3297.324, 804.6728, 6.834716, 5499.716, 838.8459, 3.874671, 3250.308, 99.48366, 100.0, 99.17701, 99.89373, 99.9904, 98.49279
28174.42768, 60.00945163766749, 60.00994387025278, 60.01333627315516, 27.631244443449795, 27.87011670389599, 27.821676175055014, 0.999990068031318, 0.9999924580733659, 0.9999869820737421, 7880.595781186145, 7918.41291600292, 7915.451328110999, 175.73544969176874, 35.075823649568974, 34.234380380737775, 7879.095550366893, 7922.984006233235, 7914.541162064856, 286.16879843167965, 285.80218866309735, 285.83779299475736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.347, 4.211236, 3290.359, 797.8818, 4.13636, 3300.25, 823.1569, 6.647897, 5473.165, 783.2217, 4.203033, 3292.689, 798.3591, 6.889139, 5500.059, 832.5237, 3.923564, 3266.453, 99.69163, 100.0, 99.51065, 99.76453, 100.0, 98.98203
28176.832280000002, 60.01382860510284, 60.01267575228644, 60.012269196365416, 27.66423816000308, 27.872876153743455, 27.819012454058342, 0.999984069525297, 0.9999858500262702, 0.9999869052625648, 7876.465710765421, 7923.483277942978, 7924.407712233521, 181.18324704512122, 47.11363793027249, 37.629690405977726, 7884.767750454417, 7927.983585197486, 7920.403764180398, 286.02606445533206, 285.61514136664744, 285.89051592928433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.3076, 4.210343, 3290.88, 797.2592, 4.139491, 3300.038, 819.6822, 6.68416, 5481.329, 792.562, 4.158906, 3298.961, 793.7239, 6.926577, 5497.009, 826.8774, 3.963851, 3278.465, 99.69948, 99.99974, 99.65912, 99.95639, 99.95783, 99.34939
28179.263320000002, 60.011488492634946, 60.013983379792805, 60.017081085108735, 27.616390514879196, 27.80514400559744, 27.77438964901693, 0.9999881469376115, 0.9999858827052353, 0.999986207737078, 7870.1421426352, 7910.447842000829, 7905.890793334353, 181.82724445134568, 44.13657425165866, 41.34563455993748, 7875.757969003835, 7911.386909232929, 7910.49698759798, 286.2241123770449, 285.76192484526155, 285.9504551688619, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 784.0085, 4.202847, 3291.699, 796.8118, 4.138202, 3300.317, 823.1957, 6.650106, 5473.216, 789.5521, 4.176373, 3297.39, 798.4354, 6.888591, 5500.167, 832.5635, 3.923015, 3266.332, 99.74705, 100.0, 99.51163, 99.88913, 100.0, 98.97836
28181.62064, 60.01463701007914, 60.01483860909558, 60.01558565630677, 27.628843580595845, 27.80385482829636, 27.781848096738607, 0.9999879824160902, 0.9999847665744217, 0.9999900611789428, 7875.549058785044, 7918.828484757454, 7910.21483768733, 188.5498497477506, 43.459438318651905, 35.69734597222623, 7880.755852702564, 7922.556444450914, 7903.934355005735, 286.23095528162014, 285.7156986164171, 285.8216912055302, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.636, 4.184465, 3295.063, 791.6171, 4.166015, 3298.043, 823.1957, 6.649002, 5473.219, 789.5521, 4.175638, 3296.531, 798.3972, 6.888773, 5499.954, 832.5237, 3.923198, 3266.513, 99.85667, 99.93605, 99.50642, 99.89346, 100.0, 98.98387
28184.059320000004, 60.01418471682958, 60.01352192596526, 60.01200949298004, 27.638815197098932, 27.847835185695704, 27.765272143359237, 0.9999889725855776, 0.9999833756475247, 0.9999873020191448, 7881.510924418904, 7923.682695046508, 7918.219127163303, 180.71823758534038, 38.929781552600275, 47.07549028305084, 7879.300419189929, 7921.794434391929, 7915.521795979779, 286.1902880794211, 285.6349702426327, 285.75670563847194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 793.8067, 4.155732, 3298.641, 785.3135, 4.19475, 3294.24, 829.5628, 6.575372, 5454.813, 783.2411, 4.203401, 3291.282, 804.6346, 6.834899, 5499.657, 838.7863, 3.874854, 3250.316, 99.95741, 99.79163, 99.17592, 99.75907, 99.99236, 98.49305
28186.45704, 60.01195464260284, 60.00942150480442, 60.012659011771824, 27.652745958375856, 27.84465921327139, 27.832061835824323, 0.9999856951252204, 0.9999874631868627, 0.9999884923970384, 7885.848244641171, 7926.999616639747, 7912.72776924987, 177.23036276321727, 40.277812368528885, 43.073904886930904, 7883.5579579635105, 7928.191493395506, 7909.5807529312115, 286.2061019786785, 285.6750995262255, 285.9223857949915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.6951, 4.183752, 3295.694, 791.5782, 4.1662, 3297.927, 823.254, 6.646793, 5473.558, 789.5133, 4.175638, 3295.891, 798.3591, 6.888956, 5500.226, 832.5237, 3.923564, 3266.332, 99.85973, 99.93577, 99.5066, 99.90485, 99.9997, 98.98554
28188.834240000004, 60.00716358396196, 60.0140531975759, 60.01334778804032, 27.659227711995772, 27.86342804673679, 27.810813409318527, 0.9999886898272302, 0.9999854797937839, 0.9999838518563625, 7872.814581270297, 7921.095875755503, 7918.951131939828, 182.91966424013617, 43.70221463295093, 39.35360223198086, 7883.474446965273, 7917.554993938336, 7914.648196256866, 286.1483021118034, 285.60287316423825, 285.8690611435502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 793.9053, 4.155554, 3299.296, 791.6366, 4.166015, 3297.98, 823.2346, 6.718581, 5479.932, 782.076, 4.210388, 3290.547, 795.7649, 6.910324, 5498.583, 829.0644, 3.951765, 3275.991, 99.97395, 99.94804, 99.69886, 99.68273, 99.98034, 99.26163
28191.238520000003, 60.00866709977464, 60.010472514261835, 60.01023023370553, 27.62259653071327, 27.83545663735721, 27.793059692716557, 0.9999870103405908, 0.9999841539458533, 0.9999843225450888, 7868.318920113116, 7918.256899350965, 7903.476180321835, 184.69878346342102, 43.510211424300905, 40.74750508852594, 7878.729041533458, 7920.191648768807, 7898.96098276394, 286.1811177528654, 285.74703844793515, 285.92089770536916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 798.6763, 4.132353, 3300.314, 794.8273, 4.151095, 3299.074, 821.6622, 6.666489, 5474.844, 782.7168, 4.203953, 3291.885, 798.4163, 6.888591, 5500.116, 832.5635, 3.923381, 3266.56, 100.0, 99.97483, 99.5473, 99.74955, 100.0, 98.98
28193.663040000003, 60.01222279438105, 60.01337151943633, 60.011952335900105, 27.63131885681771, 27.834225666471703, 27.77348158225251, 0.9999893572450503, 0.9999851947543021, 0.9999864722191668, 7878.033126653915, 7910.782118025334, 7906.669166464751, 182.44465910138024, 36.83302813632827, 41.94038786284, 7874.0621170846025, 7918.21666284585, 7908.000339980273, 286.2136819780001, 285.6234461368556, 285.9112373673403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 793.925, 4.155554, 3299.239, 797.9012, 4.136176, 3300.188, 823.2734, 6.649002, 5472.937, 783.144, 4.203033, 3291.885, 798.4354, 6.888226, 5499.952, 832.6033, 3.923381, 3266.274, 99.97554, 100.0, 99.52388, 99.75258, 99.99966, 98.97662
28196.147480000003, 60.0157712130592, 60.01194449496722, 60.01374066078689, 27.638236782586947, 27.836278089462635, 27.763956588428467, 0.999985157032041, 0.9999844996010757, 0.9999840523747531, 7875.177607935809, 7923.620419892799, 7910.180430140987, 169.81983136471808, 43.79741759512035, 42.03742719476486, 7880.531809710168, 7925.107223217406, 7917.141325362843, 286.06286024321395, 285.6324235214373, 285.83814396901823, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.5966, 4.184465, 3295.804, 804.1854, 4.103757, 3300.181, 829.5434, 6.575188, 5454.643, 789.3968, 4.176557, 3296.703, 804.6537, 6.834716, 5499.653, 838.8062, 3.874854, 3250.248, 99.87145, 99.99743, 99.17805, 99.8987, 99.99228, 98.48232
28198.574360000002, 60.006398125116874, 60.01014974921437, 60.01250310769735, 27.665496270569577, 27.86756261632446, 27.834006494399944, 0.9999879545082994, 0.9999888015147647, 0.9999878874102163, 7881.573217340252, 7923.67204765401, 7912.975218957079, 175.08076473727306, 32.74439696915283, 39.592934365171004, 7884.056851824186, 7923.677157786846, 7919.45627575726, 286.27295146366095, 285.71094765722717, 285.8195547521603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 793.925, 4.155554, 3299.071, 797.8818, 4.13636, 3300.421, 823.3898, 6.646793, 5473.501, 783.0858, 4.203401, 3291.832, 798.4163, 6.888591, 5500.062, 832.5237, 3.923564, 3266.1, 99.97554, 100.0, 99.5168, 99.7511, 99.99767, 98.98372
28200.974800000004, 60.00945403449424, 60.00630141299255, 60.01029334027221, 27.671862680851387, 27.8651985785338, 27.809377698622768, 0.9999885372417402, 0.9999876188866436, 0.9999862723538858, 7878.829489824648, 7924.291131237155, 7922.257970652967, 178.44030953974425, 41.06362487405917, 41.482484863011905, 7887.590530871869, 7927.894740448003, 7920.752208386633, 286.1432842247098, 285.6370000008765, 285.96101807980153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.6163, 4.184108, 3296.312, 797.8624, 4.136176, 3300.138, 823.351, 6.646977, 5473.764, 790.2512, 4.17049, 3297.665, 796.3752, 6.910506, 5498.835, 829.6211, 3.949201, 3274.425, 99.87306, 100.0, 99.5208, 99.92259, 99.98166, 99.22362
28203.41312, 60.00709934174642, 60.00765913364061, 60.00596364755553, 27.65837230055506, 27.846334664958015, 27.769464872632103, 0.9999882249384823, 0.9999832332698793, 0.9999839186488898, 7874.086918441778, 7914.716701895021, 7909.6660751835, 183.9304965340989, 42.14601980961129, 41.10715148121608, 7880.070170725113, 7915.674021820023, 7913.118498104423, 286.21613976056466, 285.7643257414851, 285.93161024687845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 782.5496, 4.204097, 3292.636, 794.3798, 4.153306, 3299.513, 820.7498, 6.668513, 5477.081, 790.3289, 4.171777, 3296.758, 798.3781, 6.888956, 5500.171, 832.5237, 3.923198, 3266.217, 99.75197, 99.98383, 99.58188, 99.89319, 100.0, 98.97488
28205.745600000002, 60.00564018758761, 60.00568499329383, 60.00818600659752, 27.64187547540924, 27.82468898900133, 27.80465745053405, 0.9999866303616262, 0.9999842489938816, 0.999988098608255, 7874.688849839833, 7912.959679288095, 7909.390685070868, 177.90259922043697, 42.12988550607042, 40.86023991565935, 7877.270301084258, 7909.232853725103, 7912.0626120714605, 286.06167422728214, 285.61706638795334, 285.89062215789727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 782.8847, 4.207488, 3289.943, 797.8818, 4.136176, 3300.133, 823.3316, 6.647529, 5473.72, 789.5716, 4.17527, 3296.544, 798.4163, 6.888773, 5500.114, 832.5635, 3.923381, 3266.387, 99.73892, 100.0, 99.51371, 99.89362, 100.0, 98.97325
28208.196880000003, 60.00924783160793, 60.00943832655404, 60.010393677390105, 27.625391368877015, 27.81257893251084, 27.750875306178806, 0.9999856765318877, 0.999983698633047, 0.9999853398739826, 7875.6553251283785, 7913.0398018243595, 7906.5432250859285, 175.24996855059408, 44.69973882221984, 39.793518232732964, 7878.348207285217, 7920.684268244228, 7913.282411498931, 286.18748177875926, 285.60149240063777, 285.84054162266403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 774.9594, 4.236042, 3282.404, 804.1465, 4.103573, 3299.962, 829.5434, 6.57574, 5454.583, 783.1829, 4.202298, 3291.55, 804.6346, 6.835082, 5499.71, 838.8261, 3.874488, 3249.966, 99.48222, 99.99907, 99.17285, 99.72877, 99.99332, 98.49291
28210.754, 60.01676238424098, 60.013445324720664, 60.01670359072759, 27.65625700303975, 27.850106070158557, 27.79422343136955, 0.9999879043150625, 0.9999916001136183, 0.9999878887787021, 7877.236897416245, 7928.997598213104, 7915.2781664509375, 174.718125403062, 32.44129649053002, 36.95348455058593, 7884.371739051324, 7925.759213475906, 7913.861419930469, 286.1570421728434, 285.65708025319327, 285.8363970507999, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.3273, 4.2107, 3289.913, 797.8818, 4.136544, 3300.192, 823.2734, 6.648081, 5473.215, 789.591, 4.176557, 3295.545, 798.3972, 6.888956, 5500.119, 832.5436, 3.923015, 3266.104, 99.69294, 100.0, 99.51876, 99.90575, 100.0, 98.98554
28213.13156, 60.01635926822757, 60.013481621620194, 60.01734908381854, 27.67150585826553, 27.871037509222568, 27.786907414373868, 0.9999889869593801, 0.9999891521368359, 0.9999888281329209, 7878.133571138533, 7922.809708783781, 7910.399835799228, 183.36764289173183, 41.84910682088139, 37.31988985654152, 7880.691721293819, 7920.011240505382, 7916.587449353438, 286.0646375826715, 285.5978539085698, 285.913831788117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.4258, 4.211236, 3289.914, 797.8818, 4.13636, 3300.421, 823.1375, 6.64937, 5473.329, 782.9498, 4.206343, 3290.802, 796.7186, 6.902836, 5499.072, 829.5813, 3.944989, 3273.999, 99.72441, 100.0, 99.51367, 99.72563, 99.98813, 99.2107
28215.527000000002, 60.02290730017645, 60.023655110977835, 60.01589970782964, 27.6465260577115, 27.805655053687612, 27.791200048070788, 0.9999853485663447, 0.9999839355991871, 0.9999877962603638, 7872.237870534815, 7921.800570350315, 7905.66715529612, 183.0350083730259, 45.04644862029568, 41.53848672646518, 7875.113753109656, 7914.653151244377, 7896.082647490869, 286.2967206982334, 285.82330508383967, 285.908964840734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.2023, 4.185715, 3294.441, 792.7261, 4.157726, 3299.202, 819.6822, 6.678638, 5479.714, 781.2604, 4.208917, 3290.963, 797.3099, 6.892791, 5500.338, 832.5436, 3.923747, 3266.04, 99.87204, 99.97411, 99.62867, 99.7188, 99.99948, 98.96952
28217.859080000002, 60.02719604744582, 60.023135301002625, 60.02235590592834, 27.624887633958195, 27.844790904821288, 27.778758227443195, 0.9999908155970448, 0.9999854096323144, 0.999988957936444, 7875.741010779444, 7920.825042348355, 7907.72930299184, 184.14691735870565, 43.046173876866874, 34.55419671547088, 7870.301720821402, 7910.384526760694, 7908.329102048825, 286.13585904214835, 285.7131124601798, 285.82215836332836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 785.6251, 4.193032, 3294.508, 792.5899, 4.164358, 3298.033, 823.3316, 6.647345, 5474.058, 783.1246, 4.203401, 3292.001, 798.4163, 6.888591, 5500.171, 832.5436, 3.923381, 3266.627, 99.83217, 99.94194, 99.52692, 99.74753, 100.0, 98.97847
28220.243960000003, 60.02429325264755, 60.022659526750104, 60.02120661253972, 27.62935282943476, 27.83665576461009, 27.74622115216442, 0.9999874459456283, 0.9999831583243681, 0.9999866941842195, 7870.716528170637, 7911.596206911313, 7904.9254722828255, 182.89072759634337, 50.7937399066509, 37.01409335319147, 7878.010743988106, 7915.462280237797, 7904.738990738562, 286.15922169747756, 285.7990681728498, 285.8111480207101, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 793.7673, 4.156089, 3299.311, 785.2357, 4.194382, 3293.394, 829.6211, 6.57482, 5454.585, 789.3968, 4.176189, 3296.704, 804.6155, 6.834899, 5499.437, 838.7863, 3.874671, 3250.252, 99.97439, 99.82074, 99.17288, 99.90725, 99.98835, 98.48599
28222.64556, 60.021532634801375, 60.02941124786084, 60.021626180080396, 27.663789190295883, 27.879658598687904, 27.824913006065596, 0.9999840548654151, 0.9999860784998192, 0.9999883235109994, 7884.214712516975, 7923.018889232404, 7915.258951988642, 178.9254144600261, 46.19319453729395, 37.26139416163778, 7882.917891067211, 7928.58769521686, 7913.895315253049, 286.0529175500055, 285.7587607635217, 285.91796222913206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.498, 4.184108, 3295.474, 791.5977, 4.1662, 3298.097, 823.1957, 6.647897, 5473.502, 783.1052, 4.203401, 3291.715, 798.3781, 6.888956, 5500.173, 832.5237, 3.923198, 3266.508, 99.8571, 99.93414, 99.51682, 99.75427, 100.0, 98.9785
28224.984720000004, 60.02544184914225, 60.025939818282936, 60.02451106317706, 27.64320554865533, 27.874642084105428, 27.826673413606713, 0.9999873306120126, 0.9999861723373051, 0.9999903570902459, 7885.9860382168445, 7923.888390063243, 7920.63095931275, 178.90564246699455, 41.17784215297161, 39.69054301276174, 7892.375152452176, 7927.562312688293, 7925.720507961682, 286.17972008451716, 285.56913913916446, 285.74989342875256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 793.9053, 4.15591, 3299.349, 791.5782, 4.1662, 3297.986, 823.2151, 6.646977, 5473.441, 789.5327, 4.176005, 3296.887, 798.3972, 6.888773, 5500.278, 832.4839, 3.923564, 3268.017, 99.9722, 99.94257, 99.50658, 99.89885, 100.0, 98.9912
28227.3584, 60.02247717333418, 60.01896555320259, 60.02239102240419, 27.6508931330348, 27.83202453211653, 27.79482123714775, 0.9999855872961732, 0.9999847846008632, 0.9999860957555725, 7873.466894478279, 7917.864392297732, 7907.507072164211, 179.71973748878236, 48.1093919019375, 41.21033006661901, 7868.996195223463, 7914.613165164761, 7910.793656979973, 286.2605611860171, 285.6275083569458, 285.95377195991813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 800.2732, 4.124322, 3300.772, 797.9207, 4.136176, 3300.306, 817.081, 6.714716, 5486.073, 795.0864, 4.151552, 3299.027, 794.3533, 6.916898, 5499.052, 829.4024, 3.942243, 3271.004, 100.0, 100.0, 99.74538, 99.97923, 99.97908, 99.11993
28229.82828, 60.02251137470228, 60.022555814692325, 60.020734145260754, 27.648757162022047, 27.863754106672925, 27.78344767484657, 0.9999902856206626, 0.9999829172424095, 0.9999875665416951, 7870.634195494076, 7920.044615871211, 7914.588765689617, 188.4868228769301, 44.592899688874695, 37.77996271943039, 7885.579633482843, 7921.896643493535, 7914.502130340071, 286.2453513455125, 285.5367828130347, 285.82093971749805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 793.9053, 4.155732, 3299.354, 791.656, 4.166568, 3298.094, 823.0987, 6.646241, 5473.611, 789.2609, 4.176741, 3296.543, 798.4163, 6.888773, 5500.063, 832.5834, 3.923747, 3266.036, 99.97554, 99.94082, 99.5188, 99.87793, 99.99975, 98.96941
28232.297080000004, 60.016777563809896, 60.02112478208136, 60.01707243685374, 27.635206488491747, 27.80481876965046, 27.746958902655127, 0.9999883728363443, 0.9999826700051725, 0.9999869785349167, 7869.190803724936, 7909.3251133903095, 7893.151217043522, 178.58261810610065, 47.345981789018424, 39.943294681079806, 7874.770522139763, 7918.380995243416, 7897.892802672914, 286.1723937233762, 285.6426385153638, 285.86805221928495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.4586, 4.185536, 3295.708, 785.1384, 4.195302, 3293.404, 829.7375, 6.574084, 5454.583, 782.9692, 4.203769, 3291.611, 804.6346, 6.834899, 5499.601, 838.7466, 3.874671, 3249.795, 99.86886, 99.82746, 99.17285, 99.75943, 99.99133, 98.49099
28234.643480000002, 60.02399332359049, 60.020427729681785, 60.017845406807005, 27.6958006505088, 27.87146359674776, 27.821206764593025, 0.9999848175824779, 0.9999868450289149, 0.9999865286785381, 7880.710971016294, 7926.770204316361, 7915.77585954954, 180.74566771900243, 42.199208827985785, 40.375382167298994, 7889.502423249256, 7924.123613341281, 7917.2354171227225, 286.23034315623846, 285.557515091446, 285.7504232308365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 793.9053, 4.155732, 3299.076, 791.5588, 4.1662, 3297.93, 823.3122, 6.647897, 5473.328, 789.5716, 4.175638, 3296.803, 798.4163, 6.888591, 5499.954, 832.5436, 3.923198, 3266.214, 99.97061, 99.94281, 99.51365, 99.88893, 99.99776, 98.98364
28237.01376, 60.01895028859627, 60.01179906781146, 60.02001279259985, 27.673277878323823, 27.851445833151757, 27.82925673860296, 0.9999875996255454, 0.999986861234761, 0.9999877246758798, 7874.711237984733, 7921.435747264474, 7915.087989379454, 183.43379965793565, 40.90446031970646, 37.94793567548504, 7879.6536550762985, 7920.846117637651, 7919.525486622069, 286.1533947975395, 285.68466359701847, 285.787976101853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.3994, 4.185536, 3295.652, 791.5782, 4.166015, 3297.814, 823.2346, 6.646793, 5473.11, 783.1052, 4.203585, 3291.827, 798.3591, 6.888773, 5499.896, 832.5237, 3.923198, 3266.334, 99.88103, 99.93235, 99.50555, 99.75094, 100.0, 98.97844
28239.44136, 60.017113167778575, 60.01329785156897, 60.01962297107037, 27.633081361240794, 27.854142414624327, 27.786683235700263, 0.9999877968062637, 0.9999858688494767, 0.9999877370395334, 7876.437696403775, 7912.379712718734, 7910.999130684036, 181.92478113474908, 40.044176327902505, 40.69715174694602, 7873.03457821271, 7912.257776824705, 7907.991582078677, 286.19145141926106, 285.5715449122427, 285.8160410581811, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.347, 4.211236, 3290.234, 797.9012, 4.135991, 3300.362, 816.9257, 6.716372, 5486.745, 776.7941, 4.229142, 3285.727, 792.9227, 6.930047, 5498.439, 828.2493, 3.954695, 3273.401, 99.70469, 100.0, 99.75653, 99.5661, 99.95778, 99.22176
28241.88012, 60.017778871921955, 60.019476870603725, 60.01403093413341, 27.660473181863455, 27.816635656140726, 27.78731715577184, 0.999990101702151, 0.9999852919819638, 0.9999909327396187, 7875.483925237264, 7913.149130044885, 7907.775746705673, 187.75252543755596, 42.71903355082259, 35.295705391900356, 7865.243483077399, 7915.846458676854, 7902.842477273978, 286.13238672843215, 285.56710729557955, 285.8091770582062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.1234, 4.188035, 3294.288, 791.5977, 4.1662, 3298.272, 823.3704, 6.648449, 5472.874, 783.144, 4.203218, 3291.938, 798.4544, 6.888773, 5500.229, 832.5237, 3.923381, 3266.631, 99.83724, 99.94623, 99.51059, 99.75429, 100.0, 98.98025
28244.2616, 60.01528313727796, 60.01769532288206, 60.013620905316664, 27.62485276103158, 27.820689144975404, 27.766590912257097, 0.999989365796384, 0.9999816409585734, 0.9999892574177113, 7862.861583997231, 7910.88948247161, 7896.360190554535, 184.20823683545905, 44.92009948362829, 38.58901824814825, 7870.655959189582, 7909.9171925609035, 7895.282796653214, 286.1389589116936, 285.5287616959905, 285.72830221944935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 778.0743, 4.22355, 3285.247, 787.3369, 4.18683, 3294.694, 828.3399, 6.579054, 5453.63, 789.1832, 4.176557, 3295.985, 804.6346, 6.835264, 5499.549, 838.8459, 3.874488, 3250.425, 99.5723, 99.84042, 99.16577, 99.87693, 99.99535, 98.49635
28246.672080000004, 60.01582096767491, 60.02038318254639, 60.018328988147886, 27.650225379160677, 27.86748038796525, 27.81366366995212, 0.9999906535366542, 0.9999867802068066, 0.9999888540961086, 7875.916171518879, 7919.192795882009, 7908.327353205536, 183.33698976948028, 39.497925044734984, 37.84049365217061, 7880.109124632955, 7920.257750681341, 7902.473597700203, 286.13648876757907, 285.5308405057115, 285.68661008173393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.2484, 4.211057, 3290.124, 791.5977, 4.1662, 3298.043, 823.2346, 6.648265, 5473.219, 783.0858, 4.203585, 3291.656, 798.3781, 6.888956, 5500.118, 832.5237, 3.923747, 3266.272, 99.72123, 99.93929, 99.51778, 99.74576, 99.9997, 98.98025
28249.067000000003, 60.01323157874591, 60.0156488280366, 60.015697297173546, 27.66576932884323, 27.859675152798964, 27.80766511934753, 0.9999859124482189, 0.9999874680517342, 0.9999868258721433, 7885.726546531457, 7917.782172187905, 7912.0665586191235, 177.90199520846704, 36.43499925697961, 36.91871345584832, 7886.970788024262, 7917.539654056171, 7913.988437104055, 286.1697815514677, 285.69058477905696, 285.77760366842716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.347, 4.211593, 3290.459, 791.5977, 4.166384, 3298.043, 823.1957, 6.646793, 5473.164, 789.4162, 4.175638, 3296.499, 798.3781, 6.888773, 5500.168, 832.5436, 3.922832, 3266.564, 99.70948, 99.94093, 99.51067, 99.92102, 100.0, 98.9854
28251.565800000004, 60.01545514577413, 60.01726431756295, 60.02077599465109, 27.64939615215842, 27.843864511325037, 27.781250192826725, 0.9999848456276751, 0.9999846631209822, 0.9999853385597784, 7872.673416099917, 7912.1112960576975, 7911.971670649407, 175.7807584432676, 45.80393690514259, 42.040962001441585, 7877.375680456091, 7919.859602981815, 7911.816220807053, 286.1663989793625, 285.68979909735765, 285.83293040796764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.1431, 4.185893, 3295.838, 797.8818, 4.135991, 3300.363, 816.9645, 6.716004, 5486.688, 795.8049, 4.146404, 3299.594, 792.4459, 6.936804, 5497.869, 827.3745, 3.957808, 3274.892, 99.88856, 100.0, 99.75757, 99.98629, 99.95353, 99.23776
28254.021600000004, 60.01604688199498, 60.01935055867592, 60.018291795603865, 27.65609826434262, 27.837472187061746, 27.793526920656895, 0.9999882767220075, 0.9999852987815395, 0.9999864692930492, 7872.847067576704, 7917.297317015627, 7911.2131889617285, 183.15457373827894, 47.25259709053262, 35.16550523417641, 7875.4956780201555, 7914.262283827255, 7909.09621627019, 286.1824214907076, 285.6102530013437, 285.8373282146901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.3667, 4.210343, 3289.966, 791.6171, 4.166384, 3297.872, 823.3122, 6.647529, 5472.651, 789.4356, 4.175638, 3296.432, 798.4163, 6.888773, 5499.954, 832.5436, 3.923747, 3266.572, 99.70136, 99.9341, 99.50646, 99.89735, 99.99776, 98.98564
28256.415680000002, 60.019282312806695, 60.01712336805841, 60.01322552955169, 27.603539137485104, 27.81486290098871, 27.74632995329849, 0.9999894814475025, 0.9999852391212865, 0.9999866546636924, 7869.235868596708, 7910.700599908061, 7897.41384135026, 178.72174410193838, 48.16878857723623, 37.10746602630445, 7866.220541050052, 7909.193265387579, 7896.59684716929, 286.1665929358389, 285.6546985870789, 285.8648798043211, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 778.6658, 4.224442, 3285.725, 787.4926, 4.184435, 3294.617, 827.874, 6.583288, 5454.98, 782.8722, 4.203769, 3292.0, 804.6155, 6.834716, 5499.657, 838.8062, 3.874671, 3250.485, 99.60462, 99.85475, 99.18007, 99.73277, 99.9934, 98.49816
28258.82612, 60.018962063159115, 60.016593150247736, 60.01606674892769, 27.682821359647516, 27.86087348639253, 27.822229574815474, 0.9999865574119152, 0.9999885614580396, 0.9999872223675302, 7877.439990055299, 7923.980022363087, 7909.799573327475, 182.39166789353476, 37.40698108910419, 37.35541997194514, 7880.2195743145885, 7919.802418223131, 7908.595734112576, 286.05780595191516, 285.6607967624558, 285.87520488603235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.3864, 4.210343, 3289.967, 791.5977, 4.166384, 3297.93, 823.3898, 6.648265, 5472.657, 789.4551, 4.176189, 3296.919, 798.3972, 6.888956, 5500.17, 832.4442, 3.92393, 3265.982, 99.70963, 99.93587, 99.51362, 99.89398, 100.0, 98.97667
28261.226080000004, 60.01478889486247, 60.01239888814945, 60.01451501793113, 27.657285068830326, 27.8434738850309, 27.787584456130112, 0.9999894870063651, 0.9999872810214927, 0.9999897494819379, 7876.732617741027, 7919.664525202375, 7917.572858847715, 181.46662864704535, 41.793180352844956, 34.11245942835012, 7878.848738453236, 7924.592008428357, 7909.337804591318, 286.2101697738345, 285.65776106181545, 285.8778130943757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.4061, 4.210879, 3290.249, 791.5782, 4.166384, 3297.988, 823.2346, 6.648449, 5473.052, 783.0858, 4.203585, 3291.885, 798.3972, 6.889139, 5500.119, 832.4641, 3.923747, 3266.394, 99.69962, 99.93762, 99.51361, 99.74768, 100.0, 98.98714
28263.64528, 60.019106751095535, 60.01748884562079, 60.015986518419844, 27.649782345873977, 27.824683442172308, 27.79320151659818, 0.9999871009985567, 0.9999871037735202, 0.9999860002634509, 7874.70009759693, 7918.641323120821, 7907.427994473624, 178.5047511063899, 44.764733500515376, 39.12966664427677, 7873.99671641004, 7919.336414070728, 7902.360893771746, 286.2163264862025, 285.67243568629533, 285.8371837808898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.4783, 4.184823, 3295.307, 797.9012, 4.13636, 3300.309, 816.9645, 6.716557, 5486.521, 777.066, 4.228775, 3285.577, 792.1979, 6.938631, 5496.934, 826.46, 3.966964, 3276.893, 99.86667, 100.0, 99.76381, 99.54317, 99.93991, 99.33647
28266.165800000002, 60.019143072539556, 60.01319108730493, 60.01595744878051, 27.63382887002429, 27.84207550305463, 27.7848111295725, 0.9999860453956202, 0.9999845401929269, 0.9999901772971014, 7871.319053678895, 7916.798568661105, 7907.717745193513, 185.78496906793998, 46.83710578114608, 35.381167239812385, 7865.294758166079, 7916.083882003195, 7911.50748344842, 286.15199829355663, 285.70004508632667, 285.9571458915177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.3667, 4.211057, 3290.301, 791.5782, 4.166015, 3297.872, 823.2346, 6.64937, 5473.835, 783.1829, 4.203585, 3291.886, 798.4163, 6.888773, 5500.063, 832.5834, 3.923381, 3266.516, 99.71107, 99.93591, 99.52288, 99.75429, 99.99975, 98.97861
28268.47908, 60.01417061883365, 60.01158228083655, 60.00784295328079, 27.613055434000458, 27.79670156662793, 27.731094213316375, 0.9999888727234926, 0.9999792987015191, 0.999987992691876, 7866.200309833708, 7911.371612732332, 7897.463836913452, 177.5551462865751, 49.835589446785434, 39.21665400543179, 7867.063909499004, 7908.852246564401, 7894.5158167808095, 286.10725856787985, 285.72632718086334, 285.91320477439945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 779.5529, 4.21998, 3287.597, 789.0879, 4.180567, 3295.63, 827.1752, 6.599486, 5459.583, 787.3578, 4.180786, 3296.144, 804.4821, 6.835082, 5499.764, 838.7267, 3.875404, 3250.48, 99.66147, 99.86618, 99.29333, 99.88174, 99.99139, 98.49802
28270.85552, 60.012654859324215, 60.0088642789902, 60.01251783178819, 27.65365497892991, 27.82702266800574, 27.79538250948168, 0.9999866922645031, 0.9999858473133768, 0.9999874826020463, 7879.502545506718, 7922.490960848166, 7916.400783924046, 179.19881430628539, 41.39624909644772, 37.4096319060897, 7873.533970807747, 7925.811182725794, 7912.46956284973, 286.2053535492537, 285.7510133560114, 285.8537792274265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 780.0852, 4.214448, 3290.359, 791.5004, 4.1662, 3297.983, 823.3704, 6.648818, 5472.878, 783.144, 4.203585, 3291.943, 798.3781, 6.888956, 5500.003, 832.4839, 3.922832, 3266.344, 99.70644, 99.9341, 99.50547, 99.74767, 99.99866, 98.97314
28273.229400000004, 60.015788142741386, 60.01016925563303, 60.01160022302885, 27.673313764468148, 27.823226246664046, 27.802587764019798, 0.9999865905740069, 0.9999872888583117, 0.9999894002512354, 7881.333861312594, 7915.742288337446, 7918.641206147553, 180.50118853261483, 40.47619720081548, 36.293854766991444, 7877.927859103594, 7929.733814595706, 7922.6741675399235, 286.20623383080795, 285.71235267564265, 285.96154068738696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.3273, 4.211057, 3290.296, 791.6171, 4.1662, 3298.155, 823.2734, 6.648265, 5473.329, 789.3774, 4.176741, 3296.415, 798.3972, 6.888773, 5500.066, 832.5038, 3.924297, 3265.879, 99.71296, 99.94267, 99.50863, 99.88996, 100.0, 98.99765
