TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28693.36456, 60.014069274514945, 60.01617043010932, 60.0161316472418, 26.36355452198783, 26.525321462350195, 26.30900688951476, 0.9999866961665119, 0.9999858528742732, 0.9999870165418154, 7308.676457633332, 7322.267962312669, 7288.081029726146, 157.90554776385454, 40.0484094297276, 34.47554457746537, 7164.841813189029, 7182.052566934273, 7167.481926441809, 286.0720377109874, 285.5237683926216, 285.78369486635313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 781.0118, 4.212485, 3289.938, 795.372, 4.148333, 3299.749, 835.6193, 3.899318, 3258.948, 791.2804, 6.946827, 5496.184, 796.6805, 6.902653, 5499.604, 820.3167, 4.008532, 3289.037, 99.69368, 99.98588, 98.7557, 99.92507, 99.98835, 99.66638
28695.79836, 60.012444763862355, 60.01675758505147, 60.015258448024525, 25.225943052720513, 25.325128716356353, 25.232639133460864, 0.999992402148483, 0.9999889287063463, 0.9999904322848061, 7262.988571597153, 7347.076579044578, 7370.012380617487, 157.970488184141, 31.58228769439529, 35.38775793737432, 7487.189772183066, 7522.5832004571585, 7539.055875422036, 286.14071403139167, 285.55065644939714, 285.81078585192625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 774.8016, 4.232295, 3284.764, 765.2549, 4.367711, 3117.761, 835.0564, 3.904472, 3260.124, 791.1639, 6.946459, 5496.075, 796.7186, 6.903018, 5499.437, 820.6944, 4.006151, 3287.849, 99.5369, 96.58169, 98.79331, 99.92724, 99.98835, 99.63739
28698.150840000002, 60.01556596654384, 60.01554099149485, 60.01594487270707, 25.84916572925077, 26.301697559958324, 26.418837779077286, 0.9999890154002402, 0.9999850214148139, 0.9999904689106325, 7603.428165780017, 7704.114210859731, 7756.06739893383, 175.88837369719204, 36.44676559511504, 42.285880014436316, 7862.650330858982, 7915.640682302303, 7553.22197176916, 286.1561868352384, 285.65031154007283, 285.72362757056214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 777.7589, 4.226048, 3286.19, 790.586, 4.17062, 3296.764, 575.9274, 4.538052, 2382.771, 791.2998, 6.945724, 5496.35, 796.7949, 6.902471, 5499.61, 820.3167, 4.008349, 3288.104, 99.58721, 99.91333, 74.18153, 99.92824, 99.99045, 99.66649
28700.658040000002, 60.01055580389188, 60.00679715563518, 60.00953419734635, 27.694376842259132, 27.853220942424137, 27.82280908484293, 0.9999861872702066, 0.9999868150717625, 0.9999840061260349, 7882.894526743615, 7921.37018976229, 7910.789348019053, 183.00650389948714, 42.515809648854884, 41.70232093619097, 7879.313245701032, 7913.173698411512, 7897.377940467706, 286.08929841574735, 285.57192501712495, 285.8121501387426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 777.9955, 4.223372, 3286.99, 788.5626, 4.180383, 3295.998, 825.4475, 3.977917, 3281.78, 387.8793, 7.587407, 3815.524, 796.814, 6.901923, 5499.717, 822.4042, 3.994981, 3285.717, 99.60434, 99.90114, 99.44648, 59.92149, 99.99345, 99.56408
28703.165760000004, 60.0128393345343, 60.01164283731627, 60.01261176646503, 27.631921905906943, 27.813103971995634, 27.748543580279552, 0.9999863294711064, 0.9999842255674668, 0.9999883690512134, 7780.360173526076, 7804.868137477362, 7768.448919615091, 177.58643949549514, 41.94179988276983, 37.19993803671264, 7658.7404945318185, 7682.179839636418, 7656.356781379142, 286.09810063019313, 285.58136571231, 285.73553743583335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 777.7194, 4.225691, 3286.496, 788.2319, 4.181856, 3296.451, 819.3328, 4.025408, 3297.125, 794.368, 6.933405, 5496.304, 803.4139, 6.844761, 5499.388, 821.7084, 3.999376, 3286.321, 99.5894, 99.93164, 99.91146, 99.94798, 99.98746, 99.58789
28705.60424, 60.009688352587595, 60.00581983106222, 60.008855915365906, 27.661366547070905, 27.853665025060415, 27.825606654666593, 0.9999893664981024, 0.9999834722851387, 0.9999916873391851, 7883.90670525008, 7924.582083986838, 7916.058429202516, 189.76834595518676, 48.82163999611839, 32.621702210440276, 7882.822943441677, 7916.470266196463, 7915.636346665626, 286.0931732655269, 285.550365388049, 285.78034311424926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 770.7798, 4.27013, 3297.881, 794.7495, 4.152016, 3297.245, 817.6245, 4.016388, 3289.509, 791.1251, 6.946827, 5495.845, 793.7048, 6.926942, 5497.989, 830.3169, 3.939679, 3273.581, 99.0031, 99.91511, 99.68068, 99.92614, 99.96204, 99.15802
28708.02776, 60.009870144313275, 60.00726948245756, 60.00916895834176, 27.672508766406157, 27.85382908563874, 27.821206250412782, 0.9999859196895131, 0.9999883349701671, 0.9999880507265311, 7882.9941618305575, 7922.576738048276, 7916.660013656028, 181.63042249353566, 39.63377750205018, 41.217280309423586, 7893.2120926189755, 7922.158723519207, 7914.709754039473, 286.11441130437413, 285.62038685017774, 285.7526472574796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 772.4753, 4.245502, 3279.317, 794.9829, 4.14999, 3299.498, 825.3311, 3.975156, 3280.422, 797.4943, 6.896449, 5499.915, 799.9423, 6.875625, 5500.457, 826.4401, 3.96733, 3278.873, 99.38184, 99.98337, 99.40532, 99.99182, 100.0, 99.3602
28710.4442, 60.008415678872026, 60.006293432214115, 60.00723917430474, 27.663043367778183, 27.842012763817074, 27.813817905158235, 0.9999895145564656, 0.999982833120833, 0.9999873943082354, 7876.829658273195, 7920.536533642614, 7904.452761415174, 186.33815628849197, 47.41755049438325, 41.70060520079551, 7879.183077389603, 7919.722098849519, 7909.619239926678, 286.1629642783243, 285.61275619541425, 285.7700190102282, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.5278, 4.220516, 3286.659, 788.7766, 4.180383, 3296.712, 819.061, 4.017309, 3290.268, 791.1445, 6.946827, 5495.956, 793.6857, 6.927125, 5498.153, 832.6232, 3.922466, 3265.924, 99.60042, 99.88762, 99.67664, 99.92411, 99.96501, 98.95338
28712.81864, 60.00774388006289, 60.00726229012236, 60.001092076960454, 27.66788898054206, 27.847806752215977, 27.810225881335104, 0.999983147726459, 0.999985515168406, 0.9999864492167867, 7861.063394739715, 7908.027366712087, 7892.402543392782, 177.096557371272, 47.39168845598306, 41.40122856946482, 7871.294265440476, 7912.583934951038, 7895.128878851768, 286.1154438087847, 285.5873283067475, 285.65725747892606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.6461, 4.22123, 3287.066, 795.0219, 4.14999, 3299.44, 825.3311, 3.974788, 3280.763, 791.1445, 6.946827, 5495.956, 799.9423, 6.875807, 5500.347, 832.5635, 3.922466, 3265.431, 99.60666, 99.97985, 99.41534, 99.9271, 100.0, 98.95108
28715.219680000002, 60.00079241765975, 60.00314666234507, 60.00268464003244, 27.67013756759564, 27.877932826169715, 27.801942631147618, 0.9999855110436311, 0.9999863143365997, 0.9999854879921317, 7879.100055660331, 7922.020997267252, 7917.265941200518, 179.81938932897185, 43.3227719384563, 42.617911741937405, 7881.853555556821, 7926.692609886466, 7914.781224744618, 286.1159669342643, 285.56331738100147, 285.7015142982149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.9942, 4.196423, 3293.455, 801.2671, 4.118861, 3300.23, 831.6787, 3.930058, 3268.836, 785.4937, 6.984703, 5490.998, 804.1959, 6.838552, 5500.093, 835.7445, 3.903421, 3261.031, 99.81868, 100.0, 99.05424, 99.82347, 100.0, 98.81773
28717.588880000003, 60.00442191675219, 60.00445812888123, 60.0028566448952, 27.6684033676, 27.873893844409622, 27.809161192083536, 0.9999843905103365, 0.9999842667587372, 0.9999815676740039, 7879.864736899992, 7925.067017659861, 7918.443316795186, 178.41192185407033, 42.42739230543111, 41.86789207278753, 7880.926177488044, 7924.190344620707, 7910.710703564076, 286.1038542566881, 285.5161769913589, 285.6814688657453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.8629, 4.217839, 3289.43, 796.6755, 4.138938, 3300.205, 825.3699, 3.97442, 3280.707, 786.484, 6.981577, 5489.574, 799.9423, 6.875807, 5500.347, 832.6232, 3.923198, 3266.62, 99.67831, 99.99709, 99.41372, 99.82144, 100.0, 98.95541
28719.986920000003, 60.000856312385224, 60.00077036223933, 60.00387013356833, 27.67244673315474, 27.87909804891936, 27.844125420836253, 0.9999849955280856, 0.9999889823252409, 0.9999855619581854, 7887.319212281641, 7930.084167353739, 7917.076283252659, 178.55859670187465, 39.566165405798984, 40.425943240997185, 7890.764403068401, 7930.877008860431, 7915.588931795115, 286.0875002784144, 285.5720176889028, 285.6889172245342, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 788.2471, 4.177327, 3297.302, 806.0726, 4.090127, 3299.171, 819.1775, 4.016388, 3289.927, 778.5807, 7.036368, 5478.54, 793.7048, 6.926942, 5498.046, 826.46, 3.967147, 3278.868, 99.90553, 99.97346, 99.69336, 99.60532, 99.961, 99.36553
28722.355120000004, 60.00807507721328, 60.00437687621696, 60.006396757602545, 27.667640049915484, 27.864952958706606, 27.81720230180569, 0.9999875632230935, 0.9999886185892279, 0.9999865130590612, 7879.530736809743, 7915.798142174088, 7916.1621070929505, 181.16524754322245, 39.82623134634082, 44.16054235294723, 7886.190658607787, 7918.63514537083, 7912.989802514363, 286.1803868033125, 285.6098738490221, 285.71648938385044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.9153, 4.195888, 3294.177, 801.2476, 4.119045, 3300.341, 825.4281, 3.97442, 3280.696, 784.8723, 6.993161, 5488.664, 799.9423, 6.87599, 5500.347, 832.7623, 3.921916, 3265.814, 99.79851, 100.0, 99.41364, 99.7946, 100.0, 98.96578
28724.725720000002, 60.00354488694196, 60.007518923795125, 60.0040252631807, 27.67520291485352, 27.836471641088018, 27.792337208031153, 0.9999874313915915, 0.9999846585705057, 0.9999849930180603, 7881.668203491643, 7919.336484926734, 7912.144365084234, 185.2718401326233, 43.20493481508777, 39.300765946669344, 7877.349870892904, 7917.610052343261, 7918.352809030763, 286.12489226852927, 285.61281619807625, 285.6457798450275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.8759, 4.196601, 3294.23, 801.2671, 4.118861, 3300.63, 818.8087, 4.018045, 3289.755, 784.8723, 6.993161, 5488.722, 793.7048, 6.926942, 5498.046, 832.5436, 3.923015, 3266.156, 99.79693, 100.0, 99.71586, 99.79354, 99.96204, 98.97303
28727.13372, 60.00557175136951, 60.00560980814422, 60.00732238477808, 27.679445807510486, 27.887851156413834, 27.809279584887065, 0.9999853186761495, 0.9999805475441162, 0.999986628594745, 7873.737638613481, 7921.84258297961, 7915.7793204194895, 186.38775667296204, 47.48405685500579, 36.41374952392698, 7880.407822549201, 7921.808841408199, 7918.222006929107, 285.9957626268955, 285.5244333364296, 285.689358311503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.7052, 4.221943, 3287.271, 794.9635, 4.150543, 3299.552, 812.7327, 4.055228, 3296.033, 791.1445, 6.946827, 5495.961, 787.4292, 6.974608, 5492.268, 838.6472, 3.879249, 3254.246, 99.61986, 99.96803, 99.87652, 99.92817, 99.85801, 98.59175
28729.639160000002, 60.00900427598162, 60.00884486295837, 60.00646237608855, 27.645173719863397, 27.843832344999473, 27.8157884885151, 0.9999859639171453, 0.9999838410853039, 0.9999892303546097, 7878.814675464069, 7922.448585251213, 7913.520842065748, 186.1790467597857, 42.7949548436095, 45.41604715370386, 7887.951138537557, 7924.278696368889, 7913.822196814981, 286.12182259451504, 285.5687975524087, 285.69816779075563, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.9153, 4.196066, 3293.584, 801.0142, 4.121992, 3300.266, 819.0222, 4.017125, 3290.431, 787.455, 6.96981, 5493.504, 793.6857, 6.926942, 5497.988, 832.6828, 3.924114, 3265.691, 99.80201, 100.0, 99.69533, 99.87117, 99.96201, 98.95893
28732.06792, 60.01155813861102, 60.01196322399922, 60.014584856093855, 27.688886015216415, 27.875390600399395, 27.826172334466587, 0.999986671077936, 0.9999863436417161, 0.9999912125278594, 7883.017596802063, 7926.964834894552, 7910.008267162054, 187.1249076281024, 40.441447258895096, 37.86999918695096, 7885.1140929551775, 7923.846920800842, 7910.547433067632, 286.11119232258886, 285.5914061174967, 285.75304414224007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 776.4183, 4.230867, 3283.955, 791.6949, 4.168042, 3297.032, 826.1658, 3.964112, 3279.809, 796.8729, 6.897736, 5499.794, 799.9423, 6.875807, 5500.404, 826.4003, 3.967147, 3278.704, 99.51239, 99.93323, 99.38676, 99.99486, 100.0, 99.35637
28734.567280000003, 60.01438442382665, 60.01663905956129, 60.0197170741872, 27.661101323890104, 27.864631753802193, 27.78452488951368, 0.9999879721327973, 0.9999841294391457, 0.9999882505386845, 7881.848130923182, 7922.9825647277885, 7914.152257165119, 183.38366176741056, 45.33939952153651, 42.30819728173583, 7880.412879761432, 7920.115074037207, 7911.514512342071, 286.225411820813, 285.5631454069743, 285.682147362938, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.7643, 4.222122, 3287.875, 795.0024, 4.150175, 3299.493, 818.3816, 4.020438, 3290.467, 791.1445, 6.947011, 5496.126, 793.7048, 6.926942, 5497.995, 832.8021, 3.922649, 3266.084, 99.63117, 99.98159, 99.70127, 99.92505, 99.96409, 98.97622
28737.1172, 60.020668535653385, 60.01706323394815, 60.01632223295187, 27.67021320114529, 27.864451087952762, 27.811648825950787, 0.9999840012409067, 0.9999902121795599, 0.9999858616834015, 7885.46175785891, 7920.404446992154, 7910.108736146471, 177.33284266217066, 41.54332235778293, 43.77496189308886, 7865.934283111543, 7918.660210122652, 7895.438230557769, 286.06978441381295, 285.64196548326834, 285.77273820534816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.6066, 4.22123, 3287.176, 795.0024, 4.150359, 3299.498, 825.4281, 3.974604, 3280.419, 791.1251, 6.946827, 5495.897, 799.9613, 6.875807, 5500.29, 832.7225, 3.923381, 3266.262, 99.62594, 99.98337, 99.41042, 99.92719, 100.0, 98.97625
28739.49896, 60.01186747074912, 60.01265874687047, 60.01357748510216, 27.69140532740181, 27.847053990866005, 27.8089704885897, 0.999986037188809, 0.9999868907090227, 0.9999847118583803, 7886.035168312092, 7928.331519773666, 7916.189170817199, 182.5149263189894, 43.09417516323083, 40.8294264640208, 7895.5390660731255, 7923.4344143511535, 7915.9031839510635, 286.1589626988942, 285.5638640603482, 285.7387163933106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.9548, 4.196066, 3293.56, 801.2476, 4.119045, 3300.458, 831.6787, 3.92969, 3268.251, 784.8528, 6.993345, 5489.629, 805.5502, 6.831794, 5499.708, 836.7386, 3.891335, 3258.989, 99.80375, 100.0, 99.03653, 99.80074, 99.98858, 98.69142
28741.909840000004, 60.01225295726233, 60.011057299769746, 60.01296024338226, 27.65870299613899, 27.837075613557097, 27.811974918305836, 0.9999850602927509, 0.9999869483293523, 0.9999859406449823, 7889.915756232442, 7924.030664341298, 7914.521885317619, 180.05662484550885, 38.514650004694204, 39.73315201258356, 7888.27811380847, 7917.078609785344, 7908.970161993063, 286.11450190052307, 285.59753234141823, 285.6730665835019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.6263, 4.222122, 3288.186, 795.7222, 4.143912, 3299.938, 825.4475, 3.97442, 3280.756, 787.921, 6.974407, 5491.339, 799.9613, 6.875807, 5500.399, 832.6232, 3.922282, 3266.158, 99.61739, 99.99671, 99.40706, 99.84113, 100.0, 98.97614
28744.30872, 60.008362472944086, 60.008407240847724, 60.00815940523474, 27.660280095666117, 27.866444548126804, 27.808986226208635, 0.9999854873219034, 0.9999845986218715, 0.9999861807874575, 7883.087851216582, 7922.027162697886, 7907.839726263603, 174.98899337490866, 39.10313238814888, 43.78381631297589, 7884.826177760913, 7922.191884735119, 7906.573079758785, 286.1573685602012, 285.55438366161724, 285.7052611724129, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 787.1826, 4.182681, 3295.738, 805.0414, 4.095468, 3299.585, 820.5557, 4.009762, 3289.271, 778.6972, 7.036001, 5478.594, 793.743, 6.92676, 5498.048, 826.4799, 3.966964, 3278.757, 99.86943, 99.98711, 99.67347, 99.6064, 99.96504, 99.35828
28746.751040000003, 60.01047721736184, 60.00676435782696, 60.00667645484723, 27.67700085614504, 27.869782080791556, 27.809812896824653, 0.9999860762779657, 0.9999862154640662, 0.9999849839802031, 7885.43532487244, 7925.697947071271, 7916.781617393357, 180.91237942405405, 39.41259800884518, 41.70312316449326, 7879.751115432232, 7925.823307138419, 7914.936649518751, 286.15329381555773, 285.5265584207244, 285.79161777951043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.9153, 4.196244, 3293.948, 801.2476, 4.118861, 3300.176, 825.4087, 3.974788, 3280.938, 784.8528, 6.993345, 5488.664, 799.9423, 6.876173, 5500.396, 832.6629, 3.922099, 3266.108, 99.80535, 100.0, 99.41209, 99.79248, 100.0, 98.97825
28749.1218, 60.01015981749041, 60.008793780536756, 60.00961518071126, 27.67813107913742, 27.849257918214278, 27.801562719710095, 0.99998463503814, 0.999984592358771, 0.9999840011951758, 7883.700756731716, 7919.6610803057, 7920.696471951372, 185.18655016288585, 44.49924733605303, 45.15241033443306, 7885.488934875038, 7927.720568637671, 7904.131445158303, 286.1238419995554, 285.5405466278641, 285.76177161292316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.9351, 4.196066, 3293.675, 801.2476, 4.119045, 3300.342, 825.4669, 3.974788, 3280.353, 784.8723, 6.992977, 5488.78, 793.7048, 6.927125, 5497.988, 832.6033, 3.922832, 3266.267, 99.80693, 100.0, 99.40325, 99.79046, 99.96608, 98.97639
28751.544800000003, 60.009888964276584, 60.00759382028306, 60.010114710094335, 27.667059103437907, 27.86048093644928, 27.817884680713917, 0.9999844817091751, 0.999983994868707, 0.9999855835720158, 7881.449232527157, 7921.738406262324, 7919.761990436761, 187.86235813539633, 50.81012740010692, 36.14584317346362, 7880.36510181418, 7919.181944647783, 7918.968617899611, 286.140119910556, 285.55710941869927, 285.7650923960977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.6461, 4.221408, 3287.444, 795.0802, 4.149806, 3299.724, 831.6981, 3.92969, 3268.367, 791.1251, 6.946827, 5496.125, 787.3911, 6.974973, 5492.723, 838.2495, 3.88401, 3254.817, 99.60955, 99.99024, 99.03501, 99.92814, 99.86629, 98.58836
28753.943160000003, 60.011998721878, 60.0116216206147, 60.00899783008358, 27.63631480835013, 27.86864364563735, 27.79836114188194, 0.9999857755909833, 0.9999905938781318, 0.999984619519033, 7882.29746583141, 7922.712388100017, 7914.0094936243295, 178.61948989739653, 40.834044999566686, 39.16004572104907, 7885.168930557395, 7924.6862406204755, 7912.5092789392465, 286.17398842820836, 285.6514274508084, 285.7683042636026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.8956, 4.196423, 3293.627, 801.2476, 4.118861, 3300.253, 825.4087, 3.974604, 3280.706, 786.5034, 6.977348, 5492.251, 793.6667, 6.927125, 5498.043, 832.5834, 3.922832, 3266.332, 99.81534, 100.0, 99.40698, 99.85772, 99.96305, 98.96944
28756.307360000003, 60.002791647614266, 60.0079955989326, 60.006589624311665, 27.67948132631165, 27.859630183999737, 27.809116860962124, 0.9999869136317227, 0.9999848612275688, 0.9999875151289986, 7878.817083250655, 7924.411484224466, 7918.243078726211, 182.26405257680494, 48.911498821315035, 40.034073475489095, 7883.951319307131, 7920.275108224609, 7916.351854650754, 286.1339127638562, 285.5685223390837, 285.7247289261286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 777.1477, 4.230153, 3285.103, 792.6483, 4.163252, 3298.042, 821.6428, 4.002951, 3288.115, 795.902, 6.904906, 5499.625, 799.8469, 6.876538, 5500.344, 826.5395, 3.96733, 3279.105, 99.55169, 99.93926, 99.61091, 99.99178, 100.0, 99.36542
28758.65576, 60.01107925709761, 60.00981797107612, 60.00908179558393, 27.665675355412343, 27.854359000844195, 27.790655597443436, 0.9999855466950363, 0.9999879828902667, 0.9999853321102873, 7878.864194431485, 7926.956828633852, 7912.644501278966, 183.80248000217966, 40.38206299894864, 41.53159517077438, 7885.7731863390645, 7916.185615591575, 7913.8306137281725, 286.2042136076079, 285.6030675034118, 285.7488334211431, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 776.714, 4.229618, 3286.793, 794.5743, 4.152201, 3299.496, 825.564, 3.974052, 3280.819, 791.1251, 6.947195, 5496.072, 793.6857, 6.927125, 5497.932, 832.6828, 3.921184, 3266.383, 99.59925, 99.97838, 99.40717, 99.93026, 99.96605, 98.9481
28761.080800000003, 60.01005912381152, 60.00686904472319, 60.00594304523891, 27.67700113476449, 27.86875255431356, 27.82164648564833, 0.9999873144754924, 0.9999877187261175, 0.9999899767113598, 7887.481347930012, 7923.317307414978, 7910.653654562945, 178.86992735447143, 41.08551479098969, 37.29305251352571, 7875.289268006874, 7919.677807781191, 7912.408928935029, 286.2281576260489, 285.59165962006034, 285.7630741102104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.6461, 4.222658, 3287.119, 795.0219, 4.150175, 3299.439, 825.4281, 3.974236, 3280.714, 791.1251, 6.947011, 5496.015, 799.9423, 6.87599, 5500.296, 832.643, 3.922649, 3266.097, 99.63668, 99.98159, 99.41213, 99.92612, 100.0, 98.97125
28763.518560000004, 60.01253575871717, 60.00654341450313, 60.007296687278085, 27.667787214408275, 27.854661266224465, 27.802233423155677, 0.9999863485101811, 0.9999786978785933, 0.9999878587232973, 7882.092013502785, 7921.334120353008, 7914.810889142989, 186.76877777001255, 44.60073880468849, 42.48352844361625, 7885.643083958834, 7922.803534298072, 7910.011602986639, 286.19038290024247, 285.709139077631, 285.9406222813971, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.9548, 4.195709, 3293.785, 801.2476, 4.119045, 3300.624, 831.6787, 3.929874, 3268.255, 784.8528, 6.993345, 5488.605, 806.2178, 6.820471, 5499.006, 838.9851, 3.873756, 3249.67, 99.79534, 100.0, 99.04518, 99.7945, 99.98052, 98.47348
28765.922840000003, 60.011106133417506, 60.00869737758838, 60.00698104331734, 27.651567887135776, 27.869999856740975, 27.8168040974197, 0.9999871532401178, 0.9999852049611564, 0.9999883926740876, 7883.3989842142455, 7916.708858220554, 7914.430136137408, 178.20884005323978, 42.68197153788934, 39.943239426897435, 7884.257930043245, 7926.5914809355645, 7922.72269416662, 286.0157875825388, 285.5565886258224, 285.8428896111901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.6066, 4.222301, 3288.2, 795.0219, 4.150175, 3299.551, 825.4087, 3.974972, 3280.475, 791.1445, 6.94885, 5495.389, 799.9613, 6.875625, 5500.239, 832.643, 3.923015, 3266.317, 99.61666, 99.98145, 99.41568, 99.91989, 100.0, 98.98339
28768.2864, 60.00325620159328, 60.00455226512211, 60.006020202148974, 27.66145484245296, 27.865758762196858, 27.817771535269635, 0.9999844549907289, 0.9999849266700526, 0.9999858879207844, 7882.852920846805, 7924.5657321741855, 7913.009530983385, 177.52884704701864, 43.7568105420828, 43.26468799164013, 7883.909401999233, 7926.239886741982, 7914.432213974933, 286.0693856182189, 285.6872283293326, 285.7690984896654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.8956, 4.196066, 3293.407, 801.2671, 4.117572, 3300.408, 824.5352, 3.980126, 3283.272, 782.5421, 7.012099, 5483.542, 796.1082, 6.907767, 5498.82, 827.4938, 3.960005, 3278.274, 99.81708, 100.0, 99.47883, 99.69935, 99.97845, 99.32547
28770.664880000004, 60.00714178030586, 60.00716141144465, 60.00371463352769, 27.663156237081807, 27.867766092773106, 27.82196616630567, 0.9999868320647645, 0.9999858072772436, 0.9999834311601782, 7878.35315927014, 7919.415161755314, 7918.956415868257, 178.3215422895346, 39.52222221103057, 43.523792853951136, 7880.307919890416, 7917.454366929218, 7913.939017342875, 286.14077982254935, 285.6546868687457, 285.8072222487844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 788.602, 4.183038, 3295.675, 803.7768, 4.105783, 3300.233, 824.2634, 3.962823, 3276.215, 784.7557, 6.993345, 5488.721, 799.9423, 6.875807, 5500.455, 832.6232, 3.922649, 3265.567, 99.86753, 100.0, 99.27785, 99.79353, 100.0, 98.97984
28773.14468, 60.00855080106536, 60.00865763633103, 60.00703931844382, 27.662140526054053, 27.849039586789736, 27.798356084300742, 0.9999823571795844, 0.999984348634202, 0.9999851832112334, 7875.811469968361, 7926.108005433861, 7914.166299007278, 181.34139108645422, 42.5082774826883, 44.487092534714634, 7887.5679460155825, 7926.401621634134, 7920.933671862087, 286.17633443071225, 285.6672528523144, 285.7633399753132, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.9153, 4.196066, 3293.622, 801.2476, 4.118861, 3300.342, 825.4475, 3.974236, 3280.76, 784.8723, 6.993161, 5488.834, 793.6857, 6.926942, 5497.989, 832.5436, 3.923198, 3266.037, 99.80693, 100.0, 99.41557, 99.79142, 99.96109, 98.96934
28775.510520000003, 60.00360178174843, 60.00753283898898, 60.001696216975944, 27.640038778159937, 27.83262432470363, 27.770577078204795, 0.9999866910702193, 0.9999784315650964, 0.9999885063352397, 7878.618801609568, 7918.938540499748, 7907.578294309357, 187.70864825533954, 50.236905739657686, 40.16186704599673, 7880.017468843578, 7927.3205663797, 7909.269785734854, 286.12634160038505, 285.62779433137723, 285.81034895644075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.6066, 4.221587, 3287.391, 794.9829, 4.149806, 3299.102, 831.6787, 3.929322, 3268.483, 791.1445, 6.946827, 5496.072, 787.4102, 6.974791, 5492.215, 838.9056, 3.873756, 3250.186, 99.61304, 99.97797, 99.04355, 99.92304, 99.85705, 98.47696
28777.93272, 60.00324877380786, 60.00926466405681, 60.00428290578529, 27.68462482915166, 27.859577344565018, 27.827850224510776, 0.9999843134658024, 0.9999844263125341, 0.9999852674151257, 7879.676120987346, 7919.433757498806, 7912.445522923793, 185.4194302652254, 47.24069789090254, 42.51252807225114, 7886.201546275444, 7921.642695493714, 7922.388403141272, 286.1345522924656, 285.6016558366747, 285.777431623125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.8956, 4.196244, 3293.512, 801.2476, 4.119045, 3300.453, 825.4087, 3.97442, 3280.933, 784.8723, 6.993161, 5488.834, 793.7048, 6.926942, 5498.046, 832.6629, 3.923381, 3265.92, 99.802, 100.0, 99.4106, 99.79354, 99.96308, 98.96589
28780.312200000004, 60.00545457534461, 60.004598051128, 60.007821040688356, 27.68100578566861, 27.86767168963882, 27.8236504033053, 0.9999853958367652, 0.9999856874810004, 0.9999880931258258, 7887.378118104064, 7924.971116924471, 7914.60584937919, 177.658450928805, 44.07361410674639, 38.36331338954733, 7884.316482182778, 7926.015296209446, 7914.388849981932, 285.9935275359124, 285.5924435180874, 285.811159232119, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.6066, 4.221943, 3287.051, 795.0219, 4.150175, 3299.323, 825.4087, 3.974604, 3281.117, 791.4163, 6.941863, 5497.047, 795.4025, 6.908497, 5499.814, 829.3626, 3.949384, 3275.084, 99.60622, 99.97995, 99.4122, 99.9449, 99.98689, 99.2125
28782.689520000004, 60.00870654090048, 60.00543638946861, 60.00553731965689, 27.66770986559492, 27.879916663858996, 27.803105809069084, 0.9999881011614273, 0.9999860573202277, 0.9999860712943773, 7880.1683441077075, 7927.369866828578, 7911.6420704815055, 184.42069250169243, 41.503694899391576, 38.384971335206046, 7879.779998546649, 7926.081661158804, 7912.3508056385235, 286.02636203446576, 285.60800888308296, 285.80970700065274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 773.1653, 4.243003, 3281.915, 790.6443, 4.167673, 3298.096, 822.7299, 3.992643, 3283.101, 793.1058, 6.934876, 5496.585, 794.0863, 6.92402, 5498.046, 832.5436, 3.923381, 3266.259, 99.42709, 99.9409, 99.50678, 99.93651, 99.96422, 98.97281
28785.14252, 60.00874291367009, 60.00629522316536, 60.005517398228115, 27.703438059172367, 27.876876331427496, 27.854644366797096, 0.9999878812644283, 0.9999864231657356, 0.999984731185903, 7881.8894390731675, 7925.468543153773, 7917.00061897737, 180.746083206077, 40.08949989296616, 40.97626202683932, 7883.60767202151, 7922.5368168931345, 7921.179524338404, 285.92532397751575, 285.3650156347281, 285.5698805197774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.5869, 4.22123, 3286.946, 795.0024, 4.150175, 3299.327, 825.5057, 3.974236, 3280.59, 791.1251, 6.946827, 5496.009, 799.9232, 6.87599, 5500.342, 832.7623, 3.92155, 3266.204, 99.60303, 99.98323, 99.41042, 99.92622, 100.0, 98.97448
28787.544840000002, 60.00454520602027, 60.00279717791341, 60.001276479991404, 27.651072526668923, 27.84686223852691, 27.78204183447686, 0.9999849728423317, 0.9999839910909238, 0.9999842054070668, 7872.934908373326, 7909.535335777379, 7905.973703357498, 174.5576588642731, 49.02263238947535, 42.97582483421911, 7882.694066140261, 7912.755883732978, 7909.708569969362, 286.06386252960766, 285.460988808347, 285.72871931437146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 785.0139, 4.196244, 3294.168, 801.2671, 4.119229, 3300.571, 831.6981, 3.92969, 3268.426, 784.8528, 6.993161, 5488.774, 806.2369, 6.820837, 5499.115, 838.9056, 3.874305, 3250.186, 99.79374, 100.0, 99.03501, 99.79558, 99.98248, 98.47326
28789.91008, 59.99989960560994, 59.99983975114157, 60.000030066186845, 27.679480324986514, 27.870470711013656, 27.823655950340267, 0.9999876932810366, 0.9999870607701006, 0.9999864928726913, 7884.481416316867, 7923.250464069896, 7917.587535088282, 178.63439510976264, 42.49797698578914, 37.8028242413302, 7885.990319436984, 7926.278570523095, 7912.047613372682, 286.0301231079509, 285.5244064320877, 285.78129333195426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.4489, 4.221943, 3286.664, 795.0024, 4.149806, 3299.323, 825.4281, 3.974236, 3280.364, 791.1639, 6.946827, 5496.126, 799.9423, 6.875807, 5500.46, 832.6033, 3.923381, 3266.038, 99.61637, 99.98337, 99.40358, 99.92622, 100.0, 98.97667
28792.250200000002, 60.00016072892296, 59.99872649409111, 59.998138832802574, 27.68156166660226, 27.882297831504598, 27.8318634791086, 0.9999866351685038, 0.9999886965447049, 0.9999883758490057, 7887.7627891075035, 7923.316507190256, 7920.7182455717975, 177.6613178505836, 40.03883972766198, 41.75871674397831, 7885.087161448363, 7923.665177876494, 7916.357333888183, 286.00823464909905, 285.57265877641026, 285.72136236350644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.9153, 4.195888, 3293.35, 801.2671, 4.119045, 3300.283, 825.4087, 3.97442, 3280.762, 784.8528, 6.993345, 5488.774, 799.9423, 6.87599, 5500.33, 831.8677, 3.932903, 3270.039, 99.8036, 100.0, 99.4072, 99.79664, 100.0, 99.06886
28794.748720000003, 60.004554793921216, 60.000095700020495, 60.00384296254365, 27.639007179760846, 27.871083037034175, 27.801306459762237, 0.9999863711467258, 0.9999891019552757, 0.9999864921470204, 7884.52763262308, 7923.80852214928, 7916.878643161399, 177.9611995365335, 41.001509267766096, 38.40117773345128, 7887.030316792797, 7919.23503797242, 7914.154727486414, 286.0932571681896, 285.5447597691459, 285.80396126697434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.3029, 4.167689, 3297.67, 807.2788, 4.088653, 3299.353, 821.2352, 4.001479, 3285.31, 781.9207, 7.014121, 5486.044, 798.1301, 6.888043, 5500.476, 832.3647, 3.922099, 3266.218, 99.94134, 99.97898, 99.62024, 99.72522, 100.0, 98.96589
28797.0826, 60.00312039122357, 60.00242820610077, 60.00162250110505, 27.652757876771307, 27.870837256541847, 27.82154781263139, 0.999987051952983, 0.9999836940480036, 0.9999874092761387, 7880.8824571538535, 7926.339279080727, 7919.315806368699, 179.447314239756, 40.12293101993623, 40.52913320022981, 7879.675391694168, 7919.109073115407, 7915.793756166106, 286.03030465368977, 285.5484664183808, 285.8094683564992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.9351, 4.195888, 3293.623, 801.2671, 4.118861, 3300.342, 825.4669, 3.973867, 3280.536, 784.8528, 6.993161, 5488.774, 793.7048, 6.926942, 5497.937, 832.6033, 3.922466, 3266.041, 99.8036, 100.0, 99.41035, 99.7945, 99.96506, 98.96955
28799.455640000004, 60.00258659038278, 60.0017574425714, 60.00075317263562, 27.64355100015222, 27.829350641559376, 27.7672810430949, 0.9999856731269836, 0.9999793467359473, 0.9999887152684114, 7871.005605216182, 7916.869466920968, 7904.742480371049, 182.60158864052755, 50.33753130872884, 38.620962793002036, 7872.149323196579, 7913.918159752588, 7901.578542897118, 286.1858619564753, 285.5296729713218, 285.7672568889992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.7249, 4.222122, 3287.344, 794.9051, 4.14999, 3298.874, 831.7369, 3.929322, 3268.023, 791.1057, 6.947011, 5495.897, 787.4292, 6.974973, 5492.21, 838.8658, 3.873939, 3250.249, 99.61159, 99.99697, 99.03479, 99.92612, 99.85498, 98.48554
28801.853400000004, 60.005737787223744, 60.00527713429537, 60.00370181797405, 27.671027728980757, 27.86255472573827, 27.821002481640853, 0.9999835526126163, 0.9999828392240036, 0.999986202788052, 7879.972275467155, 7922.593855541364, 7913.961003574311, 181.16195922110728, 43.39778934230944, 42.127660991977336, 7884.795996728109, 7927.663992114236, 7918.811203929008, 286.0835983000307, 285.61349510878654, 285.7603553237287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.9351, 4.196066, 3293.618, 801.2671, 4.118677, 3300.512, 825.4281, 3.973499, 3280.477, 784.8528, 6.993345, 5488.611, 793.6857, 6.926942, 5498.097, 832.7424, 3.922832, 3266.042, 99.8036, 100.0, 99.40698, 99.7945, 99.964, 98.96786
28804.207840000003, 60.00551747736133, 60.005533958604936, 60.003601427113175, 27.670193236590134, 27.872996032103927, 27.79587233891669, 0.9999883604162912, 0.9999871855286694, 0.9999863887782396, 7883.693963613797, 7930.145155926974, 7925.231204112703, 181.19141013371564, 41.85037525049006, 39.26876117008851, 7887.212638458621, 7926.9465690476345, 7918.588083512458, 286.12443165453936, 285.60907407137785, 285.83184138057874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.6855, 4.220873, 3286.463, 795.0219, 4.14999, 3299.439, 825.3893, 3.974236, 3280.767, 791.1445, 6.946827, 5495.961, 793.6667, 6.92749, 5497.994, 832.5635, 3.922832, 3266.1, 99.64102, 99.98159, 99.40695, 99.92516, 99.96498, 98.96922
28806.619080000004, 60.00873897488548, 60.00909921348288, 60.00842132489873, 27.658471010218797, 27.87154955046823, 27.80493652578439, 0.9999890707808292, 0.9999850684238952, 0.9999881699355284, 7883.420321908969, 7925.563108432602, 7915.105011342578, 184.0587546597344, 44.67106926983706, 34.686482889577746, 7887.829064228523, 7923.782645197471, 7915.030041727719, 286.16288239567615, 285.602979199314, 285.8079354334412, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 772.3571, 4.246394, 3279.537, 788.6015, 4.180199, 3295.983, 819.1193, 4.017677, 3289.758, 797.4749, 6.899023, 5499.732, 798.588, 6.88713, 5499.757, 828.4083, 3.948286, 3273.03, 99.37008, 99.87688, 99.68822, 99.99289, 99.99755, 99.20323
28809.02024, 60.01414808528456, 60.01298785432534, 60.014524111793655, 27.680673890945645, 27.883963719055682, 27.803143802759518, 0.999986229055971, 0.9999884470882059, 0.9999869701516275, 7882.246491356708, 7929.194280595365, 7914.089668509583, 178.3991299893528, 40.6780497086138, 36.37975144698153, 7881.661195236114, 7921.185898848036, 7914.503151221321, 286.16682068456447, 285.61076332855504, 285.88575476535334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.6066, 4.221943, 3287.554, 795.0413, 4.14999, 3299.493, 825.3505, 3.974052, 3280.414, 791.1251, 6.947011, 5495.844, 798.5117, 6.882747, 5500.439, 832.6232, 3.923015, 3265.687, 99.62131, 99.98501, 99.40861, 99.92922, 100.0, 98.95882
28811.452, 60.012700674897815, 60.017506784172014, 60.01865240755025, 27.635261811313697, 27.832211142510737, 27.76836678132978, 0.9999844976214307, 0.9999823520040503, 0.9999861940807657, 7874.52695141705, 7914.853788004635, 7905.447518316413, 178.69780122266798, 43.56297596040622, 44.74194133940455, 7878.642250472048, 7921.139234021261, 7906.320990408234, 286.26081209710793, 285.62216994805493, 285.76751619253724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 800.0, 781.6427, 4.208023, 3291.507, 799.4577, 4.128255, 3300.519, 831.5428, 3.930979, 3268.249, 784.8723, 6.993345, 5488.834, 806.2178, 6.820471, 5498.95, 838.9255, 3.874488, 3250.418, 99.72282, 100.0, 99.03313, 99.79558, 99.97948, 98.48029
