TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28827.874440000003, 60.017318715613364, 60.015292023562225, 60.01415919785509, 27.649927507658152, 27.83042447320849, 27.77141800310518, 0.9999879848762394, 0.9999856601118274, 0.9999866925380587, 7875.59102554748, 7913.632684858095, 7896.6989300251535, 175.3158341988037, 41.80463573946395, 38.18791171540579, 7875.2893191155035, 7914.158312392532, 7901.179874599247, 286.1785475494265, 285.6586586550505, 285.884553353527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.4095, 4.222479, 3286.898, 794.9635, 4.150727, 3299.5, 825.4281, 3.974052, 3280.533, 791.1445, 6.947011, 5496.015, 793.1707, 4.159427, 3298.739, 839.0845, 6.45465, 5416.072, 99.60158, 99.97145, 99.40869, 99.92304, 99.96038, 98.46434
28830.296240000003, 60.01497252647188, 60.0170073698952, 60.015644429119135, 27.578590225693944, 27.778054577902015, 27.705039780341135, 0.9999889153834949, 0.9999855995364624, 0.9999896422339987, 7855.906687476739, 7897.0025858352265, 7887.854144101601, 179.54795524864676, 42.86371779900321, 35.50147804215976, 7860.946450987056, 7905.19372306756, 7889.067098461628, 286.20928450625496, 285.68149059770985, 285.7711031673016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 772.3965, 4.246037, 3279.584, 788.7377, 4.178541, 3296.718, 819.061, 4.016572, 3289.926, 797.4749, 6.896265, 5499.856, 799.5417, 4.128746, 3300.234, 845.367, 6.365471, 5381.136, 99.3785, 99.89915, 99.68656, 99.99599, 100.0, 97.85
28832.673560000003, 60.011091878358506, 60.01090069640753, 60.009272586876506, 27.6291853285094, 27.826247411365525, 27.74918791268931, 0.999985319521622, 0.9999827132716063, 0.9999867305147858, 7869.196128346872, 7910.109853936097, 7895.3767096296, 183.03878890246915, 44.76986546297758, 38.34457022789661, 7870.103345159418, 7910.482916000328, 7899.17327524324, 286.196505349694, 285.69223620073825, 285.8404604483867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.6658, 4.221587, 3287.387, 795.0024, 4.14999, 3299.1, 825.3116, 3.974052, 3280.99, 791.1445, 6.946827, 5496.068, 793.3424, 4.157966, 3298.672, 839.0845, 6.454284, 5415.553, 99.61623, 99.98149, 99.42256, 99.9271, 99.95879, 98.46329
28835.12568, 60.00687447928095, 60.013381932162304, 60.005069275192234, 27.62486501510791, 27.835908298493173, 27.802889458693084, 0.9999874244754131, 0.9999868499630951, 0.9999872142654113, 7873.209135771125, 7913.911088865678, 7908.079156384069, 180.7106420351265, 42.44791478754587, 39.92904533396961, 7879.80967046533, 7915.5801187891, 7911.227537485789, 286.110999478521, 285.61455642004626, 285.9172615268189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.6855, 4.221587, 3287.329, 795.0413, 4.149069, 3299.664, 825.3116, 3.973867, 3280.188, 797.8439, 6.893323, 5500.034, 800.9341, 4.118518, 3300.501, 836.0825, 6.493289, 5430.908, 99.61623, 99.98842, 99.39666, 99.99921, 100.0, 98.74239
28837.57312, 60.0022359646914, 60.002703831841515, 60.00795191703896, 27.639047655305074, 27.840493311181454, 27.755398545759054, 0.9999883842612912, 0.9999791649866606, 0.9999865999006033, 7871.261147856625, 7913.999713465357, 7901.10742083142, 184.59978614719967, 45.485603286651894, 37.38607476452273, 7874.228740412803, 7918.1688263188735, 7905.50133687576, 286.06715655313417, 285.5688927799645, 285.77221870647395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.6393, 4.197136, 3292.263, 799.8663, 4.128071, 3300.347, 828.864, 3.950122, 3275.97, 799.844, 6.881556, 5499.979, 800.133, 4.124728, 3300.344, 838.8857, 6.456481, 5415.497, 99.78258, 100.0, 99.23999, 99.99822, 100.0, 98.47893
28839.957800000004, 60.00011490316657, 60.004327519159766, 60.00440068864192, 27.65021641428414, 27.829030118056007, 27.788986903311123, 0.9999864551911154, 0.9999843389823211, 0.9999866864969678, 7876.790392026098, 7918.357219318388, 7910.126209460257, 178.8024168885686, 46.449788418955904, 41.88352337828519, 7876.86073550191, 7915.108502280401, 7906.328991071215, 286.13258505750343, 285.64533593636656, 285.7658664573656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.4489, 4.221765, 3286.946, 795.0413, 4.149806, 3299.383, 831.6787, 3.92969, 3268.367, 797.4943, 6.896081, 5499.798, 799.5035, 4.128015, 3300.233, 832.7623, 6.535589, 5443.15, 99.62768, 99.97989, 99.03667, 99.99588, 100.0, 98.96186
28842.518480000002, 59.99811962540581, 59.99756419924284, 59.9977875692215, 27.641535182240425, 27.842780320304268, 27.7856209023059, 0.9999880233759076, 0.99998065989809, 0.9999852578971059, 7880.240490834345, 7925.038495823177, 7912.13364859174, 186.94592173156934, 44.9350442070031, 42.73287845852792, 7874.00236962399, 7923.058578484877, 7910.112842099044, 286.1009805579184, 285.6012735675016, 285.83128585489897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 772.1204, 4.246751, 3278.713, 788.6599, 4.17983, 3295.93, 838.007, 3.881279, 3252.963, 791.1251, 6.946827, 5495.85, 793.2661, 4.158331, 3299.064, 826.5196, 6.611035, 5464.378, 99.35355, 99.90766, 98.57324, 99.92507, 99.97023, 99.34889
28845.052040000002, 59.99905188300004, 60.000340220612514, 59.99706796320546, 27.662150169848303, 27.854067059830744, 27.80712101119403, 0.9999843382596684, 0.9999834602705182, 0.9999874696243748, 7879.68554413887, 7922.624061044192, 7915.72620396263, 179.08894231909653, 46.013738277769335, 44.58722331384979, 7878.266723723451, 7917.499027119265, 7913.680974578493, 286.18160661776267, 285.63369931385165, 285.81515006532885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.5672, 4.22123, 3286.937, 795.0413, 4.149622, 3299.378, 831.7369, 3.929506, 3268.14, 797.4749, 6.896265, 5499.745, 799.5035, 4.128015, 3300.321, 832.3647, 6.548408, 5450.094, 99.62276, 99.98149, 99.03667, 99.99291, 100.0, 99.05478
28847.45244, 59.999152255491374, 59.998052149003165, 59.996362543647535, 27.689265704793744, 27.871931988381675, 27.810184919518967, 0.9999866610653275, 0.9999823226092263, 0.9999848582827762, 7878.115965036009, 7926.235274741912, 7920.806903375113, 176.77328251692006, 46.3478993435092, 45.010268962328155, 7881.5631861234415, 7924.356107560373, 7916.769092824972, 286.0898387897841, 285.61009908659804, 285.85348266967526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.4686, 4.220337, 3287.989, 795.0219, 4.149806, 3299.381, 831.6399, 3.930242, 3268.963, 790.2318, 6.956572, 5494.021, 790.691, 4.172575, 3296.347, 823.6368, 6.650589, 5476.226, 99.63464, 99.97811, 99.05808, 99.89921, 99.9312, 99.54562
28849.860760000003, 59.9959091072646, 59.993704486350936, 59.994302084331146, 27.672689869587973, 27.847613399770697, 27.816553337502185, 0.9999860866855912, 0.9999853455388507, 0.9999852666108727, 7877.580877521321, 7925.032103703425, 7915.801455641701, 181.13072674055684, 44.30256740388404, 43.01183029921526, 7880.993102961151, 7932.927296964835, 7916.8643084168925, 286.18175292716614, 285.6961827799888, 285.8262246158964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 783.6142, 4.204097, 3291.397, 798.4655, 4.13636, 3299.946, 829.5822, 3.940918, 3270.482, 790.3677, 6.948482, 5495.842, 793.228, 4.158514, 3298.843, 826.619, 6.611218, 5464.093, 99.73791, 99.99695, 99.14311, 99.92299, 99.96368, 99.34576
28852.32944, 60.00314766852078, 60.003768084288275, 60.00214116553547, 27.65472839501593, 27.852080149073412, 27.810153292920937, 0.9999842008865265, 0.999980148960425, 0.9999834818746629, 7881.912293935904, 7926.681850485779, 7914.995788737228, 182.0088015626975, 43.33290299918599, 44.86897197309372, 7883.824354422955, 7922.646587892883, 7914.7845878112275, 286.20215568330434, 285.65874093262, 285.86794333011255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7971, 4.195888, 3294.0, 795.0413, 4.149806, 3299.494, 831.7369, 3.929506, 3268.252, 791.1833, 6.946276, 5496.015, 793.2852, 4.158331, 3298.845, 820.1974, 6.682086, 5480.11, 99.81679, 99.98327, 99.03479, 99.92614, 99.96532, 99.63696
28854.709160000002, 59.99790476666106, 59.99958035329874, 60.002953528304566, 27.6725488335124, 27.86942581126015, 27.803384803423363, 0.9999832231872469, 0.9999791127668921, 0.999984149288138, 7889.766504045676, 7926.494940695948, 7916.897973330719, 183.72201736178909, 47.538500515859596, 42.65766699734195, 7890.96671692551, 7930.060940836515, 7916.6325304268885, 286.14869539828993, 285.7605000967197, 285.91638620937835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.1649, 4.167868, 3297.785, 788.6404, 4.180014, 3297.045, 837.9876, 3.881463, 3252.235, 797.4943, 6.896449, 5499.798, 799.5417, 4.127832, 3300.508, 813.8553, 6.747643, 5491.726, 99.91176, 99.87858, 98.55119, 99.99492, 100.0, 99.84821
28857.147760000003, 60.005601878573636, 60.00498686063225, 60.003720422040374, 27.677710939004005, 27.84667486344265, 27.817616972457504, 0.999982337226075, 0.9999811760256181, 0.9999821917207554, 7882.6349093968265, 7913.3402208587795, 7913.534185120292, 184.11026857701955, 50.75223006438955, 43.11240491630042, 7883.250927598561, 7922.545625732968, 7919.106309311384, 286.05626445805984, 285.62435330374063, 285.90019137765375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9548, 4.196423, 3293.67, 795.0607, 4.149806, 3299.325, 831.7369, 3.929138, 3268.252, 791.1833, 6.946459, 5495.963, 793.2852, 4.158331, 3298.788, 820.1974, 6.680071, 5480.685, 99.80679, 99.97975, 99.03656, 99.9251, 99.96859, 99.63179
28859.51624, 60.00432425066505, 60.00382814104258, 60.00113276534354, 27.669160645957405, 27.865877921195207, 27.842798282593073, 0.9999840720881025, 0.9999831637805634, 0.9999843067668159, 7889.4684259328815, 7932.736413414761, 7921.465107085554, 179.05246956248286, 45.721898944240365, 47.12228633807035, 7882.605418044125, 7926.780671209195, 7918.937289096931, 286.10974231400775, 285.6271991937226, 285.84863471251793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9745, 4.196066, 3293.953, 795.0802, 4.149806, 3299.373, 831.7369, 3.928954, 3268.09, 797.5914, 6.893323, 5500.03, 801.0104, 4.120162, 3300.448, 823.2591, 6.648574, 5471.307, 99.80346, 99.9796, 99.0382, 100.0, 100.0, 99.47691
28861.913640000002, 60.002885687487804, 60.00328403915414, 60.0007349498866, 27.676013023520486, 27.84889939966429, 27.818806768996645, 0.9999873749035313, 0.999986685003779, 0.999985772607016, 7878.5353916609365, 7926.572757593694, 7913.120828483894, 178.73888773895123, 44.59213853432766, 43.76510695960951, 7890.8583407088245, 7919.009504697848, 7913.617423527257, 286.10182491055144, 285.612199041547, 285.78990040947195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.7052, 4.221587, 3288.401, 800.4888, 4.126045, 3300.462, 827.2916, 3.957117, 3275.2, 799.6692, 6.881923, 5500.09, 800.7816, 4.124545, 3300.501, 815.8832, 6.704243, 5483.196, 99.64291, 100.0, 99.27889, 100.0, 100.0, 99.7253
28864.260080000004, 60.00353552687078, 60.00343289147719, 60.00560490831211, 27.669325194660715, 27.859833762509613, 27.80706069697583, 0.9999852718511955, 0.999984964700729, 0.999982947351522, 7886.315608306218, 7928.347921590449, 7918.09660638499, 177.95674951314413, 44.5714893846357, 43.54719972324483, 7886.408801020122, 7927.716885689448, 7921.994762621604, 286.174772230724, 285.7163874463708, 285.8693415720212, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9745, 4.196066, 3293.838, 795.0607, 4.149806, 3299.495, 831.7369, 3.929506, 3268.364, 797.4943, 6.896265, 5499.968, 799.5035, 4.127832, 3300.292, 826.5196, 6.611035, 5464.204, 99.81186, 99.97989, 99.03671, 99.99801, 100.0, 99.34776
28866.6932, 60.007982847683145, 60.00681419864431, 60.00700040802501, 27.632903246127952, 27.837693266910705, 27.792161291782108, 0.9999841271727461, 0.9999791021364822, 0.999985298568646, 7875.107794596506, 7918.345951005783, 7904.522731995945, 178.38066477534812, 46.22761503610786, 43.38921312567027, 7882.06281720469, 7923.004801051911, 7908.3418287846225, 286.09304166130073, 285.64285205836563, 285.8589354597968, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.2832, 4.167868, 3297.503, 788.368, 4.181119, 3296.162, 837.7546, 3.881831, 3252.518, 791.1445, 6.946643, 5496.015, 793.247, 4.158879, 3298.791, 832.7822, 6.535589, 5442.858, 99.94452, 99.88245, 98.56683, 99.92709, 99.96864, 98.96182
28869.18012, 60.01051285964662, 60.00667963668648, 60.00852015740984, 27.674872739494106, 27.873158796084518, 27.79760431568021, 0.9999852304467667, 0.9999848590824867, 0.9999851677939299, 7882.399454342082, 7931.472574488745, 7915.228754820476, 179.5658344478802, 45.39105188454187, 43.709270251607904, 7888.499439703948, 7922.382450962, 7917.9942565098145, 286.14683169447784, 285.7293549936981, 285.8274128099599, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9153, 4.195888, 3294.063, 795.0607, 4.14999, 3299.495, 831.7369, 3.929322, 3268.252, 797.4943, 6.896265, 5499.74, 799.5035, 4.128015, 3300.563, 826.4998, 6.611401, 5464.378, 99.81012, 99.97989, 99.04167, 99.99386, 100.0, 99.35094
28871.51752, 60.01067878350137, 60.01145275482718, 60.00852126096194, 27.68060920320957, 27.88575485328062, 27.839798279221068, 0.9999834418982038, 0.9999832897193949, 0.9999826151670438, 7885.727420088335, 7926.750749406019, 7915.863431072392, 173.21819670255582, 42.618961109998054, 40.88371738429623, 7881.101719804568, 7920.913028101856, 7917.492007548375, 286.11194574816625, 285.70146557996475, 285.84085320756157, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9153, 4.195888, 3293.618, 795.0413, 4.149806, 3299.494, 831.7369, 3.929138, 3268.31, 791.1833, 6.946643, 5496.015, 793.247, 4.158514, 3298.604, 826.3605, 6.619824, 5467.188, 99.8052, 99.98153, 99.0383, 99.92518, 99.95878, 99.40201
28873.948800000002, 60.01273003984819, 60.012117907173106, 60.013778028391606, 27.672431329824537, 27.852504913575576, 27.821751227934232, 0.9999858295512329, 0.9999838776841189, 0.9999852248523294, 7877.136432574066, 7922.221463263623, 7920.617236551176, 173.5793682416438, 48.105859089214846, 48.106043620839046, 7883.809362156341, 7924.132165951131, 7921.245450751591, 286.11941334881203, 285.7058271072199, 285.8841652078608, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.6066, 4.221051, 3286.798, 801.306, 4.118861, 3300.263, 826.0687, 3.967609, 3278.092, 787.319, 6.975694, 5493.223, 790.7482, 4.168923, 3297.86, 828.2095, 6.602245, 5463.346, 99.62102, 100.0, 99.36154, 99.86595, 99.93376, 99.30828
28876.428880000003, 60.012865738838016, 60.01134638876172, 60.015383478459384, 27.68717786233418, 27.872934400946207, 27.844165489840822, 0.9999829473102965, 0.9999865769528175, 0.9999821017929754, 7882.830312385173, 7929.219137842791, 7919.106519745389, 175.86399295021056, 46.02037212713685, 45.097344567994696, 7881.709766472318, 7923.365639375614, 7919.180207197381, 286.13897425972635, 285.65664813042423, 285.8345519800779, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9745, 4.196244, 3293.895, 795.0802, 4.14999, 3299.432, 831.7175, 3.929506, 3268.083, 791.1639, 6.946643, 5495.957, 793.2661, 4.158331, 3298.848, 826.4401, 6.611584, 5464.434, 99.8052, 99.98138, 99.03142, 99.9271, 99.96368, 99.35194
28878.897360000003, 60.01097837924338, 60.010922802435154, 60.00855452136543, 27.655758227000895, 27.84743562542209, 27.782133849473112, 0.9999848639170128, 0.9999822370434958, 0.9999850652324261, 7872.379838552954, 7917.053975206089, 7903.471777727873, 179.79358600629848, 51.447846310704335, 44.96101719286207, 7877.497091236766, 7920.056564726528, 7911.132638290723, 286.0726523253267, 285.6369586836784, 285.82034523225906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.3029, 4.167511, 3298.105, 788.407, 4.17983, 3295.935, 837.8517, 3.881647, 3252.408, 797.4943, 6.896449, 5499.856, 799.4844, 4.128015, 3300.238, 832.7822, 6.535772, 5442.918, 99.94119, 99.8857, 98.56495, 99.99491, 100.0, 98.96293
28881.382840000002, 60.012070153393104, 60.00996043379916, 60.00856119066547, 27.66923798263694, 27.873473840361886, 27.790096618429736, 0.9999829509952034, 0.9999845156481769, 0.9999851820257267, 7880.868913454883, 7929.389448028895, 7912.6606930963835, 182.3193523017516, 50.53230103849546, 45.917305792093885, 7884.414257973052, 7923.683263557811, 7919.016188902735, 286.271268312689, 285.7156155040994, 285.89536102470134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9745, 4.196066, 3293.728, 795.0607, 4.149806, 3299.661, 831.7369, 3.929506, 3268.199, 791.1445, 6.946459, 5496.015, 793.2661, 4.158514, 3298.791, 826.5792, 6.610669, 5464.268, 99.80854, 99.98153, 99.03142, 99.92614, 99.962, 99.34892
28883.751360000002, 60.00992075184972, 60.004562111370085, 60.01088473876983, 27.69594587777414, 27.886623103475635, 27.840598829565188, 0.9999820071813564, 0.9999833260910588, 0.9999852194475277, 7884.608718547995, 7931.669354433451, 7921.570866158185, 180.89889153148056, 46.23017104821383, 48.561846360722484, 7877.9422047903545, 7933.938085248006, 7920.868716398006, 286.22371774480035, 285.74895977722025, 285.92210556864006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9548, 4.196066, 3293.623, 795.0607, 4.149806, 3299.601, 831.7369, 3.929322, 3268.14, 797.4943, 6.896265, 5499.909, 799.5226, 4.127832, 3300.417, 825.7443, 6.620008, 5468.789, 99.80535, 99.98153, 99.03316, 99.99395, 100.0, 99.40201
28886.150560000002, 60.00864705257243, 60.0094702634936, 60.00629692151679, 27.659525091412462, 27.881959502633872, 27.811444187483374, 0.9999841338690149, 0.9999853735041908, 0.9999851963509038, 7882.960148711561, 7927.405840570899, 7918.670316952278, 173.3823655728388, 42.577672870406786, 48.15262831673817, 7888.015170020467, 7925.417239855381, 7920.03234482656, 286.1604357033469, 285.6369556287096, 285.9184700558688, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.7446, 4.221587, 3287.339, 801.306, 4.118861, 3300.427, 825.6028, 3.969634, 3277.908, 801.6887, 6.864456, 5500.391, 802.1931, 4.116144, 3300.396, 827.6727, 6.59785, 5461.0, 99.61493, 100.0, 99.3669, 100.0, 100.0, 99.22386
28888.53884, 60.008637277392445, 60.00406739709385, 60.008831851657646, 27.67225729259839, 27.875176009822052, 27.822130526277924, 0.9999820745472899, 0.9999844381833176, 0.9999850678522559, 7885.600716973667, 7926.640079953743, 7919.236893106845, 172.82799589049773, 44.82887561326957, 41.90188292608855, 7888.439041536548, 7924.73329455589, 7921.762588954209, 286.158385712595, 285.73499143538874, 285.84393675870916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9745, 4.196244, 3293.68, 795.0607, 4.14999, 3299.378, 831.7369, 3.929322, 3268.305, 797.4749, 6.896265, 5499.856, 799.5226, 4.127832, 3300.343, 826.5991, 6.609936, 5464.097, 99.8071, 99.98668, 99.03653, 99.99599, 100.0, 99.34574
28890.951480000003, 60.01154505684116, 60.008774202461716, 60.009950696096176, 27.640569250159487, 27.83557018066582, 27.778340570821634, 0.9999841186483814, 0.9999819426168863, 0.9999844456385115, 7874.510703176369, 7916.867216703108, 7905.683607331443, 179.5244001076012, 46.75204897931985, 45.20585073155098, 7873.945728794933, 7917.55651201841, 7901.330090264896, 286.1890486579309, 285.71737702945296, 285.88742712621314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 790.8495, 4.17001, 3298.053, 788.7766, 4.178541, 3296.384, 836.5511, 3.892875, 3254.493, 791.1639, 6.946643, 5496.073, 793.2661, 4.158514, 3299.008, 832.7822, 6.535955, 5442.918, 99.94019, 99.88343, 98.65563, 99.92719, 99.96854, 98.9618
28893.402960000003, 60.01226786269423, 60.01332658184518, 60.0121257363567, 27.656465460859337, 27.864567164241105, 27.799445356695383, 0.9999850413188844, 0.9999817256023574, 0.9999828922144991, 7874.816825310914, 7929.104391225534, 7919.299229068496, 177.20178833757154, 46.040361543028666, 44.69196074022079, 7878.137137388807, 7928.965389176141, 7918.359203235166, 286.28004119687796, 285.7863103669878, 285.87487207167163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9153, 4.195709, 3293.56, 795.0607, 4.149806, 3299.32, 831.7175, 3.929138, 3268.364, 797.4943, 6.896265, 5499.745, 799.5226, 4.127832, 3300.512, 826.4799, 6.611401, 5463.805, 99.80011, 99.978, 99.0332, 99.99396, 100.0, 99.34884
28895.848560000002, 60.01415705919495, 60.01186964143932, 60.01079615665391, 27.672732250541873, 27.86731635963029, 27.817026703510194, 0.9999848396705442, 0.999981968371266, 0.9999835510416758, 7880.962012350242, 7925.5954400377595, 7926.007489603511, 179.78598268860424, 45.00659642373057, 45.58040368651564, 7887.516766505443, 7924.522829781375, 7915.685278684455, 286.21679809784393, 285.7291391622762, 285.8858107076885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 785.0139, 4.195709, 3293.843, 795.0413, 4.149806, 3299.378, 831.7369, 3.929322, 3268.195, 791.1639, 6.946643, 5496.126, 793.2661, 4.158514, 3299.008, 826.5196, 6.611218, 5466.325, 99.80694, 99.98316, 99.03656, 99.922, 99.96854, 99.36339
28898.213840000004, 60.012534493047866, 60.011233507766285, 60.01226757618978, 27.67743001561495, 27.859895952160347, 27.81726117180317, 0.9999822267299285, 0.9999875997898069, 0.9999821702534403, 7878.958134095858, 7929.154571434194, 7920.258561696714, 175.62955799834253, 38.37829585843974, 43.79513408287721, 7885.025080558567, 7921.620491050449, 7916.597370308391, 286.1979230793381, 285.78540591664154, 285.8934833604509, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.7446, 4.220159, 3286.664, 801.3254, 4.118677, 3300.34, 825.5251, 3.973867, 3280.403, 785.9403, 6.982497, 5491.676, 789.7563, 4.175315, 3297.585, 823.9351, 6.631544, 5462.143, 99.62958, 100.0, 99.40477, 99.82982, 99.92177, 99.43208
28900.70316, 60.01157169914768, 60.009632886535734, 60.011195203768324, 27.67568533321496, 27.847858426080787, 27.818060783814435, 0.99998420189626, 0.9999850063321404, 0.9999846943691932, 7882.660697464013, 7922.141079365123, 7920.845937635522, 180.01907232629384, 46.78479031523102, 44.12819635898268, 7887.248314505584, 7930.2126597236465, 7918.334231215164, 286.2352299773527, 285.7562314653148, 285.9081642486236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9153, 4.196066, 3293.508, 795.0413, 4.149806, 3299.437, 831.7563, 3.929138, 3268.195, 791.1639, 6.946643, 5496.126, 793.2661, 4.158331, 3298.848, 826.5594, 6.610852, 5464.781, 99.80678, 99.98153, 99.02965, 99.9271, 99.96354, 99.34572
28903.080080000003, 60.01133563763812, 60.012135690665225, 60.01524089982617, 27.641919346990587, 27.83325240819173, 27.75635064116908, 0.9999833173221178, 0.9999768186118527, 0.9999867437545642, 7870.57058257323, 7924.126157283189, 7904.557039501844, 179.35850900052674, 48.70149428148875, 39.893403917444175, 7875.571246977832, 7919.8624165132915, 7903.374631484796, 286.29726133032665, 285.80001522501965, 285.97564988081206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 790.1003, 4.172329, 3297.651, 788.8739, 4.179093, 3295.969, 836.454, 3.893244, 3255.145, 797.4943, 6.896265, 5499.967, 799.5035, 4.127832, 3300.341, 832.7623, 6.535955, 5443.032, 99.92743, 99.89207, 98.68854, 99.998, 100.0, 98.96282
28905.471680000002, 60.014763434271984, 60.00986900392258, 60.01394710472317, 27.649295635654887, 27.857834060380743, 27.820014387203035, 0.9999812325783132, 0.9999824658581116, 0.9999842139225051, 7876.599723016806, 7927.836026968064, 7916.192269845346, 178.76776856200377, 47.411439711392234, 43.41630331752003, 7884.449479136388, 7927.027565490775, 7917.320750568282, 286.2046412049647, 285.76908762701447, 285.91303716357334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9548, 4.195709, 3293.837, 795.0802, 4.14999, 3299.49, 831.7369, 3.929138, 3268.194, 791.1639, 6.946643, 5496.015, 793.247, 4.158696, 3298.9, 826.5395, 6.611767, 5464.662, 99.81185, 99.98313, 99.03306, 99.92614, 99.96186, 99.35609
28907.875440000003, 60.00936473506555, 60.00913123533518, 60.009913626322295, 27.676161774877656, 27.876976239816152, 27.812023399855683, 0.9999826754489048, 0.9999805405252578, 0.9999863579077536, 7885.671272993983, 7934.9503401950515, 7917.479066077621, 183.90267290107613, 47.86617600562158, 46.91129092942492, 7884.181074321729, 7932.8406037201285, 7920.69598101604, 286.1753868743582, 285.79174827118095, 285.8783218931374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9351, 4.196066, 3293.728, 795.0607, 4.14999, 3299.437, 831.7369, 3.929322, 3268.025, 791.1639, 6.946827, 5496.015, 799.5417, 4.12765, 3300.292, 826.5991, 6.611584, 5464.609, 99.80853, 99.98476, 99.02968, 99.92817, 100.0, 99.35514
28910.281720000003, 60.010011229000405, 60.0095863059125, 60.01023221136873, 27.66415987614383, 27.858462225391364, 27.813139127234965, 0.9999870720770052, 0.9999858371535636, 0.9999872031093926, 7878.735735698025, 7927.772992009059, 7915.364104410988, 184.69624153794075, 45.470642026772566, 43.91068041608173, 7886.841990456736, 7924.254728561881, 7921.563703568609, 286.08326607812734, 285.7465869869948, 285.9185086806832, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.8235, 4.221943, 3288.473, 801.306, 4.118861, 3300.509, 825.5057, 3.974052, 3280.472, 784.8917, 6.991874, 5489.742, 804.8254, 4.10336, 3300.207, 822.4837, 6.653152, 5472.284, 99.64929, 100.0, 99.40684, 99.81208, 99.99422, 99.49468
28912.69924, 60.00877636032961, 60.008648295517425, 60.00954893579838, 27.638122157666515, 27.87722036259929, 27.802989564614855, 0.999985228687924, 0.9999833081683185, 0.9999847913087381, 7877.0292977263325, 7923.014818449779, 7919.736573806277, 183.56537282111503, 47.0614300275206, 37.05214436285361, 7886.105899193957, 7925.588623792058, 7919.238412803644, 286.17963530744703, 285.7904858981668, 285.88073612291294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9942, 4.196066, 3293.78, 795.0607, 4.14999, 3299.661, 831.7369, 3.929322, 3268.195, 791.1639, 6.946827, 5496.126, 799.5226, 4.127832, 3300.451, 826.5594, 6.610302, 5463.864, 99.80693, 99.97975, 99.03482, 99.92614, 100.0, 99.34682
28915.227680000004, 60.006113362920665, 60.00196433536885, 60.00230902027352, 27.642307468572508, 27.835482654393864, 27.77514204194748, 0.999987538338066, 0.9999784888887433, 0.999985229438271, 7872.2961290533985, 7920.740511960579, 7908.040842730932, 180.10797644303557, 50.026776010601225, 44.80522294812363, 7876.882432318788, 7919.110136918843, 7905.648270736871, 286.2021451369852, 285.79500088320464, 285.9431091258722, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4301, 4.176077, 3297.536, 789.7689, 4.178541, 3296.814, 836.3958, 3.894532, 3256.306, 797.4749, 6.896449, 5499.856, 793.228, 4.158514, 3298.899, 832.7822, 6.535955, 5443.091, 99.91944, 99.90204, 98.706, 99.99598, 99.96195, 98.96391
28917.62508, 60.0076586142054, 60.003571812411096, 60.0045692723401, 27.665079142040437, 27.86637094310372, 27.823430894876715, 0.999983823243476, 0.9999792163329031, 0.999983264345418, 7886.3131395760065, 7927.088172923477, 7919.131098949103, 180.82705142315308, 48.11909902627076, 42.79730661009148, 7885.022846185679, 7926.4469343390565, 7917.4085386782235, 286.1526960714836, 285.72793068353667, 285.84967718488167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9942, 4.196066, 3293.948, 795.0802, 4.149806, 3299.602, 831.7369, 3.929322, 3268.364, 791.1639, 6.946459, 5495.962, 799.5226, 4.127832, 3300.503, 826.4998, 6.610119, 5464.38, 99.80852, 99.98313, 99.03994, 99.92615, 100.0, 99.35098
28919.999720000003, 60.004625991661904, 60.004430271427374, 60.00019492294067, 27.68081193427887, 27.86047145356801, 27.81960260454449, 0.9999859642063434, 0.9999845042129728, 0.9999850614913081, 7878.02220701868, 7934.566999149858, 7920.9359055041805, 182.30863425568418, 40.93870229439608, 41.2328019696929, 7885.865826336015, 7925.312552715424, 7919.198220759344, 286.17114507658624, 285.7591619449546, 285.899530009697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9942, 4.196066, 3294.0, 795.0802, 4.149806, 3299.543, 831.7563, 3.929322, 3268.194, 791.1639, 6.946459, 5495.957, 793.2852, 4.158331, 3298.788, 826.5991, 6.611584, 5464.15, 99.81679, 99.97989, 99.03479, 99.9251, 99.96186, 99.34784
28922.42464, 60.0022283074341, 59.998484486356624, 59.9990121577021, 27.650729719517127, 27.857517663774555, 27.835148903754416, 0.9999830006631849, 0.999986268747945, 0.9999827932387494, 7877.318904950804, 7928.520204629058, 7914.645740279509, 176.43847403245707, 41.88801489878506, 43.71900898465583, 7888.106929375107, 7927.4480534731665, 7914.5389889124035, 286.23293143611755, 285.78891593283015, 285.9263004298421, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.6855, 4.221587, 3287.984, 801.306, 4.118677, 3300.398, 825.5251, 3.973683, 3280.585, 784.9111, 6.992609, 5489.063, 787.887, 4.18189, 3295.853, 821.8475, 6.657181, 5473.423, 99.63449, 100.0, 99.40173, 99.79973, 99.89533, 99.51539
28924.84988, 59.99807714047373, 59.99756782355991, 59.99938476004576, 27.647693939051788, 27.874396467303878, 27.821654716417882, 0.9999839035369759, 0.9999861064517223, 0.9999829876412382, 7884.1469298498105, 7927.543755481185, 7914.144939837179, 179.19161057173767, 41.13846572983266, 45.04414271931137, 7881.760064757305, 7927.298377883633, 7917.852972003074, 286.2445387506709, 285.8077560988746, 285.95123303063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9548, 4.195888, 3293.618, 795.0607, 4.149806, 3299.437, 831.7563, 3.929138, 3268.137, 791.1833, 6.946459, 5495.905, 793.2852, 4.158331, 3298.896, 826.4799, 6.611401, 5464.034, 99.8152, 99.98153, 99.03306, 99.92411, 99.96513, 99.34989
28927.25672, 59.99256090007619, 59.993219129974335, 59.99785671863471, 27.640422239956187, 27.837248238948305, 27.780580101153696, 0.9999836683936307, 0.9999805028071932, 0.9999837206057558, 7874.360621998488, 7923.13890743877, 7903.489488960205, 176.97899862222823, 48.85033669980203, 44.922074829378744, 7879.033366379537, 7917.143879678808, 7905.2133263758205, 286.1038185068807, 285.7753474990538, 285.79217928869963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 788.05, 4.182502, 3297.096, 790.8778, 4.169331, 3297.159, 836.4346, 3.894532, 3257.294, 797.4361, 6.896632, 5499.688, 799.5226, 4.127832, 3300.508, 832.7424, 6.535955, 5442.917, 99.9106, 99.93191, 98.70448, 99.99395, 100.0, 98.96291
28929.71236, 59.996886805007364, 59.99773833779175, 59.99972529176818, 27.66221343014633, 27.855167217171275, 27.811658116521567, 0.999984609820065, 0.9999821899886614, 0.9999852854891219, 7876.730239173781, 7924.156114611207, 7913.050263992494, 181.18946956530078, 44.86724900133822, 42.605828644082976, 7885.520807050583, 7924.983451762141, 7914.449396679329, 286.19780851760686, 285.78514082289894, 285.86659742449103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 785.0139, 4.195888, 3294.0, 795.0607, 4.149806, 3299.432, 831.7369, 3.929322, 3268.135, 791.1639, 6.946643, 5496.015, 793.2852, 4.158331, 3298.953, 826.5196, 6.610852, 5464.496, 99.81679, 99.97797, 99.03302, 99.92414, 99.96186, 99.34465
28932.06764, 59.99742628675275, 59.99713527013415, 59.99861333024473, 27.660780701243763, 27.858155460002106, 27.828201339623394, 0.9999844879429209, 0.999985359492113, 0.9999841614807187, 7880.033311282438, 7927.22266551959, 7916.464743991921, 180.9688621715611, 42.8402617072461, 42.79031800788243, 7884.183193134586, 7927.487218824073, 7911.213249419164, 286.1726071210114, 285.8502036992899, 285.8976003856368, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9548, 4.196066, 3293.508, 795.0607, 4.149806, 3299.378, 831.7369, 3.929322, 3268.137, 791.1833, 6.946459, 5495.905, 799.5226, 4.127832, 3300.503, 826.5196, 6.611401, 5463.75, 99.80186, 99.98316, 99.03306, 99.92519, 100.0, 99.33951
28934.422400000003, 60.00168091104047, 60.0011669852091, 60.001031877608305, 27.644713298914546, 27.834039551405397, 27.802746759699325, 0.9999870512221775, 0.9999845328641357, 0.9999844699451023, 7876.31723956009, 7923.3902533639775, 7914.063558234856, 181.84222869858525, 40.86078089664625, 41.64543239006707, 7879.648241616622, 7923.764458254258, 7919.357561950502, 286.1915555867809, 285.7866177563176, 285.810194698991, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.8235, 4.221943, 3287.731, 801.3254, 4.118677, 3300.394, 825.4087, 3.974052, 3280.705, 784.9111, 6.992609, 5488.834, 805.8364, 4.094777, 3299.908, 820.1576, 6.68062, 5478.568, 99.62681, 100.0, 99.40521, 99.79559, 99.98912, 99.60893
28936.891280000003, 60.00459685703347, 60.00561310064563, 60.003748571613876, 27.666447913134963, 27.87411819573945, 27.809379225744614, 0.9999845778652686, 0.9999818839024756, 0.9999858991306568, 7880.201066229161, 7925.88651696591, 7916.270028448618, 179.52615078437304, 43.91253030383632, 47.2832608472022, 7884.902246064511, 7920.247857217331, 7921.42293999151, 286.2237334381396, 285.7527306093324, 285.88023818687594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9942, 4.196066, 3293.565, 795.0802, 4.149806, 3299.319, 831.7563, 3.929138, 3268.137, 791.1639, 6.946459, 5495.958, 799.5417, 4.128015, 3300.395, 826.5792, 6.610852, 5464.208, 99.80361, 99.98316, 99.03128, 99.92713, 100.0, 99.34682
28939.27948, 60.00195848794726, 60.000223639152445, 60.00234403398535, 27.632679876667684, 27.839304979414546, 27.770762809695828, 0.9999866287427297, 0.9999817464840373, 0.9999855484235284, 7874.497552783196, 7916.749637987633, 7902.224318167509, 179.3957764599753, 50.03804286743798, 44.27060933229495, 7877.62097926986, 7917.215294553575, 7902.473074425807, 286.20912446605814, 285.7895455217507, 285.8823961035932, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 785.6251, 4.191604, 3294.943, 793.0958, 4.162147, 3298.234, 835.4835, 3.897293, 3256.669, 795.8049, 6.905642, 5499.681, 793.4568, 4.158148, 3298.897, 832.8021, 6.535406, 5443.035, 99.84536, 99.94602, 98.73251, 99.9928, 99.96176, 98.96288
28941.717160000004, 60.00034619001041, 60.003788337151896, 60.00263120015456, 27.667952655882882, 27.87129276715166, 27.829599575426208, 0.9999833993623175, 0.9999856867462631, 0.9999854340110375, 7876.320038838205, 7927.17690274601, 7917.245084752241, 184.90535160433637, 43.44872965752893, 37.97446599330533, 7882.46734634581, 7924.489968842814, 7923.689354922946, 286.1487697862159, 285.76409747174176, 285.8776398583987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 786.0391, 4.193389, 3293.986, 794.8467, 4.150175, 3299.549, 831.7758, 3.929322, 3268.025, 791.1833, 6.946459, 5495.962, 799.5417, 4.12765, 3300.395, 826.6786, 6.610302, 5464.383, 99.81057, 99.98149, 99.02968, 99.92713, 100.0, 99.35103
28944.09124, 60.00164641700701, 60.002471241311625, 59.99967900177715, 27.67237003950909, 27.855985231470015, 27.822482055004354, 0.9999845561262807, 0.999983258373651, 0.9999858938296254, 7882.241039983102, 7926.509559806761, 7915.240818839509, 177.68335381056522, 46.14229099341355, 46.79344767734756, 7877.646148591797, 7925.08915874834, 7916.534987695809, 286.181064917417, 285.68415675672094, 285.86110609791376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.9942, 4.195888, 3293.838, 795.0802, 4.149806, 3299.548, 831.7563, 3.929322, 3268.195, 791.1833, 6.946459, 5495.958, 793.2852, 4.158331, 3298.788, 826.5792, 6.610302, 5464.267, 99.80838, 99.98153, 99.03482, 99.92819, 99.96186, 99.34885
28946.557, 60.003879214222096, 60.001973372348196, 60.007372761907945, 27.662787339641888, 27.8365346377185, 27.79075753295011, 0.9999853508799871, 0.9999843804521124, 0.999982988613925, 7875.712070816868, 7923.64008707782, 7909.629181652928, 170.10006581878042, 43.32595455344335, 42.05526295615755, 7877.040627762782, 7922.829570167581, 7917.11035368406, 286.1604089087907, 285.7134682439281, 285.9118610831744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.5869, 4.222301, 3287.875, 801.306, 4.118677, 3300.51, 825.4281, 3.97442, 3280.302, 784.9111, 6.992793, 5488.666, 786.9523, 4.187186, 3296.226, 820.2968, 6.68062, 5479.946, 99.62609, 100.0, 99.41372, 99.79253, 99.88424, 99.63599
