TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29637.244440000002, 59.98638889813926, 59.983362369415374, 59.98581891263763, 37.58169518580114, 37.850245739263194, 37.76649935060974, 0.9999699452939853, 0.9999675292115519, 0.9999693782773622, 10726.141868974515, 10780.001712213972, 10772.13502021298, 272.3189364274949, 85.86940703835239, 86.01990084310046, 10733.191941713594, 10780.00509200282, 10774.406770056848, 286.41946250794774, 285.72550154470144, 286.0737660385491, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 785.6842, 6.988192, 5489.886, 795.8584, 6.90981, 5499.273, 817.9351, 6.706064, 5484.851, 781.5517, 7.016327, 5483.66, 794.3152, 6.922377, 5498.568, 821.8873, 6.661393, 5476.746, 99.81471, 99.98539, 99.72316, 99.70246, 99.97052, 99.57579
29639.592040000003, 59.982950168439814, 59.98898004841157, 59.985696313571104, 37.59862113309027, 37.8461877148391, 37.78757431210357, 0.9999712898198592, 0.9999701800951275, 0.9999750389944458, 10735.03201098005, 10784.369165852304, 10779.853732096859, 277.12021174798156, 82.4310027109052, 81.47391537575913, 10736.591050939009, 10785.88189164287, 10774.171508124213, 286.5683923446235, 285.89058953375843, 286.0864476720467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.855, 6.94179, 5496.8, 795.8584, 6.90981, 5499.385, 817.8963, 6.706432, 5484.736, 787.9016, 6.971281, 5492.482, 800.5336, 6.870694, 5500.425, 821.9271, 6.663041, 5476.573, 99.94242, 99.98741, 99.73026, 99.86191, 100.0, 99.57252
29641.95648, 59.985204524983295, 59.982961647333426, 59.983416187653226, 37.59255685482519, 37.85816025290634, 37.776402877776164, 0.9999699807459961, 0.999968500378515, 0.9999687137283108, 10733.243853981478, 10789.280800336019, 10779.941831521275, 275.4685254169226, 83.42616776481918, 88.36225561957508, 10746.482024988125, 10789.46493550366, 10779.499118316193, 286.4986655918222, 285.89152992807084, 286.1813401914958, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 798.1637, 6.891284, 5500.304, 789.5548, 6.958991, 5494.521, 824.244, 6.637221, 5470.694, 794.2126, 6.922741, 5498.47, 806.8664, 6.814628, 5498.429, 815.6446, 6.727499, 5487.751, 100.0, 99.89577, 99.46576, 99.9678, 99.97003, 99.79037
29644.479240000004, 59.98259382877487, 59.9832724137442, 59.98499916164532, 37.59189848668835, 37.892045439808214, 37.786582451552334, 0.999971360333602, 0.9999698318520512, 0.9999719819268578, 10735.544200168411, 10788.554833412134, 10775.491262919413, 274.04612536235976, 84.24981275954451, 79.31969866847248, 10731.766802368744, 10782.473276682647, 10780.886332706095, 286.5770138192321, 285.81203387080825, 286.0310635436384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.855, 6.94179, 5496.748, 795.8584, 6.909995, 5499.216, 818.0904, 6.696309, 5483.007, 789.5133, 6.959146, 5495.447, 800.5336, 6.870694, 5500.425, 816.9766, 6.719076, 5488.376, 99.94451, 99.98434, 99.69372, 99.90437, 100.0, 99.78725
29646.904680000003, 59.983500602771954, 59.98272124418166, 59.9849226071843, 37.616323645349176, 37.85350188728478, 37.82550104723975, 0.999970594777615, 0.999970268240803, 0.9999698151741552, 10736.881713909535, 10779.200798456219, 10780.908976988885, 273.75997606240344, 83.11667024771305, 85.66215503534204, 10745.860276649124, 10791.36115342141, 10778.210154888284, 286.6188555831214, 285.8353733976054, 286.10622103399896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.7706, 6.953212, 5494.792, 798.4849, 6.884759, 5500.363, 831.2128, 6.557518, 5451.778, 799.8634, 6.87365, 5500.437, 794.3152, 6.922194, 5498.346, 809.3025, 6.791957, 5496.861, 99.91717, 100.0, 99.12185, 100.0, 99.96853, 99.9374
29649.3008, 59.98327211059111, 59.98330352007387, 59.98395116807721, 37.61516334162133, 37.85365932077723, 37.80242546111027, 0.9999689611277384, 0.9999672187560599, 0.9999705507653965, 10730.785888425544, 10786.869906648135, 10775.002209399932, 270.96285019229435, 88.59382628496405, 86.8153973061194, 10744.945625296188, 10783.850820188982, 10779.855757841207, 286.4966709982112, 285.7766772155159, 286.00766906259526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.7903, 6.94643, 5496.856, 795.8779, 6.909626, 5499.327, 823.254, 6.645504, 5472.157, 794.232, 6.922557, 5498.306, 800.5526, 6.870694, 5500.261, 815.6048, 6.729331, 5489.06, 99.93134, 99.98327, 99.50143, 99.96769, 100.0, 99.79867
29651.619680000003, 59.989282095923286, 59.9893362213727, 59.987341552818215, 37.57348938204409, 37.85388008203217, 37.80015700237654, 0.9999668946257466, 0.9999717435271227, 0.9999725875948693, 10729.688626258969, 10788.635722389003, 10781.223692052947, 275.2859810520167, 83.04659074954907, 84.27431174988624, 10741.292221856716, 10785.173112713519, 10777.022672595493, 286.588246760317, 285.87098735733696, 286.1342734237715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.855, 6.941612, 5496.8, 795.839, 6.90981, 5499.385, 824.1857, 6.636117, 5470.919, 794.1932, 6.922925, 5498.3, 794.2961, 6.922377, 5498.238, 815.6247, 6.729331, 5488.946, 99.94042, 99.9873, 99.44834, 99.96982, 99.97257, 99.79761
29654.013000000003, 59.9847181037146, 59.98586089892621, 59.98708869591078, 37.59101540413263, 37.86084133717844, 37.810139530174325, 0.999970294443542, 0.9999633504410632, 0.9999675622258932, 10732.664929082126, 10781.54462258126, 10773.583034993642, 275.3222661887803, 83.21400744518951, 80.673199592522, 10738.21369885483, 10785.975621408847, 10779.70539970874, 286.52734916528806, 285.8399593393439, 286.05738503615305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 798.1834, 6.891284, 5500.304, 789.5354, 6.959175, 5494.685, 817.9545, 6.70588, 5485.017, 787.8821, 6.971281, 5492.54, 788.0778, 6.96986, 5492.955, 821.8674, 6.662308, 5476.399, 100.0, 99.90196, 99.72617, 99.86701, 99.8705, 99.57376
29656.413880000004, 59.986656114306726, 59.986506320836746, 59.987305372962744, 37.598440519798125, 37.8473551274901, 37.784411909181436, 0.9999713810534082, 0.9999708556979306, 0.9999678694590421, 10724.60187732692, 10776.707005828446, 10776.571720127085, 271.6339577822755, 90.62196623794557, 83.17538689080675, 10730.426139301944, 10776.68293594961, 10771.10100074145, 286.47246359266467, 285.78506909337534, 286.0613906868847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8353, 6.94179, 5496.8, 795.8584, 6.909995, 5499.443, 824.3605, 6.636669, 5470.474, 794.1932, 6.92366, 5497.85, 794.3152, 6.922194, 5498.456, 817.9905, 6.700947, 5482.563, 99.94042, 99.98536, 99.46176, 99.95951, 99.96959, 99.71593
29658.77948, 59.98989633782197, 59.989518338813085, 59.986783244156236, 37.55998949263467, 37.83287658593813, 37.758392781795465, 0.9999716031921888, 0.9999702780996916, 0.9999676987057672, 10735.553132858817, 10772.865439290932, 10777.938640162822, 269.1103740552044, 83.37445296507124, 81.39704187843108, 10733.555349807457, 10777.474459267261, 10769.955678654967, 286.5394081953813, 285.84715829971094, 286.152497756351, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.855, 6.941612, 5496.748, 795.839, 6.909073, 5499.577, 825.3505, 6.62452, 5465.369, 785.9015, 6.990403, 5488.722, 797.8631, 6.893157, 5500.121, 826.7383, 6.56965, 5452.164, 99.93946, 99.98842, 99.36895, 99.80283, 100.0, 99.14768
29661.209560000003, 59.98981316604813, 59.9935512968354, 59.99295651248301, 37.56451061139062, 37.81222127189052, 37.77210289156638, 0.999969573186347, 0.99997045020524, 0.9999687810062431, 10726.846527753856, 10779.00770843764, 10768.058882405074, 270.79594986248094, 82.01499512017563, 82.56569779064375, 10726.753281129959, 10770.623153408344, 10778.352797616231, 286.5727367340703, 285.84521596100393, 286.1065662790529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 788.0894, 6.965705, 5494.236, 798.3876, 6.891943, 5499.89, 825.9716, 6.624888, 5473.696, 787.8433, 6.971649, 5492.592, 794.2961, 6.922011, 5498.399, 821.5294, 6.665788, 5477.088, 99.8877, 99.99659, 99.41276, 99.86286, 99.96949, 99.5841
29663.701880000004, 59.993422910495795, 59.99718161785927, 59.997122993006286, 37.58634833176961, 37.82197839286589, 37.771995118462165, 0.9999698646206586, 0.9999673967456179, 0.9999697110591371, 10721.418484179914, 10777.777169294652, 10770.769145639362, 276.90456413315496, 86.58317117183674, 85.83028336594361, 10732.011837382783, 10777.892770198756, 10776.987087335388, 286.5948974865923, 285.81206370107054, 286.125332333433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.855, 6.941612, 5496.748, 795.8584, 6.90981, 5499.327, 824.2828, 6.637037, 5470.303, 787.9016, 6.971097, 5492.651, 800.5526, 6.870876, 5500.428, 821.8674, 6.662858, 5476.34, 99.94042, 99.9884, 99.46789, 99.86392, 100.0, 99.56745
29666.133240000003, 59.99999549133231, 59.99539883776454, 59.999078634115044, 37.60349475461963, 37.87412742929189, 37.79490320444644, 0.9999697422126306, 0.9999678664130148, 0.9999691728231828, 10739.579561845592, 10782.454678524251, 10779.29273418164, 268.5967952214073, 82.03741311477802, 85.76325898539926, 10734.869120894075, 10780.563136122693, 10779.127091639131, 286.50230897102836, 285.7974090095675, 286.1163900137337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 798.1834, 6.891106, 5500.194, 789.5548, 6.959175, 5494.516, 817.9351, 6.70588, 5484.853, 794.2126, 6.922741, 5498.359, 806.8664, 6.814628, 5498.644, 815.6048, 6.729147, 5488.887, 100.0, 99.89886, 99.7232, 99.96876, 99.97396, 99.79655
29668.510120000003, 59.995731702423676, 59.999945664136455, 59.9946822222219, 37.54801582182035, 37.854619661530904, 37.743082380572844, 0.9999704086676192, 0.9999665823928536, 0.9999693601508013, 10731.912629788238, 10775.24087351131, 10771.265414619716, 276.7231440607443, 84.57566580189246, 83.70029059613353, 10737.660435458576, 10783.274023559215, 10772.213294765485, 286.61835119335774, 285.85133169096537, 286.08472872166993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.855, 6.941612, 5496.805, 795.8584, 6.90981, 5499.274, 824.3217, 6.638141, 5470.302, 787.9016, 6.971281, 5492.704, 800.5526, 6.870694, 5500.369, 821.9271, 6.663041, 5476.629, 99.94051, 99.98327, 99.46776, 99.86488, 100.0, 99.57361
29670.965480000003, 59.99681711644236, 59.996553763102085, 59.995983470450895, 37.56686990104118, 37.85714245935013, 37.781785632234126, 0.9999701626151889, 0.9999703614798934, 0.9999721477823478, 10731.685974854976, 10783.561480259887, 10767.915423151262, 275.8296229331113, 83.55851016211682, 79.12359929368631, 10732.576083250075, 10781.598801202494, 10768.068508238173, 286.57565701730584, 285.8690317696027, 286.0454709179079, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8353, 6.941969, 5496.858, 795.839, 6.90981, 5499.269, 824.8652, 6.630042, 5467.325, 795.7661, 6.90748, 5499.68, 797.3672, 6.900827, 5499.475, 826.8576, 6.606274, 5453.486, 99.94147, 99.9853, 99.40451, 99.99065, 99.98862, 99.30823
29673.32368, 59.99869972143646, 59.99808530752958, 59.997576007443975, 37.58358026945518, 37.83531316722181, 37.75889330476751, 0.9999708948925269, 0.999969503177919, 0.9999733404733994, 10734.574548933344, 10781.162353244721, 10772.714341207018, 269.9675021971425, 86.09341320570138, 78.05750644939144, 10733.050938600458, 10774.986453866564, 10778.514146283156, 286.54215194027216, 285.8707816909862, 286.10243651090246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 787.0051, 6.978019, 5493.125, 799.0491, 6.883286, 5500.025, 826.9422, 6.612003, 5466.04, 794.7175, 6.918696, 5498.359, 800.4954, 6.871059, 5500.483, 821.4499, 6.666886, 5477.655, 99.8634, 99.99818, 99.38114, 99.96982, 100.0, 99.58408
29675.713000000003, 59.996227847823306, 59.99889380602969, 59.999584592355184, 37.57725359824323, 37.80320006576184, 37.78612939915767, 0.9999717761027419, 0.9999710061402879, 0.9999701361144105, 10726.593145839895, 10782.323057681404, 10774.010725466354, 271.92269527849294, 84.07570388933982, 83.2630457964624, 10731.824241490618, 10774.551557353208, 10776.760646594195, 286.62029348336426, 285.91247884369784, 286.0596029257017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8353, 6.941969, 5496.857, 795.839, 6.90981, 5499.155, 824.244, 6.637589, 5470.189, 794.1932, 6.923109, 5498.357, 794.277, 6.922742, 5498.402, 828.2294, 6.590891, 5458.993, 99.94041, 99.98323, 99.46773, 99.96873, 99.97251, 99.25297
29678.1326, 60.00038366800633, 59.99807577540373, 59.9961456614343, 37.548710586502786, 37.83871682214683, 37.74812105615345, 0.9999744714628445, 0.999970814632903, 0.999969659335947, 10725.845124670665, 10774.744458817808, 10765.517664577515, 278.2065300533545, 87.90986641601125, 83.30707460809117, 10727.593769048515, 10782.91204713466, 10775.61114431516, 286.54408486204613, 285.97287238785475, 286.07487414689894, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 798.1637, 6.891284, 5500.251, 789.5354, 6.959175, 5494.461, 817.8769, 6.706064, 5484.622, 787.8821, 6.971465, 5492.708, 788.0396, 6.970407, 5493.009, 834.5118, 6.513432, 5436.083, 100.0, 99.89789, 99.72506, 99.86699, 99.86559, 98.83648
29680.526480000004, 60.001928494037315, 59.996808543621604, 59.99851437092335, 37.57375742241135, 37.857952390518825, 37.79056114098167, 0.9999693898838649, 0.999969758849089, 0.9999697661752022, 10726.81968402154, 10783.183115950225, 10772.33168911194, 272.36029244705924, 80.51468707645131, 82.13146365658577, 10737.059178126676, 10774.439519762758, 10774.50139332357, 286.5778863701103, 285.9604276376329, 286.131860433303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8353, 6.941969, 5496.857, 795.839, 6.90981, 5499.214, 824.2051, 6.636669, 5470.242, 794.1738, 6.923293, 5498.416, 794.277, 6.922377, 5498.453, 828.2692, 6.59254, 5458.876, 99.94041, 99.98323, 99.45755, 99.9698, 99.96746, 99.2509
29682.958000000002, 60.00304914522206, 60.00445805010709, 60.00219783966183, 37.59934136614843, 37.818572498617996, 37.77260797865946, 0.9999707683752707, 0.9999698848130119, 0.9999688427089575, 10727.73267215176, 10776.144754681278, 10769.590026333308, 270.3215978752505, 83.3547026068573, 77.18518495019907, 10727.249730417501, 10776.57858725704, 10765.066286292198, 286.5825147388773, 285.9791724184012, 286.15973509486446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8156, 6.94179, 5496.8, 795.839, 6.90981, 5499.155, 824.0693, 6.635748, 5470.193, 787.7656, 6.975694, 5491.457, 795.3834, 6.910141, 5499.532, 826.2413, 6.622205, 5468.391, 99.94146, 99.98431, 99.45666, 99.84947, 99.99008, 99.39787
29685.34656, 59.99841950054827, 60.000452891549564, 59.99936378616158, 37.575969774020066, 37.83530038604003, 37.783056331338514, 0.9999697089076599, 0.9999729389224137, 0.9999703428925367, 10728.124704545386, 10780.820949494702, 10775.815876110399, 270.71679830529047, 81.87324656496536, 80.31047489582579, 10731.363396166955, 10775.495459930458, 10771.865925727609, 286.53273890713075, 285.9339740973536, 286.1141109169378, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 785.6448, 6.987835, 5490.609, 801.1309, 6.871129, 5500.482, 828.4758, 6.588073, 5459.475, 785.2412, 6.987829, 5491.396, 795.3262, 6.917264, 5498.516, 830.2971, 6.565987, 5456.983, 99.82785, 100.0, 99.26179, 99.82978, 99.97401, 99.18829
29687.705120000002, 60.00111346577067, 60.00073791741598, 60.00265652975634, 37.577917418630264, 37.826601396009885, 37.79151050504432, 0.9999691736005439, 0.9999656263132664, 0.9999722494344131, 10724.358770007413, 10774.479276588489, 10765.672758539617, 267.1799032063045, 81.59026823106683, 84.03299913737465, 10731.231916559222, 10770.779337011709, 10772.033464383372, 286.54067415841473, 285.87206427597573, 286.02466677951463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8353, 6.941969, 5496.742, 795.8584, 6.90981, 5499.269, 824.244, 6.638325, 5470.918, 787.8821, 6.971465, 5492.762, 794.2961, 6.922377, 5498.46, 821.5891, 6.66359, 5476.459, 99.93936, 99.98323, 99.46985, 99.86488, 99.9706, 99.57047
29690.120680000004, 60.0010144416704, 60.00082579187705, 60.002122493064675, 37.61182169509421, 37.86589252035526, 37.813387256450945, 0.9999669329708099, 0.9999664292190406, 0.9999687237358438, 10735.49945544936, 10786.10353415018, 10783.414877095696, 270.410836301191, 87.3827486608742, 80.06225406451995, 10742.043303448756, 10786.67194665774, 10781.443494261302, 286.4487533872475, 285.95917161206035, 286.0983312834815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 798.0848, 6.891284, 5500.247, 789.5354, 6.959175, 5494.461, 817.9545, 6.706248, 5484.963, 794.2126, 6.923109, 5498.3, 788.0587, 6.96986, 5492.903, 815.6048, 6.728598, 5489.063, 100.0, 99.89789, 99.72922, 99.96768, 99.87154, 99.79975
29692.524640000003, 60.00174854003812, 59.99753243460841, 59.99558195660816, 37.57810227637288, 37.846696363693226, 37.76961932762356, 0.9999727952548217, 0.999969380590963, 0.9999632314410654, 10722.62626819956, 10776.088271127635, 10774.768411981837, 275.391448345109, 86.7409986579537, 86.32547208191272, 10726.62574604521, 10778.619613467898, 10771.29352800104, 286.5105122340286, 285.9525129535658, 286.0754071974913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.855, 6.941433, 5496.8, 795.839, 6.90981, 5499.268, 824.1469, 6.636853, 5470.863, 787.8821, 6.971281, 5492.709, 794.3152, 6.922194, 5498.346, 821.9469, 6.663224, 5476.57, 99.93841, 99.98528, 99.46472, 99.86391, 99.9705, 99.5705
29694.902080000003, 59.99166599169645, 59.996698778871554, 59.997644151783796, 37.55058542115405, 37.807521499223014, 37.76302023977229, 0.9999719592955638, 0.9999707474839921, 0.9999679116075174, 10722.198183921342, 10780.768456348613, 10771.11452315074, 271.80696657257704, 85.97132542205918, 81.73329352193059, 10728.020358148564, 10777.838171848189, 10773.617482337282, 286.5309414557694, 285.8657431694612, 286.0563031642846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8353, 6.941612, 5496.742, 795.839, 6.909626, 5499.273, 824.3799, 6.635932, 5470.529, 794.1932, 6.922925, 5498.417, 794.2961, 6.922194, 5498.564, 822.1458, 6.654434, 5473.369, 99.93936, 99.98434, 99.47096, 99.96982, 99.96749, 99.53723
29697.245440000002, 59.99461844252234, 59.99200827340165, 59.996332798840726, 37.59673490113739, 37.8720161666005, 37.80850399592739, 0.9999693485623392, 0.9999697765885064, 0.9999712862038423, 10722.448348919013, 10783.712535386647, 10780.2511671715, 273.65072622998196, 81.59356707819597, 78.62273380700299, 10726.368872770916, 10776.300639013049, 10773.68953017403, 286.4756536974158, 285.7586683525453, 286.0728740482132, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 785.4871, 6.989084, 5489.719, 802.0648, 6.857867, 5500.322, 830.4946, 6.564328, 5452.961, 799.8246, 6.879901, 5499.979, 798.3972, 6.892426, 5499.796, 825.4858, 6.628614, 5469.704, 99.81167, 100.0, 99.11573, 99.99822, 99.99841, 99.44777
29699.611800000002, 59.98639217925456, 59.993565498356354, 59.99138568996599, 37.568468810145944, 37.86956907098143, 37.79905428720444, 0.9999711277809044, 0.9999714297381246, 0.9999700166566583, 10738.27621082989, 10785.177644015574, 10776.660760814699, 276.0346714270845, 86.47742010286848, 83.7296272257081, 10729.412272981317, 10782.89067282223, 10769.196431395827, 286.4749961048076, 285.93797227163867, 286.0926908997412, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.855, 6.94179, 5496.8, 795.839, 6.90981, 5499.274, 824.1663, 6.635748, 5470.585, 794.2126, 6.922925, 5498.358, 800.381, 6.872155, 5500.423, 829.0445, 6.585215, 5458.074, 99.94346, 99.98634, 99.46378, 99.96569, 100.0, 99.22475
29702.06764, 59.98963733218836, 59.98680038310235, 59.98656940223884, 37.55729188909369, 37.83636069843864, 37.76890673285295, 0.9999715489139311, 0.9999737016605288, 0.9999703950931212, 10724.71955122734, 10778.005277328435, 10766.234137843996, 264.1169659590746, 78.09709295565972, 86.44207132908377, 10727.887488143035, 10774.732616995365, 10766.853787417691, 286.476064061603, 285.90163229189153, 286.0719162981214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 795.9753, 6.909131, 5500.025, 790.7027, 6.955307, 5494.691, 817.8963, 6.70588, 5485.185, 787.9016, 6.971097, 5492.704, 806.8473, 6.81481, 5498.596, 834.4522, 6.513248, 5436.082, 99.99302, 99.90851, 99.72518, 99.86496, 99.97898, 98.8313
29704.478160000002, 59.98589805969176, 59.98380758217235, 59.983526597843735, 37.57405998425661, 37.853229878670106, 37.76755181172714, 0.9999728536664789, 0.9999671099513032, 0.9999721124400865, 10731.799395470767, 10788.438717278801, 10771.864390605435, 270.663717955038, 86.3047213738605, 79.07671672832657, 10728.906621139517, 10781.634563990532, 10767.576860935345, 286.4916006424852, 285.86694661194645, 286.1058019894425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8156, 6.942147, 5497.025, 795.839, 6.90981, 5499.326, 824.3217, 6.637773, 5471.369, 794.1932, 6.923109, 5498.417, 800.5145, 6.871059, 5500.425, 828.0902, 6.592723, 5459.105, 99.9445, 99.98634, 99.46275, 99.96875, 100.0, 99.25507
29706.8588, 59.98071980612252, 59.98169937396722, 59.9781418917704, 37.55451132298747, 37.86453032314975, 37.770276139524746, 0.9999710127128222, 0.9999663434283929, 0.9999725086965342, 10723.400638236719, 10772.503267066128, 10766.344408444833, 275.1661683186379, 85.74822061897885, 88.53032909537251, 10726.919661993654, 10781.421056374898, 10772.876920754612, 286.38775355273003, 285.77212589938733, 286.1701217210253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8353, 6.94179, 5496.748, 795.8195, 6.909995, 5499.155, 824.244, 6.637405, 5470.863, 787.8821, 6.971281, 5492.592, 800.5145, 6.871059, 5500.373, 828.13, 6.590891, 5458.587, 99.93946, 99.98528, 99.46884, 99.86188, 100.0, 99.25399
29709.30124, 59.98368412792836, 59.98485769272586, 59.980428519805294, 37.58346332037605, 37.84915896363804, 37.78977994255519, 0.9999665296369901, 0.999971320637316, 0.9999697456092512, 10723.765974784079, 10778.893894672012, 10768.684774510153, 272.19724096222126, 83.84086579779705, 83.17207264714443, 10735.71492869154, 10785.824208103393, 10772.049145474095, 286.49635723055036, 285.914911847542, 286.10797520454923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 785.5068, 6.988906, 5489.776, 802.0453, 6.857867, 5500.38, 830.6305, 6.562119, 5451.214, 781.5323, 7.016511, 5483.83, 794.8302, 6.913246, 5499.349, 824.3327, 6.630812, 5468.103, 99.81671, 100.0, 99.10954, 99.7046, 99.97944, 99.43215
29711.721320000004, 59.978764626497394, 59.98075009387607, 59.98456544902725, 37.56921595069656, 37.83382399609068, 37.76861215302251, 0.9999735257862652, 0.9999642069606103, 0.9999709193132849, 10721.709469535752, 10783.737746975157, 10769.824397425626, 275.5000038703356, 87.48176848751882, 81.04506296266459, 10733.04598224158, 10775.579921293544, 10769.757401672246, 286.42839256888504, 285.9797293075133, 286.0828487500662, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8353, 6.94179, 5496.69, 795.8195, 6.910179, 5499.442, 824.3605, 6.636117, 5470.413, 787.8627, 6.971649, 5492.592, 795.9556, 6.913611, 5498.537, 820.8535, 6.672746, 5478.23, 99.94346, 99.98739, 99.45353, 99.86698, 99.97199, 99.60787
29714.06648, 59.98443085154384, 59.98054884874464, 59.981667959482486, 37.590123354813294, 37.82215293613374, 37.77234284946046, 0.9999729706426503, 0.9999704253561972, 0.9999721853976214, 10737.893822087222, 10790.774316196095, 10774.22327240384, 273.845496502684, 85.44970949079016, 83.70936105716919, 10736.2003778947, 10791.298288486501, 10775.94146461691, 286.53975182017757, 285.87010799504, 286.0540906500616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 793.8461, 6.923051, 5498.97, 792.123, 6.939466, 5495.932, 819.2745, 6.695204, 5484.29, 793.999, 6.92458, 5498.305, 788.0778, 6.970042, 5492.794, 815.6645, 6.729331, 5489.175, 99.97986, 99.93644, 99.68763, 99.96774, 99.86758, 99.79662
29716.44004, 59.982698305430105, 59.9820511505819, 59.98168703288035, 37.569684799766776, 37.830461472461614, 37.787660793777206, 0.9999731577725126, 0.9999644440871981, 0.999971019031938, 10725.941479958055, 10782.527956778978, 10766.641159817833, 277.94879795055294, 88.1430731608107, 77.63657228827105, 10724.210640726104, 10782.32722866927, 10775.750323482654, 286.49447271996996, 285.9283179638051, 286.01285237997956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.5647, 6.940006, 5496.916, 795.8195, 6.910363, 5499.269, 824.1081, 6.636669, 5470.752, 787.9016, 6.971281, 5492.599, 794.2961, 6.922194, 5498.455, 821.8873, 6.661576, 5475.996, 99.94245, 99.9853, 99.46683, 99.86699, 99.96855, 99.56217
29718.80712, 59.98323415922479, 59.9814483254196, 59.983580348378474, 37.5861864335454, 37.84967314430683, 37.756526552177945, 0.9999692352658354, 0.9999705378998384, 0.9999718353065705, 10731.180309123018, 10778.601713600234, 10766.65524297236, 273.5600080925701, 82.25953670418903, 83.73655951058754, 10728.08710005554, 10780.509143359932, 10764.788766947557, 286.55428717605616, 285.9404789503667, 286.1143775558014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8353, 6.94179, 5496.8, 795.839, 6.909995, 5499.438, 824.244, 6.636853, 5470.464, 794.2126, 6.922925, 5498.306, 794.2961, 6.922011, 5498.289, 821.8873, 6.663224, 5476.174, 99.94051, 99.98837, 99.46374, 99.96779, 99.96656, 99.5663
29721.293680000002, 59.97882016288894, 59.981582643853535, 59.985250596989744, 37.61686013278347, 37.84291634263535, 37.836762378136044, 0.9999671724345549, 0.9999701517476743, 0.9999728945237406, 10738.786004743553, 10784.56104674951, 10785.34395359143, 276.566402543837, 77.18057833239436, 82.53813236461428, 10735.947466514028, 10787.76565808447, 10775.341773635124, 286.4682868162289, 285.85534017905036, 286.0420562693329, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 785.5068, 6.988906, 5490.054, 802.0453, 6.858051, 5500.609, 830.4363, 6.56396, 5450.763, 800.3877, 6.871994, 5500.328, 800.4954, 6.871242, 5500.485, 827.9709, 6.593638, 5459.849, 99.81575, 100.0, 99.11569, 100.0, 100.0, 99.26858
29723.67032, 59.98574607617371, 59.98392532995684, 59.98202558222664, 37.564059465339255, 37.85203574684901, 37.78346148826782, 0.9999700046945261, 0.9999706628964515, 0.9999709344651562, 10724.993630854853, 10778.27922253215, 10770.897676080525, 273.18218723876726, 87.53096526520949, 80.22129020395778, 10726.910607669506, 10777.829297010312, 10768.307801529583, 286.4199413267376, 285.8387724485871, 286.04932290703704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.855, 6.941969, 5497.02, 795.839, 6.909995, 5499.273, 824.3022, 6.636301, 5471.207, 794.2126, 6.922741, 5498.242, 796.814, 6.901923, 5500.035, 825.7244, 6.613232, 5463.919, 99.94441, 99.98528, 99.47509, 99.96673, 99.99899, 99.35818
29726.034400000004, 59.9845309745589, 59.983019424172795, 59.98656437550469, 37.56347937207674, 37.80891601270664, 37.76523772397411, 0.9999712823974435, 0.9999749883317302, 0.9999731506814487, 10727.716999021377, 10775.274404904303, 10769.59303585936, 273.15322939650105, 76.23918233860604, 78.9628975167584, 10724.52362475774, 10772.332166978867, 10770.283989320105, 286.4751168474924, 285.7148945287621, 286.0368449246254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8156, 6.940898, 5497.244, 794.8857, 6.917547, 5498.129, 822.031, 6.668881, 5478.537, 790.5619, 6.95124, 5494.472, 805.0924, 6.825402, 5499.164, 834.313, 6.516362, 5436.08, 99.94348, 99.96984, 99.60123, 99.90335, 99.98614, 98.83537
29728.4998, 59.986176244628716, 59.98561796030369, 59.98475574163964, 37.595910347369376, 37.85245866275633, 37.797574237278695, 0.9999738844612922, 0.9999716957250299, 0.9999729725046066, 10736.181971083945, 10780.004764586774, 10770.831701802044, 274.25562645077025, 78.80127542231912, 81.5798459201382, 10720.827697073335, 10781.959767847988, 10766.498026559912, 286.51957480980474, 285.92793533087263, 286.0598576135927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 794.0433, 6.929476, 5497.693, 795.197, 6.912205, 5499.269, 824.2634, 6.637221, 5470.753, 794.1544, 6.923293, 5498.417, 800.5145, 6.870511, 5500.423, 828.1896, 6.591441, 5458.988, 99.95665, 99.9842, 99.46068, 99.96777, 100.0, 99.25509
29730.92768, 59.98149886393892, 59.983058251536875, 59.98319019275746, 37.57668386241713, 37.82909557983468, 37.77366965438526, 0.9999696008950245, 0.9999695265041406, 0.9999684762247695, 10733.792251437028, 10779.374718538991, 10773.733165065136, 275.72986993958784, 89.6215771298589, 84.52910439486413, 10735.22315318053, 10785.041533341768, 10774.737716344858, 286.48624632811703, 285.9231619820267, 286.07096334534884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8156, 6.94179, 5496.857, 795.8195, 6.910179, 5499.208, 824.3022, 6.637221, 5471.091, 787.8627, 6.971465, 5492.704, 800.5145, 6.871242, 5500.264, 828.1697, 6.590891, 5458.933, 99.94041, 99.98739, 99.45757, 99.86293, 100.0, 99.25194
29733.237360000003, 59.98540409059204, 59.98550155834452, 59.98361883017081, 37.55992156254025, 37.82634130158198, 37.76125904480979, 0.999969870234844, 0.9999698759269945, 0.9999717273619894, 10723.491261549607, 10772.45676791522, 10769.316578206099, 273.9909677914575, 88.03329225532366, 77.70317865908783, 10728.991838397445, 10781.058412984126, 10770.908353718183, 286.42538932620005, 285.9399531024703, 286.1093212746578, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 785.5462, 6.988549, 5489.996, 802.0453, 6.858051, 5500.438, 830.4946, 6.563408, 5450.991, 781.5129, 7.016327, 5483.601, 794.2961, 6.922742, 5498.402, 821.9668, 6.661942, 5477.086, 99.81271, 100.0, 99.11256, 99.70043, 99.97147, 99.58199
29735.677920000002, 59.98147548628651, 59.981671504881774, 59.984954280660865, 37.59243118441496, 37.84748065127015, 37.775090704109374, 0.99996784556607, 0.9999699213512979, 0.9999683847643768, 10725.041758617972, 10777.846120371201, 10776.732550935872, 274.25790930481253, 88.38580634401148, 81.2133446404714, 10726.941868805403, 10772.447534554154, 10773.762977157538, 286.580099183166, 285.93023742457797, 286.22623736437015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8353, 6.941969, 5496.8, 795.839, 6.90981, 5499.379, 824.0887, 6.636853, 5470.697, 787.8433, 6.971465, 5492.592, 800.4, 6.874529, 5500.146, 827.1558, 6.607189, 5464.49, 99.94041, 99.98846, 99.46583, 99.86188, 100.0, 99.35297
29738.008400000002, 59.988297291508395, 59.98942756834357, 59.986120920694994, 37.58415307650057, 37.871748003293064, 37.796082949411606, 0.9999702270253544, 0.9999654022804481, 0.9999719563864666, 10728.485011568013, 10797.947913850026, 10776.161961556889, 274.1461699463175, 89.2932191508894, 79.64219186159698, 10741.107669344754, 10788.06237587642, 10781.509366090153, 286.3965847550982, 285.8243260275813, 286.1896942614386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8156, 6.94179, 5496.805, 795.839, 6.910179, 5499.381, 823.9722, 6.646241, 5473.325, 789.3192, 6.960801, 5495.213, 791.8164, 6.946301, 5495.609, 817.5532, 6.713033, 5487.125, 99.94042, 99.98528, 99.50037, 99.90437, 99.91877, 99.75114
29740.4406, 59.98266024487165, 59.98597837635353, 59.98500706387202, 37.569859590019576, 37.798366793949995, 37.7864177999623, 0.9999697751957498, 0.9999659645859984, 0.9999721425858623, 10721.663825899783, 10779.114272440054, 10760.991016859616, 270.05520508275606, 90.57879107065128, 77.859982699395, 10730.770242376568, 10784.608857721863, 10775.025924464084, 286.54272321142287, 285.88752309827373, 286.169688023514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 796.5471, 6.904312, 5499.476, 792.1035, 6.936519, 5497.708, 822.1281, 6.660782, 5473.667, 789.0084, 6.966133, 5492.706, 794.2961, 6.922194, 5498.181, 821.8674, 6.661759, 5476.801, 99.98907, 99.94821, 99.53307, 99.87018, 99.9685, 99.57681
29742.895520000002, 59.98891559510754, 59.9878149597915, 59.98947742658038, 37.58060388557619, 37.83973919005492, 37.76505077558397, 0.9999701977892622, 0.9999697413090252, 0.9999712868309197, 10729.622612511434, 10777.835456473716, 10772.599281664481, 277.6946244020867, 85.03561087084563, 80.40636843718949, 10730.237296411013, 10784.64220105782, 10774.251291503542, 286.5839445354056, 285.9416088371858, 286.1232903905667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.7958, 6.942326, 5496.967, 795.839, 6.909995, 5499.268, 824.2634, 6.636669, 5470.465, 794.1932, 6.923109, 5498.359, 794.2961, 6.922194, 5498.346, 821.8077, 6.664323, 5476.227, 99.94346, 99.98741, 99.46479, 99.96876, 99.96853, 99.56637
29745.363680000002, 59.98148900665406, 59.9851642080495, 59.985646823849535, 37.579787902559914, 37.86385188769252, 37.775722338896166, 0.9999763373532439, 0.9999718097072706, 0.9999749574775736, 10719.16983742684, 10783.0290175379, 10781.345338253888, 272.2826797269604, 77.59912103176794, 82.97414740306704, 10736.135356152303, 10800.221627320621, 10777.359617709537, 286.589692051803, 285.8789461311364, 286.0353313243639, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 785.5068, 6.988906, 5489.886, 802.0453, 6.857683, 5500.327, 830.6111, 6.564328, 5451.097, 800.3877, 6.871811, 5500.381, 800.5145, 6.871242, 5500.423, 828.2095, 6.590525, 5459.104, 99.8147, 100.0, 99.10946, 100.0, 100.0, 99.24776
29747.758680000003, 59.98361157505878, 59.9861596604626, 59.981130487845654, 37.54961365273707, 37.816068154837104, 37.78551013003524, 0.9999726043033307, 0.9999679692324471, 0.9999742261683644, 10719.275746843816, 10776.865837623556, 10768.896559644683, 271.49784085018155, 83.45525669055678, 80.63079138832654, 10730.702279770223, 10782.360664582418, 10769.787161108126, 286.4985777634875, 285.9768166949306, 286.11940094955366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8156, 6.94179, 5496.967, 795.839, 6.910363, 5499.161, 824.244, 6.637589, 5471.085, 794.1932, 6.922925, 5498.417, 794.2961, 6.922377, 5498.399, 822.5036, 6.648757, 5472.284, 99.94146, 99.98835, 99.47288, 99.96779, 99.96949, 99.51125
29750.129040000003, 59.987670962241495, 59.98405757733179, 59.98454455152074, 37.54362210221317, 37.83748006305037, 37.78851722405114, 0.9999705791608923, 0.9999659513506944, 0.9999699965164999, 10718.634968938579, 10769.104263494795, 10768.800897966334, 273.5543537319336, 88.97287932808513, 80.77420465341811, 10720.802259997865, 10779.330934490501, 10773.252429296408, 286.443123898949, 285.8202063453543, 286.1475277852725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8156, 6.941969, 5496.742, 795.839, 6.910179, 5499.214, 824.2245, 6.637957, 5470.697, 793.6883, 6.931383, 5497.327, 792.2742, 6.9379, 5496.015, 830.9531, 6.553901, 5445.846, 99.93936, 99.98427, 99.46583, 99.95422, 99.93563, 99.01399
29752.523600000004, 59.98787690768597, 59.98342363493584, 59.9893100301323, 37.57606586754825, 37.801667201579484, 37.78050820507477, 0.9999724094151399, 0.9999689893121264, 0.9999700778557654, 10727.149741361274, 10779.115155890944, 10778.573944020125, 268.8144372834813, 84.37330048042213, 79.38406521838306, 10737.522708359942, 10785.84547098043, 10771.376122784573, 286.4419776122053, 285.89006444472966, 286.16677984377253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 797.5526, 6.896281, 5499.752, 790.9556, 6.945176, 5496.868, 820.9634, 6.673667, 5476.636, 791.9212, 6.937634, 5497.501, 793.514, 6.92402, 5498.452, 828.2891, 6.590525, 5458.935, 99.99708, 99.93103, 99.58699, 99.95317, 99.97044, 99.24877
29754.994880000002, 59.98969071566676, 59.98850576606948, 59.982237169190284, 37.56710685920763, 37.840847704396886, 37.78294976081208, 0.9999752128093082, 0.9999680304218367, 0.9999705095270701, 10728.181244720417, 10781.332145844055, 10767.768311093607, 274.28772201506035, 83.26190991284307, 78.40789631798862, 10726.91067147032, 10780.902195802599, 10773.757393390295, 286.5201658471669, 286.0153116882492, 286.2545681884598, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 800.0, 791.8353, 6.941969, 5496.915, 795.8195, 6.909995, 5499.271, 824.3022, 6.635564, 5470.98, 787.8433, 6.971465, 5492.533, 794.277, 6.922194, 5498.292, 828.2891, 6.590159, 5458.929, 99.9425, 99.98634, 99.45253, 99.8639, 99.96645, 99.24567
