TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30177.179360000002, 59.99394496737664, 59.99647055405455, 59.99422465022854, 36.2996433034132, 36.539630615094964, 36.48552004162958, 0.9999741477210647, 0.9999672417423126, 0.9999741371322471, 10353.362199864907, 10416.367618387047, 10410.38016153383, 257.9105902406636, 85.13003624715714, 75.66156343719285, 10369.180320282343, 10409.380691721379, 10406.545471217389, 286.46357415601256, 286.0184884864491, 286.2937094787133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.2438, 6.946609, 5496.411, 795.8779, 6.90981, 5499.44, 827.7963, 6.596173, 5461.05, 797.0477, 5.522254, 4399.538, 786.5899, 6.985018, 5489.595, 834.989, 6.507572, 5429.418, 99.93334, 99.98636, 99.28627, 99.99001, 99.80941, 98.75707
30179.617960000003, 59.99235306878379, 59.99108432396766, 59.9921156400674, 36.30750275378915, 36.57799402862853, 36.539829206956206, 0.9999712800443413, 0.9999679942557387, 0.9999727460400257, 10370.232499722564, 10424.424727664918, 10417.858441626333, 263.43597479809796, 84.51637741557772, 76.16512730879276, 10366.045001008584, 10425.324680636775, 10419.54644165236, 286.5105460857263, 286.0233799774728, 286.3012699705278, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 785.6053, 6.985515, 5491.897, 799.9441, 6.879786, 5500.28, 825.5446, 6.621207, 5464.015, 796.2515, 5.525379, 4399.883, 788.0205, 6.969677, 5492.96, 831.7484, 6.548224, 5446.709, 99.84216, 100.0, 99.34433, 99.99397, 99.87061, 99.03379
30182.016200000002, 59.99033695047146, 59.99054343495695, 59.988141429312286, 36.300076941189914, 36.56972491577284, 36.5185392053038, 0.9999738494378898, 0.9999738932028075, 0.9999703420435186, 10373.003184083114, 10426.83584869179, 10424.288170163398, 264.66932639001243, 77.61442519133402, 76.18008345317776, 10372.612100369211, 10419.876082259383, 10410.277963743341, 286.62013457103666, 286.02474895179864, 286.2816689309881, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.2438, 6.946074, 5496.464, 795.8779, 6.909626, 5499.38, 827.7769, 6.596725, 5460.709, 790.9308, 5.558842, 4396.652, 788.1732, 6.969312, 5492.909, 831.7285, 6.548041, 5446.655, 99.93536, 99.98428, 99.28422, 99.92503, 99.86967, 99.02872
30184.417240000002, 59.98617154535728, 59.988020282586646, 59.988985074747625, 36.314092623958004, 36.575031419383315, 36.507092843492245, 0.9999739496324199, 0.999970588347531, 0.9999738934743979, 10369.962958968445, 10421.419763399459, 10416.027416084722, 260.1868526815997, 82.11122303338243, 78.03341025005193, 10371.142486224628, 10429.71835570614, 10418.956879433172, 286.57545290494113, 285.9848382505583, 286.2694318913945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 797.5328, 6.895924, 5499.973, 789.5548, 6.959175, 5494.522, 834.0664, 6.519783, 5437.656, 784.6781, 5.595799, 4390.591, 794.4296, 6.921098, 5498.352, 825.4063, 6.621656, 5466.73, 100.0, 99.899, 98.86922, 99.79117, 99.96863, 99.39675
30186.779080000004, 59.987100979083365, 59.98695703629286, 59.99034006748746, 36.321782816745554, 36.58458570552615, 36.516016091907744, 0.9999745504677323, 0.999972394128248, 0.9999717773948759, 10377.6798474605, 10423.53348538892, 10426.589521224525, 256.32490848450414, 81.97422148529267, 78.22718794613866, 10374.323835210233, 10429.41366317603, 10434.482505814383, 286.55740987568805, 285.94375203285983, 286.28560413671744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.2438, 6.946252, 5496.296, 795.8584, 6.909626, 5499.439, 827.7575, 6.596357, 5460.654, 790.9503, 5.558475, 4396.71, 788.1541, 6.969312, 5493.068, 831.7086, 6.548774, 5446.938, 99.93125, 99.9884, 99.27914, 99.92767, 99.87061, 99.03281
30189.212440000003, 59.989582837652655, 59.98329685033678, 59.985353252872216, 36.31622963856543, 36.578542924910856, 36.54129810174114, 0.9999788258852195, 0.999976300954516, 0.9999758887387203, 10366.747337300096, 10422.920416253684, 10419.936165137047, 257.2665088547123, 73.59726287764443, 71.74254660617771, 10370.568890627399, 10423.885431936398, 10421.882836267107, 286.60199467882603, 286.0132345992153, 286.3960656885483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.2438, 6.94643, 5496.411, 795.8779, 6.909626, 5499.271, 827.8352, 6.595621, 5460.088, 784.6587, 5.595799, 4390.709, 794.6013, 6.91982, 5499.059, 824.6309, 6.634657, 5480.97, 99.93239, 99.98534, 99.28011, 99.78744, 99.97504, 99.7107
30191.592880000004, 59.98838392830232, 59.98934878531118, 59.985343010535395, 36.28812989103143, 36.52868619831698, 36.47833806171513, 0.9999741630696349, 0.9999699836551905, 0.9999730511903578, 10362.417502401127, 10416.221360729227, 10410.376749877816, 263.71314442637254, 80.01339100966652, 79.12895139220882, 10369.4932662811, 10414.200599124693, 10416.868852320249, 286.580844387669, 286.0259370213496, 286.2555379206923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 784.9548, 6.992653, 5489.163, 802.1815, 6.858419, 5500.369, 822.5746, 6.655628, 5471.642, 780.5613, 5.616208, 4387.653, 796.5279, 6.907584, 5499.062, 825.1876, 6.626966, 5467.361, 99.80155, 100.0, 99.50354, 99.70685, 99.98494, 99.38836
30194.0148, 59.98839865996548, 59.99005648688619, 59.989052915875625, 36.31768368212722, 36.56072400132349, 36.51125026078678, 0.9999726043002132, 0.9999784282956699, 0.9999777814343322, 10372.608692422904, 10425.898698495563, 10423.528000978005, 252.28699584734522, 75.2544671455662, 75.24177152439916, 10368.362745891824, 10426.149856259957, 10417.195787976716, 286.60996394888986, 286.03748942133734, 286.35333911993115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.2438, 6.94643, 5496.301, 795.8779, 6.909442, 5499.329, 827.8157, 6.596173, 5460.205, 784.6975, 5.595799, 4391.102, 794.4678, 6.920916, 5498.519, 825.5454, 6.622388, 5467.474, 99.93429, 99.98639, 99.27505, 99.78746, 99.97166, 99.39144
30196.409720000003, 59.98500999839064, 59.98405998136726, 59.98784498361472, 36.292653356800834, 36.536505662307846, 36.489031769164534, 0.9999687946711833, 0.9999648897399301, 0.9999722811456612, 10358.791087972511, 10410.96227049595, 10414.825732044286, 252.5237616625618, 84.75491903684815, 84.05008963551666, 10364.614274802934, 10418.027598220762, 10409.42908575749, 286.5579694849468, 285.95590010677813, 286.2434358968602, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 797.3159, 6.898066, 5499.973, 789.5548, 6.958991, 5494.404, 834.047, 6.51923, 5437.83, 790.9308, 5.558842, 4396.652, 788.1541, 6.969129, 5492.909, 831.8478, 6.547309, 5446.999, 100.0, 99.89686, 98.86617, 99.9225, 99.86967, 99.03489
30198.813240000003, 59.99073299529581, 59.98815163929068, 59.992919518767565, 36.349074731131076, 36.597375265869545, 36.53481039566501, 0.9999764045878416, 0.9999767720268432, 0.999974961027944, 10374.021597036446, 10427.135896051399, 10422.741567277346, 251.94788878810596, 64.99304970611229, 71.51200511891295, 10378.735795680903, 10432.948076372832, 10425.5640437549, 286.6262718967677, 286.01202752091945, 286.29221632380086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.2241, 6.946609, 5496.411, 795.8779, 6.90981, 5499.27, 827.7575, 6.596725, 5460.71, 784.6781, 5.595615, 4390.873, 794.4296, 6.920916, 5498.682, 825.4858, 6.622938, 5467.241, 99.93429, 99.98532, 99.28424, 99.79261, 99.97463, 99.40305
30201.244800000004, 59.99107035626163, 59.99021428945338, 59.99409907026428, 36.32839001589677, 36.57387538163265, 36.52596684841709, 0.9999751976000569, 0.9999769180561533, 0.9999747282040932, 10383.155059917277, 10431.570412467057, 10429.282929851617, 256.65277621485257, 69.63495138084909, 74.24909841764486, 10374.580422824303, 10432.751659591866, 10424.989260566192, 286.6209281336031, 286.05229789238996, 286.3342138124398, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.2241, 6.946609, 5496.358, 795.8779, 6.90981, 5499.327, 827.5828, 6.596909, 5460.543, 790.9308, 5.558842, 4396.71, 794.4487, 6.920916, 5498.409, 825.4659, 6.624219, 5468.104, 99.93239, 99.9853, 99.28325, 99.92638, 99.97256, 99.41868
30203.616, 59.99188879453684, 59.99084424909045, 59.99262321649001, 36.287350460232865, 36.539925217613614, 36.489052234807154, 0.9999769967407025, 0.9999679827690607, 0.9999746305125323, 10358.88224543622, 10421.41013918536, 10413.432135316714, 263.6214910238259, 81.8872694394563, 72.74480267073022, 10373.627938714697, 10422.38402383895, 10418.606168959781, 286.53035398533103, 286.00243838477877, 286.23558191361195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 784.9548, 6.992832, 5489.052, 802.1815, 6.856577, 5500.271, 821.4875, 6.667041, 5475.853, 796.2321, 5.525379, 4399.013, 798.607, 6.890782, 5499.865, 823.0801, 6.645462, 5471.136, 99.80459, 100.0, 99.59008, 99.98703, 99.99614, 99.4738
30206.067600000002, 59.994692489517135, 59.989558549737346, 59.9891886743433, 36.32296490784561, 36.56227720021565, 36.515295667473126, 0.9999740116843759, 0.9999783071086032, 0.9999765758906223, 10371.163598268748, 10425.091595307476, 10420.623342896208, 256.1932254616131, 72.9932222389175, 75.4825048973853, 10376.168488003472, 10425.34709676949, 10421.005126296111, 286.4894210500026, 285.92689269355736, 286.24294598812423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.2438, 6.946609, 5496.469, 795.8973, 6.90981, 5499.217, 827.7575, 6.597645, 5460.711, 790.9697, 5.558475, 4396.711, 794.4678, 6.920916, 5498.684, 825.4858, 6.623304, 5467.296, 99.93239, 99.98436, 99.28635, 99.92385, 99.9707, 99.40302
30208.4756, 59.993162857202186, 59.99917898725345, 59.99297763039226, 33.79142145621262, 33.942107418051705, 33.74294555966915, 0.9999745435940312, 0.9999694430336898, 0.9999743002738046, 9448.783593055494, 9457.120949864917, 9414.761803937712, 230.55221062126566, 72.76658968688571, 67.82241268537518, 9245.049414033738, 9321.843041891487, 9390.544755423402, 286.4855713831021, 286.043938059354, 286.19272986800866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.2438, 6.946609, 5496.354, 795.8779, 6.90981, 5499.387, 827.7575, 6.596357, 5460.764, 790.8338, 5.559578, 4396.824, 794.4678, 6.921281, 5498.733, 825.3665, 6.624586, 5467.009, 99.93429, 99.98428, 99.27914, 99.92771, 99.96961, 99.40197
30210.869720000002, 59.99855448737349, 59.99494166487282, 59.9922306571197, 33.47604400095241, 33.962676250578184, 34.15157618985965, 0.9999809237910737, 0.9999811465183873, 0.9999747908819218, 9908.047873646476, 10019.813502904277, 10064.925055502485, 245.64926113057754, 70.84199793870289, 70.82719359802877, 10342.815120340189, 10429.272718812395, 10419.97893923152, 286.6941070693463, 286.0742700383618, 286.2354460768622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 788.878, 6.9616, 5494.742, 711.6355, 7.43164, 4883.409, 829.8734, 6.571139, 5457.447, 791.0862, 5.558107, 4396.878, 794.4678, 6.920733, 5498.631, 825.7244, 6.619092, 5465.979, 99.90299, 91.08414, 99.22491, 99.92632, 99.97264, 99.38641
30213.331520000003, 60.001022225852026, 60.000041265430205, 59.997581172194366, 35.08503982616197, 35.481875073924336, 37.09779352562578, 0.9999794630432864, 0.9999193304614774, 0.9999723992031843, 10367.031471571247, 10429.335719372708, 10425.917176504983, 259.17830694715394, 82.60068279990173, 76.10086378395727, 10392.986487789183, 10436.698324797842, 10430.197037291498, 286.684632510907, 286.0876484360374, 286.33543661860136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.2635, 6.94643, 5496.469, 796.0335, 6.908337, 5499.501, 391.3788, 7.592928, 2508.073, 791.0474, 5.558107, 4396.821, 794.5823, 6.920185, 5498.527, 825.4659, 6.620374, 5467.647, 99.9344, 99.98539, 50.699, 99.92624, 99.97182, 99.38945
30215.7324, 59.99850916899582, 60.00069879269108, 60.00110606752934, 36.29251979172047, 36.58310323449053, 36.51477056270004, 0.9999765792213969, 0.9999721665022521, 0.9999751255520165, 10367.448522535376, 10415.325989996822, 10415.801739586557, 267.7760229283422, 80.45965675817115, 72.31524246553136, 10362.16147658345, 10397.182650443512, 10373.888167662062, 286.5527061694055, 286.0578603603705, 286.225765218519, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.1255, 6.94768, 5496.41, 796.1697, 6.907231, 5499.331, 824.1275, 6.637957, 5470.241, 575.8898, 5.99037, 4236.83, 794.6013, 6.920002, 5498.446, 833.3389, 6.652786, 5478.807, 99.93333, 99.98643, 99.47282, 96.29023, 99.97073, 99.61328
30218.09672, 59.99923431395765, 60.00283253112446, 60.00174956784384, 36.21823319143748, 36.377456128015844, 36.197309454163396, 0.9999731510975172, 0.9999657290603136, 0.9999717934099008, 10177.505070827694, 10182.384994457128, 10120.49577878238, 254.04284390969224, 78.88160262664042, 67.50027801783563, 9930.320893147707, 9946.350634939572, 9922.307813671363, 286.5558560432153, 286.0503060873841, 286.2810110926685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9481, 6.947145, 5496.463, 796.1503, 6.907231, 5499.338, 818.1098, 6.704224, 5477.235, 796.1351, 5.551672, 4396.919, 797.7296, 6.893704, 5497.171, 826.3009, 6.612683, 5464.89, 99.93238, 99.98757, 99.69884, 99.94328, 99.96679, 99.36023
30220.565280000003, 59.997310329320385, 59.9996786408156, 59.996851510253634, 36.36018026064302, 36.604680126017, 36.53563092935999, 0.9999752891716561, 0.9999678885964458, 0.9999769992232287, 10373.388862613494, 10431.281082012976, 10417.75033305109, 266.37459415913963, 84.40662451736307, 76.16972757005942, 10379.769708616697, 10434.72399108533, 10423.472184562846, 286.7063710380659, 286.1192538083134, 286.2883437183178, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 792.8407, 6.944467, 5496.463, 796.1891, 6.907047, 5499.395, 819.5657, 6.688025, 5481.556, 790.892, 5.55921, 4396.71, 794.773, 6.918542, 5498.804, 822.2253, 6.663407, 5478.284, 99.93429, 99.98962, 99.66326, 99.9225, 99.97393, 99.59746
30222.958800000004, 59.999433340391064, 59.99752208809999, 59.998916362263, 36.3312201535007, 36.59225018894705, 36.532570424294924, 0.9999731828006391, 0.9999677772996886, 0.9999735709051747, 10377.226072135594, 10431.917551171802, 10426.107898585553, 265.51786129157335, 83.95078127829538, 74.41673654543888, 10380.788035463906, 10430.107010274343, 10421.109773621165, 286.6347468000349, 286.1233141888193, 286.2543525031735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9481, 6.94875, 5496.13, 796.1697, 6.907231, 5499.564, 819.624, 6.688209, 5481.384, 790.9114, 5.559026, 4396.71, 794.7921, 6.918359, 5498.696, 820.6348, 6.676226, 5479.201, 99.93033, 99.98855, 99.66012, 99.92128, 99.97592, 99.6183
30225.391480000002, 59.9982417967418, 59.99625613406295, 59.9971845335995, 36.31594571255177, 36.58726465761582, 36.527147897140814, 0.9999726756336343, 0.9999640025427711, 0.9999745796550301, 10373.760145988366, 10429.062686656447, 10418.046914150937, 263.496899696358, 84.09419169628336, 76.39964572528834, 10369.713723742569, 10418.83515637164, 10413.635440484686, 286.59859594479, 286.0743697981163, 286.32450781563153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9481, 6.94875, 5496.188, 796.1697, 6.907231, 5499.342, 819.5657, 6.687841, 5481.496, 790.9114, 5.558842, 4396.71, 794.7921, 6.918359, 5498.639, 820.6944, 6.676409, 5479.144, 99.92728, 99.98959, 99.67141, 99.92513, 99.97685, 99.62136
30227.873720000003, 59.9940310163014, 59.99440611158829, 59.995548240823545, 36.35471933665722, 36.57814614215095, 36.52993812134858, 0.9999743232545862, 0.9999655264463759, 0.999969613895267, 10373.807113550722, 10425.711449898774, 10426.885453236495, 259.16106511723046, 81.73736810010314, 77.36898920436602, 10381.024653786984, 10433.651454507797, 10426.684053071207, 286.60294881076993, 286.0864816239253, 286.3255722369257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 797.2568, 6.898958, 5500.137, 789.8661, 6.95678, 5494.929, 825.9328, 6.618077, 5465.586, 784.6587, 5.595799, 4391.418, 789.0887, 6.958171, 5495.304, 824.6906, 6.631727, 5471.767, 100.0, 99.90534, 99.3729, 99.79742, 99.91321, 99.47702
30230.225800000004, 59.99606222912056, 59.99500222836418, 59.9920838897571, 36.3088333343596, 36.55444532095283, 36.51366392116659, 0.9999750235507643, 0.9999657516750802, 0.9999735380706407, 10370.670773053658, 10426.987504946253, 10415.091083619385, 267.5932568764756, 80.7521133397604, 73.02072937502885, 10369.998879834502, 10430.567910920205, 10420.084276801057, 286.61756815469016, 286.06796810165554, 286.29251412595784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9481, 6.948929, 5496.073, 796.1891, 6.907416, 5499.398, 821.7981, 6.664648, 5474.001, 790.892, 5.558842, 4396.656, 794.7921, 6.918542, 5498.804, 820.5552, 6.676409, 5479.656, 99.92833, 99.99067, 99.55135, 99.92262, 99.97289, 99.62136
30232.679160000003, 59.99296168997835, 59.99280326706338, 59.9945414298642, 36.333712332730904, 36.59064065528259, 36.53284243395682, 0.9999725523299924, 0.9999718392223501, 0.9999745491912695, 10378.968923075594, 10440.449116986272, 10419.405866258057, 262.7800468553487, 80.94482558562822, 77.50929726632694, 10374.565193516404, 10431.412478468095, 10414.42423129918, 286.64403925536476, 286.04592345743083, 286.2890663974557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 788.2077, 6.968739, 5491.842, 799.7106, 6.872971, 5500.622, 831.0381, 6.552547, 5447.337, 797.0865, 5.519863, 4399.884, 801.0104, 6.866858, 5500.5, 814.3324, 6.742698, 5490.757, 99.86745, 100.0, 99.0533, 99.99595, 100.0, 99.83792
30235.02528, 59.99170164482002, 59.991982100233976, 59.993807912313486, 36.313891009527424, 36.58349155030745, 36.521014424897096, 0.9999707644341783, 0.9999709452566143, 0.9999753755294488, 10369.338208911875, 10427.9292972132, 10411.955295833422, 259.67738681946776, 84.12802979075354, 74.11939859048243, 10368.680692469543, 10428.391197748313, 10414.621578457947, 286.6776708461024, 286.0801139511131, 286.2935922571155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.7509, 6.949108, 5495.962, 796.1697, 6.907231, 5499.398, 826.0493, 6.617157, 5467.337, 790.8726, 5.559026, 4396.598, 794.7921, 6.918359, 5498.696, 820.6348, 6.676409, 5479.659, 99.92518, 99.98658, 99.3771, 99.92393, 99.97393, 99.62876
30237.392880000003, 59.98836123498708, 59.98631019089027, 59.988059802130714, 36.330199733063225, 36.57861281501092, 36.50877694444403, 0.9999732441376186, 0.9999641656755437, 0.9999737031437451, 10369.770504686787, 10423.537125201054, 10427.167239844002, 264.9941049413965, 87.33055434588346, 75.94518622479427, 10369.210534096954, 10425.391931279139, 10419.081697541404, 286.49125016916736, 285.99577988332055, 286.2672859369831, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9086, 6.949108, 5496.135, 796.1697, 6.907047, 5499.564, 825.991, 6.617709, 5466.995, 790.892, 5.55921, 4396.709, 801.0104, 6.866493, 5500.392, 820.6348, 6.676958, 5479.713, 99.93128, 99.99067, 99.37295, 99.9238, 100.0, 99.6246
30239.857560000004, 59.98636185684478, 59.98519987851635, 59.98649988498807, 36.316204822593456, 36.57384152754153, 36.52715689850282, 0.9999753590938597, 0.999967280081216, 0.9999727275304613, 10371.769705914528, 10425.058243132531, 10410.01610432204, 262.43052015798276, 83.57579559137503, 73.99322530869722, 10367.584290508492, 10430.093265062507, 10421.951986435646, 286.6775156581564, 286.1074085152391, 286.2522520118315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 797.2371, 6.898601, 5499.97, 789.8661, 6.956596, 5495.04, 819.6628, 6.688025, 5481.669, 784.6393, 5.595983, 4390.485, 807.3814, 6.809879, 5498.12, 827.0962, 6.609753, 5466.673, 99.99805, 99.9063, 99.66532, 99.79381, 99.96435, 99.38114
30242.26004, 59.98112542883286, 59.98276088562467, 59.983912471535355, 36.326727987930845, 36.58632804434889, 36.519952477223015, 0.9999715734914161, 0.9999685890382014, 0.999974448842101, 10371.956115948833, 10432.804466956515, 10432.31977529953, 266.46960833496723, 85.16164651182362, 81.38614515504196, 10376.688870278893, 10431.354784334453, 10421.205787174325, 286.6778442972249, 286.0742651878867, 286.3592441275668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9283, 6.948929, 5496.135, 796.1697, 6.907416, 5499.452, 825.9716, 6.619734, 5469.573, 790.8726, 5.559026, 4396.715, 801.0295, 6.866676, 5500.285, 820.6746, 6.677141, 5479.606, 99.92833, 99.9865, 99.40764, 99.92393, 100.0, 99.61828
30244.647320000004, 59.984249425547105, 59.98317010658446, 59.98386650939645, 36.34973968015992, 36.61248822535185, 36.54023493597985, 0.9999745155961854, 0.9999682653356818, 0.9999725297793342, 10387.677659812383, 10435.885583522331, 10422.640115790387, 263.3927254480034, 84.85864851819133, 76.22184819458744, 10384.874074640975, 10440.049458760826, 10430.819846059523, 286.619518784935, 286.1283430751618, 286.35698384860075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.8298, 6.953391, 5495.24, 797.6873, 6.89489, 5500.155, 816.8287, 6.720974, 5488.696, 795.0282, 5.533102, 4399.535, 795.4025, 6.913428, 5498.751, 814.3523, 6.741966, 5490.875, 99.91412, 100.0, 99.79308, 99.98235, 99.97401, 99.83268
30247.023880000004, 59.983158549546836, 59.981893152512995, 59.97846142099302, 36.32258868639172, 36.60155836978592, 36.5249524623397, 0.9999698211953265, 0.9999689393749156, 0.9999717612828581, 10382.120195289473, 10431.85402406492, 10429.643882694925, 265.19315951245244, 81.02265181862367, 73.15216487722182, 10376.0345760974, 10436.430307832545, 10416.512648139696, 286.610320965166, 286.1225692425789, 286.31440233599125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 788.74, 6.960708, 5495.018, 796.8506, 6.905758, 5499.341, 819.6628, 6.688393, 5481.665, 790.8726, 5.559026, 4396.768, 801.0295, 6.866493, 5500.392, 820.6547, 6.675676, 5479.597, 99.90801, 99.98766, 99.66524, 99.9226, 100.0, 99.61518
30249.516280000003, 59.97729710904983, 59.979252001797974, 59.97221187937582, 36.321605715762246, 36.59368446007877, 36.52708612362792, 0.999970370006411, 0.999971407345921, 0.9999745964064393, 10370.339940157663, 10433.166585662348, 10416.594289432429, 265.72810720337657, 84.9967929241293, 75.48045858479088, 10378.762313436933, 10426.523530938503, 10421.991918062962, 286.6676845051934, 286.05915190804564, 286.29490012963987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9086, 6.948929, 5495.968, 796.1697, 6.907231, 5499.339, 819.6046, 6.688025, 5481.836, 790.892, 5.55921, 4396.656, 794.773, 6.918359, 5498.645, 820.7342, 6.676775, 5479.085, 99.92728, 99.98962, 99.66321, 99.9226, 99.97186, 99.62459
30251.917480000004, 59.97808912712602, 59.97787065260676, 59.97940142425307, 36.326735602235544, 36.58907384338347, 36.54038505962332, 0.9999725056989555, 0.9999683801792639, 0.9999701490252247, 10371.35471721454, 10432.399839354752, 10425.630007160427, 262.21016154466633, 83.00529519301381, 78.01595842464712, 10380.150579764208, 10427.777006621096, 10419.456114794424, 286.6206236354215, 286.0726794781387, 286.2390404814582, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 797.2371, 6.898958, 5500.247, 789.8856, 6.95678, 5494.81, 825.991, 6.618445, 5465.925, 784.6393, 5.596167, 4390.707, 788.5165, 6.966755, 5493.471, 827.295, 6.60371, 5462.602, 100.0, 99.90423, 99.38831, 99.79126, 99.87989, 99.31031
30254.414920000003, 59.97525983335193, 59.973467664552466, 59.98066292632877, 36.35940828207089, 36.585471040927764, 36.52502883463511, 0.9999714864349634, 0.9999646777210337, 0.9999740183809614, 10376.44661200978, 10431.213800709224, 10414.8692404918, 262.7478155659328, 82.91060718112345, 77.9891000803027, 10376.012401748889, 10435.151426292901, 10417.30103343588, 286.7414389964473, 286.06952813457656, 286.248696403367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9086, 6.94875, 5495.962, 796.1697, 6.907231, 5499.394, 819.624, 6.688761, 5481.722, 790.892, 5.55921, 4396.656, 794.773, 6.918359, 5498.753, 820.7143, 6.676226, 5479.481, 99.92823, 99.98661, 99.6673, 99.92525, 99.97385, 99.62457
30256.834840000003, 59.97849806241585, 59.97987472321557, 59.97659584844347, 36.36253340674682, 36.60202790130329, 36.56121132486975, 0.9999749440882619, 0.9999697798689842, 0.9999749941560042, 10381.15712691505, 10443.114982187142, 10435.159034166603, 259.2012723316095, 82.66743760817508, 78.89820702545148, 10385.828105283153, 10434.25245430387, 10432.58750987651, 286.63832596662405, 286.10334425901317, 286.26445750411796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.8495, 6.953034, 5495.245, 797.6483, 6.895627, 5500.497, 816.8287, 6.720974, 5489.252, 795.0088, 5.530711, 4399.535, 800.3428, 6.867954, 5500.443, 814.3921, 6.742149, 5491.107, 99.91517, 100.0, 99.79712, 99.98497, 100.0, 99.83691
30259.175040000002, 59.97962619754835, 59.977411992585935, 59.98017172119782, 36.33810361591137, 36.57281444326214, 36.50171711145431, 0.9999737012530328, 0.9999700376110928, 0.9999727285506488, 10381.455327137279, 10433.360216164208, 10427.920156263108, 265.6118483695077, 82.32229751385785, 75.51837465985909, 10385.869004014845, 10431.30771244254, 10418.756839911011, 286.7162747060588, 286.10496694845995, 286.3470507186629, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 788.6808, 6.965705, 5494.907, 797.3176, 6.901521, 5499.458, 819.7016, 6.687105, 5481.554, 790.8726, 5.559026, 4396.656, 794.7921, 6.918542, 5498.81, 820.6944, 6.676775, 5479.664, 99.90088, 99.98875, 99.66937, 99.9226, 99.97197, 99.62886
30261.684760000004, 59.984513010100216, 59.98155109931903, 59.98236908291644, 36.35537939920386, 36.58783017504123, 36.51994953636147, 0.9999755974846491, 0.9999687759078553, 0.9999742564581232, 10382.673981950971, 10423.553501313934, 10420.598753379705, 268.6020529502084, 82.33225326432057, 71.0368063870269, 10376.54409944686, 10423.318099615668, 10426.37415771107, 286.60804689415016, 286.0879044990315, 286.26542720285005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9283, 6.94875, 5496.078, 796.1891, 6.907231, 5499.395, 819.6628, 6.686921, 5481.943, 790.8726, 5.558842, 4396.598, 801.0295, 6.866311, 5500.444, 820.6944, 6.676409, 5479.43, 99.92623, 99.98962, 99.6703, 99.92128, 100.0, 99.62037
30264.068120000004, 59.989501122889806, 59.98329901174532, 59.981446806967135, 36.333101039459784, 36.60344894131979, 36.525082429777186, 0.9999724382732256, 0.9999723460501567, 0.9999718965060544, 10372.52590646639, 10434.047265150799, 10428.140706714372, 256.4179927553805, 77.80947518698395, 77.50282449628554, 10381.09121914852, 10430.367037261827, 10423.88013771573, 286.705580555997, 286.0576613293898, 286.27270291181117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 797.2173, 6.898779, 5500.027, 789.8661, 6.956596, 5494.983, 826.0881, 6.617709, 5465.251, 784.6004, 5.595983, 4390.771, 807.3242, 6.810062, 5498.279, 827.3149, 6.60371, 5462.256, 99.99908, 99.90426, 99.3668, 99.79271, 99.9673, 99.31239
30266.46928, 59.98709088341639, 59.98797632823219, 59.99005134212042, 36.30886131647684, 36.59081949619204, 36.500829863994056, 0.9999750793378648, 0.9999697929919859, 0.999972453883644, 10368.388073419981, 10425.620645722038, 10415.810247500309, 259.5261359287397, 80.16193678343461, 76.18860028095514, 10365.787249186491, 10422.857337830934, 10416.155102091578, 286.64859988331267, 286.0098838365401, 286.3104359990177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9086, 6.94875, 5495.91, 796.1891, 6.907416, 5499.282, 819.6628, 6.687657, 5481.838, 790.8726, 5.55921, 4396.604, 801.0295, 6.866493, 5500.444, 820.6746, 6.676043, 5479.539, 99.92519, 99.98555, 99.6653, 99.9214, 100.0, 99.62658
30268.863960000002, 59.98945566173641, 59.9880521179264, 59.98703371926617, 36.32029247755195, 36.58283671558041, 36.53142605079149, 0.9999742361072594, 0.9999680384725113, 0.9999745076737553, 10368.33007926455, 10429.135763097764, 10411.557779647766, 259.9408137481614, 81.32383101862001, 77.15518266050185, 10380.238330118354, 10429.290109041105, 10413.705100785652, 286.6817271597575, 286.089550377082, 286.27749351832654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9086, 6.948929, 5496.188, 796.2864, 6.906495, 5499.879, 827.7963, 6.596541, 5458.798, 793.5135, 5.540272, 4399.094, 796.8712, 6.901192, 5499.263, 815.4259, 6.738853, 5490.879, 99.92423, 99.99298, 99.24948, 99.96844, 99.9852, 99.81814
30271.328760000004, 59.991546069458735, 59.994325547109334, 59.99011590576889, 36.365712009905074, 36.58664028401807, 36.52584970433682, 0.999974235091057, 0.9999757238279567, 0.9999755104763282, 10379.428362381646, 10427.662579939793, 10424.539150223836, 261.57637088363026, 77.83294135106337, 76.92168232198401, 10388.113669314438, 10432.158280047914, 10418.656887161493, 286.6206290755656, 286.0580817446681, 286.36998398049826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 787.5374, 6.974093, 5493.404, 798.3098, 6.893048, 5499.774, 827.1752, 6.608506, 5464.917, 790.892, 5.55921, 4396.661, 800.9913, 6.866858, 5500.556, 820.6348, 6.676592, 5479.485, 99.87867, 99.99892, 99.3363, 99.9239, 100.0, 99.6256
30273.757200000004, 59.99387825903981, 59.994359121291886, 59.999296077610836, 36.304396041429136, 36.54734515678292, 36.52661134525905, 0.9999687460335663, 0.9999696509128808, 0.9999762434361931, 10370.549520286142, 10424.514790462834, 10415.990904906092, 262.1770624447354, 80.29287273955302, 77.81195022594784, 10376.369354797907, 10422.780816938151, 10414.43372857904, 286.79549333431294, 286.12957316052444, 286.33490565078864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9283, 6.948929, 5495.853, 796.1503, 6.907416, 5499.393, 825.4863, 6.623047, 5467.216, 790.8726, 5.559026, 4396.544, 794.7539, 6.918542, 5498.642, 820.6348, 6.676043, 5479.371, 99.92319, 99.98755, 99.40161, 99.92006, 99.97391, 99.61832
30276.131360000003, 60.00134797266212, 59.999910356928886, 60.003784114430815, 36.32107155528353, 36.58637932285189, 36.51576208461058, 0.9999724282741629, 0.9999675220528286, 0.9999701939521631, 10373.070274893329, 10425.467365393248, 10422.892973961965, 267.06071414705457, 84.53147824075626, 80.10268154453297, 10383.07495774755, 10428.269350411289, 10424.931219024298, 286.73617974711607, 286.03707567732033, 286.3113704176968, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 797.1976, 6.898958, 5499.969, 789.8661, 6.956964, 5494.815, 819.6628, 6.688209, 5481.556, 784.6198, 5.595983, 4390.596, 788.4974, 6.966572, 5493.418, 826.9769, 6.604259, 5462.942, 100.0, 99.9053, 99.66326, 99.78485, 99.87893, 99.31342
30278.48656, 60.004069849341256, 60.00285240607168, 60.003920519231265, 36.31340009305042, 36.554510038287106, 36.51138245331899, 0.9999683822059424, 0.9999709393108438, 0.9999716851091246, 10376.340253409187, 10424.465742241393, 10415.782044814334, 262.056795769362, 81.94848925131737, 80.60017828671744, 10382.710609833297, 10423.510381099572, 10416.079471980041, 286.6245536384817, 286.0679947548522, 286.3344588636926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9086, 6.948929, 5496.13, 796.1697, 6.907416, 5499.505, 825.7193, 6.616789, 5465.932, 790.8726, 5.559026, 4396.544, 794.7921, 6.918542, 5498.809, 820.8137, 6.667985, 5477.027, 99.92823, 99.98755, 99.37919, 99.92128, 99.97287, 99.5934
30280.94752, 60.00507667131027, 60.00765397191195, 60.00711248023414, 36.33262883539672, 36.583069367554394, 36.521784863336684, 0.9999723563394979, 0.999972436428397, 0.9999725748503633, 10376.30562935862, 10429.383702229548, 10421.056481104994, 263.0662068286947, 77.56599761497091, 77.45540673658616, 10371.736656951993, 10427.651130981776, 10416.305021965247, 286.81638106286596, 286.12540897725125, 286.316171019277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.8889, 6.948929, 5495.853, 796.1697, 6.907416, 5499.282, 819.6822, 6.688393, 5482.949, 791.8824, 5.552958, 4398.091, 796.7568, 6.899183, 5500.051, 830.5953, 6.559395, 5448.027, 99.92928, 99.98555, 99.66428, 99.94677, 100.0, 99.05364
30283.402520000003, 60.00780186471883, 60.00959804909152, 60.01190378503102, 36.339387972008495, 36.570029171247675, 36.52160944520199, 0.9999765015541372, 0.9999694350932895, 0.999972405104311, 10384.592530487691, 10428.498814241293, 10422.44152636695, 264.1940373481111, 80.03472030345165, 78.65529796776082, 10384.223702595329, 10430.322448111456, 10420.619621455235, 286.82384962451204, 286.10561129171657, 286.2085748207657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 786.1376, 6.981588, 5492.229, 799.3604, 6.880707, 5500.033, 817.4498, 6.70404, 5482.447, 791.3775, 5.557923, 4396.768, 794.773, 6.918359, 5498.642, 827.0167, 6.605175, 5462.547, 99.83804, 100.0, 99.70385, 99.92755, 99.97091, 99.31868
30285.809760000004, 60.01346987710689, 60.01395265509109, 60.01609042774153, 36.34961924717528, 36.58035672760113, 36.51338207826699, 0.9999723103206274, 0.9999719305021382, 0.9999712866516383, 10376.801474206824, 10430.925665813143, 10419.215837517568, 264.89553928831674, 79.46710918366352, 78.71447537300025, 10384.9601396502, 10435.31458781316, 10422.690636139052, 286.7376570202734, 286.12297371363064, 286.29475267886636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9086, 6.948929, 5495.857, 796.1503, 6.9076, 5499.281, 819.721, 6.687289, 5481.832, 790.8726, 5.559394, 4396.603, 794.7349, 6.918725, 5498.75, 826.8576, 6.606823, 5462.547, 99.92328, 99.99064, 99.66528, 99.92138, 99.97492, 99.33009
30288.153280000002, 60.01108020442489, 60.01414815261051, 60.01058749574042, 36.30525235955071, 36.56449786865535, 36.48817868897759, 0.999972331228353, 0.9999706496611226, 0.9999733323194621, 10369.482664400542, 10426.453963457885, 10410.932138590186, 268.345745854454, 85.1316617982111, 78.30919406753992, 10375.09356378265, 10422.34344105565, 10412.509717149893, 286.7481736721157, 286.07243470269646, 286.17501741850634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 797.2173, 6.898779, 5500.027, 789.8467, 6.956964, 5495.098, 825.9134, 6.618445, 5465.645, 784.6198, 5.595983, 4390.824, 788.5356, 6.96639, 5493.365, 820.5751, 6.676775, 5478.91, 99.99908, 99.90434, 99.38015, 99.79259, 99.87692, 99.61515
30290.609360000002, 60.01247720563606, 60.0114159593083, 60.01323555300615, 36.29993929944106, 36.58380647803108, 36.52443323359006, 0.9999733236169991, 0.9999688167655468, 0.9999711643373754, 10378.944542203573, 10432.016132103076, 10422.502783285105, 259.05241673334007, 84.35792391166251, 78.27595959190876, 10385.165526012384, 10426.683794377419, 10417.511676623908, 286.69766478796623, 286.0994278965723, 286.23204783821075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9086, 6.94875, 5495.91, 796.1697, 6.907231, 5499.505, 819.6822, 6.687473, 5481.948, 790.892, 5.559026, 4396.884, 794.773, 6.918359, 5498.751, 827.1757, 6.605724, 5463.176, 99.92528, 99.98757, 99.65809, 99.92393, 99.9759, 99.32907
30293.03968, 60.007597991462724, 60.01191678129422, 60.01090774285463, 36.329802056026494, 36.606386115189245, 36.561878926553064, 0.9999698938354175, 0.9999687341005399, 0.9999703953336212, 10387.674174647154, 10441.558842895452, 10430.421620129746, 267.81666946621067, 78.02169379496172, 76.47120158893267, 10389.555498794478, 10437.229822798623, 10426.329843159063, 286.7403252323954, 286.06902022595585, 286.2885788153405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.9086, 6.948929, 5496.188, 796.1697, 6.907416, 5499.394, 819.624, 6.688393, 5481.556, 790.9891, 5.558475, 4397.517, 795.803, 6.906854, 5499.774, 817.8514, 6.710286, 5486.834, 99.92519, 99.98757, 99.66934, 99.93615, 99.99449, 99.75923
30295.414040000003, 60.00610274331114, 60.00688685792052, 60.007070780400845, 36.33628709531003, 36.59682198281137, 36.54092503964164, 0.9999788821153607, 0.9999730197362279, 0.9999709184114555, 10376.794813758454, 10432.206514632353, 10421.074683590185, 265.2063492563093, 79.26347811418736, 75.5361478844743, 10383.633808944838, 10430.020820850074, 10418.779503310605, 286.793039269751, 286.1086103912331, 286.2162414700747, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 800.0, 784.6393, 6.991583, 5489.996, 800.9752, 6.867077, 5500.426, 816.1104, 6.721895, 5486.865, 793.1058, 5.545237, 4397.453, 795.9175, 6.912698, 5498.813, 820.7143, 6.675676, 5479.082, 99.80959, 100.0, 99.77684, 99.94928, 99.98048, 99.62874
