TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30971.492280000002, 60.00725563654604, 60.005767774240105, 60.00676853545326, 33.475425126685955, 33.65688620433553, 33.51621076098664, 0.9999774374603738, 0.9999717873285151, 0.9999764208038802, 9379.901057225808, 9393.6085778092, 9348.017699148382, 233.32329627429817, 71.88374584807937, 63.594459930593985, 9188.844390506152, 9208.079540218258, 9177.407318882433, 286.38373523379, 285.91810522122466, 286.08641377016687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.6414, 7.000149, 5496.414, 796.0724, 6.907969, 5498.973, 828.0487, 5.27416, 4371.925, 789.9017, 6.956204, 5494.933, 795.3071, 5.530583, 4399.479, 825.0683, 6.625135, 5467.636, 99.9334, 99.98097, 99.31246, 99.90647, 99.98565, 99.41017
30973.808640000003, 60.011994606453165, 60.008846786276685, 60.0105065580314, 32.35940354022246, 32.40068973299948, 32.15298384575119, 0.9999782104543915, 0.9999751346360081, 0.9999813903594399, 9043.869654165228, 9137.776887205597, 9229.252548534827, 230.41715662422484, 67.11821681712968, 49.59984220609431, 9376.214115384213, 9466.173629906412, 9510.674254403792, 286.3500540835698, 285.93766369424105, 286.2510978644361, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 789.1738, 6.962671, 5494.015, 795.3526, 6.913494, 5499.086, 824.8264, 5.302139, 4374.787, 788.3288, 6.962639, 5494.702, 611.4075, 6.0297, 3353.941, 825.6647, 6.621106, 5467.244, 99.89178, 99.9788, 99.4309, 99.90227, 80.6622, 99.39156
30976.263680000004, 60.01468336550272, 60.01412404871531, 60.01241560545654, 32.55871844482343, 33.005368677220034, 33.1576216512395, 0.9999775403510369, 0.9999700712724228, 0.9999758897008119, 9574.71509553482, 9701.398710767016, 9762.323228940646, 231.7513970439004, 67.10059897096198, 62.9466687806746, 9955.754350095718, 10049.250859759142, 10066.237091445966, 286.45221052989837, 285.95593027221184, 286.177930763149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.9766, 6.963563, 5494.129, 795.3915, 6.91331, 5498.971, 825.8552, 5.29496, 4372.841, 789.7852, 6.957123, 5494.651, 794.3152, 5.537889, 4398.945, 357.0047, 7.593474, 2202.515, 99.89176, 99.9789, 99.38647, 99.90134, 99.97463, 43.32662
30978.609080000002, 60.01770016081655, 60.01772415678923, 60.01362090576545, 35.091513107255665, 35.35481510057561, 35.287079409967006, 0.9999740679486575, 0.9999702228522466, 0.999974382633764, 10022.031792556245, 10078.663754474805, 10063.395504373517, 253.64579775002903, 79.9192665612245, 69.05900770578273, 10036.688025247491, 10077.628883332063, 10071.106822168369, 286.5212433713439, 286.0883928231766, 286.32080976397276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8583, 6.964099, 5493.793, 795.3915, 6.913494, 5499.087, 825.7581, 5.295696, 4373.187, 789.8629, 6.956204, 5494.763, 794.277, 5.538071, 4399.001, 824.4321, 6.633742, 5469.995, 99.88774, 99.97997, 99.40206, 99.90338, 99.97084, 99.45087
30981.063240000003, 60.0163235976981, 60.01809799570912, 60.01785576821203, 35.1202639588984, 35.38444294208337, 35.320843166726306, 0.9999746794641409, 0.9999735784235592, 0.999976174885543, 10021.48762797771, 10081.386323368326, 10075.554153453795, 248.04862096191744, 73.01384963576129, 70.53679745458658, 10034.584121382015, 10081.154015201317, 10078.198675691008, 286.5949968654674, 286.07109245945924, 286.16107047364676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.878, 6.964456, 5494.123, 795.3915, 6.913494, 5499.14, 825.7193, 5.297353, 4373.182, 789.8629, 6.956388, 5494.927, 794.258, 5.538071, 4398.834, 824.5116, 6.635573, 5470.224, 99.88879, 99.98295, 99.38911, 99.90126, 99.96964, 99.45516
30983.43672, 60.01808723014618, 60.018261665950895, 60.01382799172941, 35.084048382771265, 35.321804502397086, 35.29248924225179, 0.9999756179972235, 0.9999738389609762, 0.9999763199828068, 10024.100889637415, 10071.65524140861, 10066.146395440772, 248.99455209865891, 73.75404666460918, 72.50210105116275, 10022.10615553276, 10076.512013880412, 10071.049306389845, 286.4961119682567, 285.88926695203867, 286.1790219725889, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.1473, 6.916091, 5499.03, 789.0879, 6.962306, 5494.053, 819.4493, 5.350366, 4385.64, 783.5518, 7.002354, 5486.674, 800.5145, 5.496798, 4400.293, 830.8537, 6.559578, 5450.273, 99.98601, 99.89044, 99.67224, 99.75631, 100.0, 99.09448
30985.752040000003, 60.01433563018882, 60.01386228830859, 60.015712797429885, 35.10203132044624, 35.39253115415364, 35.30571713015058, 0.9999770865998102, 0.9999740860124852, 0.9999771555822274, 10017.15457890723, 10083.882481512721, 10069.804271640776, 252.98283055330103, 72.41108369408914, 65.99036697811061, 10027.29558704531, 10083.915680058954, 10084.968965351207, 286.52306804360126, 286.0010555487941, 286.16882927450865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.878, 6.964456, 5494.07, 795.3915, 6.913679, 5499.141, 825.7969, 5.295328, 4372.843, 789.8629, 6.956572, 5494.758, 794.258, 5.538071, 4398.893, 824.5116, 6.633925, 5470.336, 99.88773, 99.97984, 99.3866, 99.90328, 99.96964, 99.45926
30988.146760000003, 60.01384778798866, 60.01441797427542, 60.0141350948944, 35.11991116566443, 35.38317492681194, 35.29313656144814, 0.9999757393216477, 0.9999680262957341, 0.999975571513159, 10020.49466841299, 10077.979259079108, 10069.861080668838, 247.67086051314436, 78.54891460561112, 67.4792890160702, 10022.018319694234, 10076.45079058168, 10070.078410804088, 286.4624281009125, 285.8507510810768, 286.1405503533243, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.1473, 6.915734, 5499.14, 795.372, 6.913679, 5499.14, 825.7969, 5.295512, 4372.959, 789.8629, 6.956388, 5494.815, 794.277, 5.538071, 4398.349, 823.9748, 6.642715, 5473.43, 99.97991, 99.98198, 99.38405, 99.90433, 99.96599, 99.51551
30990.513320000002, 60.01443719987427, 60.01592502578195, 60.012670622941634, 35.12512915602794, 35.35024870754826, 35.301532383000364, 0.9999716748775213, 0.9999674946703961, 0.999975132574623, 10023.477687348486, 10078.504981463288, 10065.056017631543, 255.8111275233914, 71.9047574197607, 68.26026813348108, 10026.24411383223, 10073.708330841635, 10067.746753118197, 286.55364474027255, 286.0227735095494, 286.12287627065695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 801.4363, 6.863443, 5500.685, 801.6562, 6.861182, 5500.175, 831.4264, 5.245812, 4361.284, 793.9407, 6.924947, 5497.446, 791.454, 5.553229, 4397.975, 823.3585, 6.647476, 5470.506, 100.0, 100.0, 99.07975, 99.95827, 99.9428, 99.47897
30992.790160000004, 60.01901230409169, 60.010634389659145, 60.00864099634786, 35.07598627660425, 35.36029773086377, 35.28529393103682, 0.9999757883271521, 0.9999758188340115, 0.9999775423171052, 10028.541492773988, 10073.450303485646, 10062.327113743162, 247.31749323678787, 70.70615763549176, 67.81806164897534, 10018.152627831625, 10072.245248487996, 10069.69252226213, 286.49227627234296, 285.9321487176159, 286.1550389491582, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.1473, 6.915734, 5498.973, 795.3915, 6.91331, 5498.976, 825.7775, 5.29588, 4373.303, 789.9017, 6.956204, 5494.876, 794.3152, 5.537889, 4398.894, 824.6707, 6.63539, 5469.586, 99.97886, 99.97997, 99.39044, 99.90543, 99.97346, 99.45707
30995.136400000003, 60.01484687350645, 60.010716461013764, 60.009519765342446, 35.10038877240292, 35.35839526601321, 35.25689484247113, 0.999978378870932, 0.9999726610270995, 0.9999763166092259, 10022.23858988794, 10068.660433434443, 10059.476721540059, 243.01767771238383, 68.90606582060263, 69.32832950124384, 10014.145225577084, 10062.438645075286, 10057.531381935856, 286.5137091547276, 285.93882721139533, 286.17561426617493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.7366, 6.945895, 5495.745, 790.3914, 6.955491, 5494.175, 818.9251, 5.356441, 4386.216, 783.5518, 7.002538, 5486.674, 800.5336, 5.496798, 4400.568, 830.7941, 6.559761, 5450.208, 99.92124, 99.90341, 99.69047, 99.75631, 100.0, 99.09331
30997.46984, 60.00980628779636, 60.00843770377884, 60.00601855550995, 35.14622904373955, 35.3877607853907, 35.343240019612416, 0.9999751356073326, 0.9999690506758734, 0.9999727789631919, 10025.917247612273, 10078.493960575277, 10085.155615899212, 245.50343263409496, 75.77695379235593, 73.95474371968248, 10038.12113701764, 10075.382961645664, 10073.424968962781, 286.48560543747925, 285.93211599815567, 286.14187172358925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.0488, 6.916091, 5498.973, 795.4109, 6.913679, 5498.971, 825.7969, 5.295512, 4373.358, 789.8629, 6.956388, 5494.705, 794.277, 5.538071, 4398.779, 824.4122, 6.635024, 5470.225, 99.98191, 99.98295, 99.3855, 99.90233, 99.97343, 99.45821
30999.79792, 60.00361946269279, 60.0047498888165, 60.00559940525335, 35.13642823277845, 35.37506356018779, 35.342845150700185, 0.9999740800854577, 0.9999750413303136, 0.9999760902985175, 10023.997058671734, 10082.258802398266, 10075.991658518367, 249.47449510292904, 69.44811950718304, 70.7630663924765, 10028.863453610244, 10079.355037775611, 10077.463615512932, 286.5204592185286, 285.9510085119962, 286.215518007295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.878, 6.964277, 5493.851, 795.372, 6.913679, 5499.081, 825.8358, 5.295696, 4373.294, 789.8629, 6.956204, 5494.647, 794.2961, 5.537889, 4398.834, 824.3724, 6.633742, 5469.419, 99.88879, 99.98307, 99.39166, 99.9003, 99.9721, 99.45306
31002.095480000004, 60.00731577862523, 60.008340775460205, 60.00474168266483, 35.08505638050754, 35.37373079552155, 35.27773562887299, 0.9999749440848034, 0.9999700937778823, 0.9999756965381591, 10015.435680178067, 10070.962078956598, 10069.133596167238, 249.63176380691084, 80.93212776797873, 72.362669552841, 10017.428739233079, 10072.221386741212, 10063.805182456015, 286.54929347166666, 286.0283610080193, 286.2495475665519, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 782.589, 7.009251, 5485.423, 801.6756, 6.861182, 5500.257, 832.0864, 5.235137, 4356.317, 796.2127, 6.906745, 5499.396, 788.0969, 5.576057, 4394.506, 818.2888, 6.702045, 5484.795, 99.73756, 100.0, 99.01082, 99.98761, 99.87008, 99.72214
31004.376480000003, 60.00611439945804, 60.00639159397219, 60.00341258607919, 35.086115670372905, 35.33443938062455, 35.29490237910724, 0.999974780049397, 0.9999751644341356, 0.999974156755206, 10022.436417690222, 10070.273338735651, 10065.463066627903, 249.7438543479193, 70.47257696644851, 69.10257998956968, 10022.516691921834, 10070.483569130729, 10065.463246965128, 286.51370531025594, 286.0297356099387, 286.2121917543019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.878, 6.964099, 5494.07, 795.4109, 6.91331, 5499.088, 825.6999, 5.29404, 4373.465, 789.9017, 6.956204, 5494.759, 794.2961, 5.538071, 4398.78, 824.5514, 6.634474, 5470.336, 99.89078, 99.98191, 99.39554, 99.90129, 99.97451, 99.45407
31006.75656, 60.00614603223006, 60.002308797984504, 60.00595002011175, 35.085681216132734, 35.332209588228636, 35.29036777477416, 0.9999731786611734, 0.9999745871563966, 0.9999759413703044, 10012.103511575779, 10068.332308269242, 10065.225686195321, 247.00102669976422, 73.61274903765518, 73.72103486939068, 10017.476249389896, 10065.31961685935, 10061.76920435392, 286.38151735693043, 285.8545833247558, 286.23168670176517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.878, 6.96392, 5493.96, 795.4109, 6.913494, 5498.968, 825.6611, 5.296985, 4375.127, 788.6395, 6.970362, 5492.19, 797.062, 5.516338, 4400.109, 828.5475, 6.585764, 5455.889, 99.88975, 99.98191, 99.40617, 99.8566, 100.0, 99.19659
31009.10924, 60.00362599395134, 60.00445578461516, 60.00329614255387, 35.10494050553528, 35.34753256320971, 35.28358875785045, 0.9999734994594004, 0.9999704133775664, 0.9999745832424798, 10020.077754049864, 10068.989472463843, 10067.342694361892, 252.9678572910716, 77.2856749576764, 73.19401822624695, 10015.92333739071, 10075.27944949999, 10068.585206389394, 286.5415774728883, 285.94255296588716, 286.2431981640406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 794.7925, 6.921623, 5498.414, 791.014, 6.944992, 5497.166, 823.0599, 5.317049, 4375.839, 788.5618, 6.963191, 5494.419, 794.3724, 5.537706, 4398.945, 824.6508, 6.63246, 5469.934, 99.96975, 99.93872, 99.4495, 99.89713, 99.96841, 99.45194
31011.474800000004, 60.00133593940709, 60.00329581941608, 60.00223228513671, 35.13858540524175, 35.39189311149247, 35.2912750418279, 0.9999733384890126, 0.9999713220643952, 0.999974262858142, 10028.032996628583, 10082.63102678873, 10077.512221708232, 244.75959901327315, 78.63430304539565, 72.85187419213344, 10029.849566022387, 10076.91329515859, 10075.261965369242, 286.47002893235003, 285.9538771645132, 286.2746018744507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.878, 6.964277, 5493.903, 795.3915, 6.913494, 5498.858, 825.8746, 5.297905, 4372.79, 789.8823, 6.956388, 5494.758, 794.277, 5.537889, 4398.777, 824.5315, 6.633009, 5470.046, 99.88774, 99.98298, 99.40212, 99.90233, 99.97081, 99.44679
31013.794840000002, 60.00556267318368, 60.0076372801884, 60.00833955982291, 35.05679345675422, 35.33299984402974, 35.28332675877335, 0.9999746217189384, 0.9999702006453908, 0.9999723983809387, 10015.59983412016, 10071.313713637, 10066.606596139045, 246.85892410525685, 81.05440815643851, 75.39578347925499, 10019.204542414536, 10071.08295304349, 10057.97333410239, 286.55316105292013, 285.9479636857376, 286.18329599445525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 782.6087, 7.009251, 5485.591, 801.6951, 6.860814, 5500.652, 832.1446, 5.234952, 4356.542, 796.2321, 6.906929, 5499.279, 788.0969, 5.576057, 4394.231, 818.1695, 6.703876, 5484.448, 99.73662, 100.0, 99.00957, 99.98963, 99.86994, 99.71584
31016.141760000002, 60.00594759946201, 60.006976096810035, 60.005891784183646, 35.08040151451788, 35.34979670946184, 35.298124207026646, 0.9999767554249657, 0.9999718335612574, 0.9999740607610774, 10018.094494238423, 10076.971367315009, 10068.93491716857, 250.80483412434205, 72.97969609948404, 69.54129867297797, 10018.545075870232, 10073.372926594919, 10068.120348791554, 286.4976279774681, 285.8663716383943, 286.21510202161613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.878, 6.964099, 5493.96, 795.3915, 6.913679, 5499.088, 825.8552, 5.295144, 4372.784, 789.9017, 6.95602, 5494.876, 794.2961, 5.537889, 4398.837, 824.5514, 6.633376, 5470.506, 99.8887, 99.98202, 99.39554, 99.90543, 99.97216, 99.46235
31018.480840000004, 60.00875621259089, 60.00769227099678, 60.00295263654507, 35.11269325929368, 35.33900159589461, 35.30047184195533, 0.9999758432179201, 0.9999713704459736, 0.9999724119655566, 10020.163595275584, 10071.914387054589, 10066.89382641106, 247.26344205946953, 72.32310062471424, 67.01507118318969, 10020.598263651269, 10071.060167253665, 10067.184356680287, 286.51994726633484, 286.0167674271317, 286.18264387833875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.878, 6.964099, 5494.238, 795.4109, 6.913494, 5499.088, 825.7775, 5.296432, 4373.127, 789.9211, 6.956388, 5494.929, 794.2961, 5.537889, 4398.728, 824.3327, 6.635756, 5468.156, 99.89384, 99.98191, 99.38785, 99.90341, 99.96968, 99.4509
31020.843360000003, 60.00957891242018, 60.00901091620221, 60.00822741468237, 35.11258409983354, 35.356613088187856, 35.28141255062524, 0.9999755541012402, 0.9999730725488307, 0.9999759969876738, 10015.828277620907, 10073.635340117997, 10065.166132201068, 250.1957715312251, 74.21205872220162, 70.81477877379939, 10027.20881238317, 10066.046074198664, 10064.390221649945, 286.51589710010273, 286.00519393326124, 286.1700817305031, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.1671, 6.915734, 5499.03, 789.0879, 6.962491, 5493.994, 819.5075, 5.351286, 4385.579, 783.9208, 6.995919, 5488.952, 799.1984, 5.508303, 4400.049, 828.3686, 6.592906, 5461.573, 99.98392, 99.8894, 99.67581, 99.78734, 99.99971, 99.2603
31023.185960000003, 60.00893781231334, 60.00599537220923, 60.00937726048871, 35.10117934412882, 35.365790748443736, 35.306910648485626, 0.9999722778978073, 0.9999667473588232, 0.9999735928759325, 10023.184511303689, 10082.36469549905, 10069.398080331399, 256.6645079176101, 80.25441420219613, 75.45965662831668, 10028.373869292762, 10084.169122993488, 10078.445961959393, 286.4185077148201, 285.9921546106739, 286.1970581671231, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8977, 6.964099, 5493.903, 795.3915, 6.913494, 5499.2, 826.0104, 5.293856, 4373.294, 789.9017, 6.956204, 5494.759, 794.2961, 5.537706, 4398.67, 824.5712, 6.634291, 5469.822, 99.89079, 99.98405, 99.38778, 99.9033, 99.96958, 99.44991
31025.64136, 60.003332857321766, 60.00898307244315, 60.00706761776588, 35.078210067008676, 35.334043897806694, 35.27430724659048, 0.9999756063072394, 0.9999700781356582, 0.9999756469836804, 10010.918208936377, 10064.268837168998, 10065.527020826516, 250.19327712764175, 75.8572714164302, 70.60700824494506, 10021.888267536006, 10069.445200983939, 10059.554591038843, 286.48723979315474, 285.9351067614849, 286.2060485480598, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.3688, 6.992832, 5488.265, 800.3527, 6.872602, 5500.475, 831.4652, 5.238266, 4356.481, 796.2127, 6.906929, 5499.501, 788.0969, 5.576057, 4394.397, 818.2291, 6.70351, 5484.39, 99.80051, 100.0, 99.03027, 99.98751, 99.87127, 99.71478
31027.95072, 60.01062785962165, 60.01066911699852, 60.006784759494174, 35.09036895679943, 35.36952134149246, 35.28785537638072, 0.9999724715533646, 0.9999740468311575, 0.9999743802620362, 10019.657578995806, 10070.054466583397, 10068.260349220347, 251.9747326539034, 71.13036505592163, 72.36416630284202, 10021.290116539874, 10064.820383081658, 10066.235201496049, 286.49174709316907, 285.9356097049454, 286.17983930222954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8386, 6.964634, 5494.065, 795.4109, 6.91331, 5499.083, 825.8552, 5.29496, 4372.556, 789.9211, 6.956204, 5495.041, 794.2961, 5.537889, 4398.888, 824.5514, 6.635939, 5469.415, 99.8907, 99.97988, 99.37487, 99.90341, 99.97581, 99.44251
31030.29072, 60.00583621483411, 60.0066956624606, 60.008202980963986, 35.08569763957809, 35.338012951269306, 35.28422345360407, 0.9999763916169558, 0.9999765088668628, 0.999975329662994, 10016.691708889253, 10073.64447225788, 10066.680335833731, 245.29106289093806, 66.35911008761832, 74.71545655915179, 10020.223772279938, 10075.90643484233, 10062.635924786986, 286.538417906652, 286.00567814719005, 286.2233479015241, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8977, 6.964099, 5493.961, 795.4109, 6.91331, 5498.912, 825.6611, 5.296064, 4373.243, 789.9211, 6.956204, 5494.818, 794.2961, 5.538071, 4398.78, 824.5116, 6.635573, 5469.244, 99.88975, 99.98095, 99.39048, 99.90534, 99.97087, 99.4394
31032.60536, 60.00491445689728, 60.00040743131508, 60.00388238674819, 35.09168895119482, 35.34879997271435, 35.28490137510502, 0.9999766444270525, 0.999973705961205, 0.9999733516710962, 10024.647536366821, 10073.566013910544, 10067.793308225899, 248.89820256003804, 72.4619539817104, 71.14210752463896, 10024.093092103854, 10077.603673402147, 10067.42245465369, 286.4757546157013, 285.93640791887697, 286.2456130145535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.1473, 6.915734, 5498.973, 789.1074, 6.962306, 5493.941, 819.4881, 5.351839, 4385.75, 783.5906, 7.00217, 5486.898, 800.5336, 5.496798, 4400.295, 830.7941, 6.559578, 5450.327, 99.97992, 99.88841, 99.66836, 99.76038, 100.0, 99.09546
31034.977400000003, 60.00259481193418, 60.00162576675969, 60.00529213498474, 35.107838438531175, 35.364406293693676, 35.27896896346763, 0.9999781055935453, 0.9999690504618562, 0.9999732714248556, 10024.146396027918, 10074.14904483071, 10065.293847003628, 253.17531398691744, 82.0677609124698, 71.29701694798496, 10021.175884989394, 10069.659019850596, 10063.539847006015, 286.55146551987184, 285.9851886942151, 286.2514435844169, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8977, 6.964099, 5494.013, 795.3915, 6.913126, 5499.022, 825.9328, 5.295696, 4373.126, 789.9017, 6.956204, 5494.929, 794.2961, 5.537889, 4398.779, 824.5712, 6.633925, 5470.625, 99.88975, 99.98082, 99.39035, 99.90437, 99.97084, 99.44879
31037.341200000003, 60.00008645806213, 59.99914080024852, 59.99806066971574, 35.097449899108256, 35.34533718893771, 35.28006558546187, 0.9999711252123409, 0.9999669955116144, 0.9999726433861665, 10007.5268594733, 10073.80113499384, 10063.989957838292, 244.45908355936763, 83.32707489385837, 74.67818667840766, 10021.637426284839, 10073.710248759166, 10063.76343905355, 286.4636308843725, 285.89757176515855, 286.26767711113126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.878, 6.964277, 5494.07, 795.4304, 6.913126, 5499.511, 826.4957, 5.287413, 4369.636, 792.1736, 6.934141, 5497.78, 790.8436, 5.561812, 4395.595, 818.7659, 6.700214, 5485.133, 99.88974, 99.98519, 99.34098, 99.95519, 99.90084, 99.72829
31039.687960000003, 59.999254163748915, 60.001681637853224, 60.00189635182318, 35.098931300545374, 35.33812999122448, 35.28758597583918, 0.9999771009784105, 0.9999731323245835, 0.999971037033544, 10018.86119100492, 10072.285310412237, 10066.645830773716, 248.11280802974397, 76.02230895625283, 71.63652675192043, 10020.725353009138, 10072.737030579048, 10056.263815437143, 286.57259751295953, 286.04108556330465, 286.17452904222677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 784.4225, 6.992475, 5489.885, 798.3293, 6.889364, 5499.717, 828.1263, 5.278946, 4369.64, 790.1735, 6.953998, 5494.872, 794.3152, 5.537889, 4398.94, 824.5911, 6.633925, 5469.241, 99.81469, 99.99669, 99.3086, 99.90645, 99.97451, 99.4583
31041.997280000003, 60.00094299615666, 59.99721556013836, 59.99943252437881, 35.10333162443215, 35.34360173305608, 35.26133776820549, 0.9999777230896942, 0.999978530309731, 0.9999746438196702, 10017.30161815299, 10067.699800010143, 10062.35155517891, 246.83700336684706, 70.2042551693897, 69.85298438390328, 10025.29164385108, 10074.505832859175, 10067.405746067785, 286.5005143745159, 285.94731463488597, 286.1578811110779, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8977, 6.964099, 5493.903, 795.4109, 6.913494, 5498.972, 825.8552, 5.295144, 4373.067, 789.9017, 6.956204, 5494.76, 794.3152, 5.538071, 4398.885, 824.3724, 6.636122, 5469.302, 99.88574, 99.97991, 99.38532, 99.90332, 99.97581, 99.44045
31044.2832, 59.99757697909293, 59.99784458149906, 60.00412626932677, 35.0949122354481, 35.36169217545687, 35.28190292277115, 0.9999771612934463, 0.9999702784047684, 0.9999743554893787, 10016.144658529462, 10071.137569254444, 10062.803763032327, 251.93359407237585, 76.04122284330035, 76.43771728488082, 10025.019523008837, 10070.992521254779, 10060.818376900863, 286.47138423713477, 285.9160226729221, 286.21735917274174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.1276, 6.915734, 5499.083, 789.1074, 6.962306, 5493.995, 819.4687, 5.351839, 4385.469, 783.5712, 7.00217, 5487.015, 800.5526, 5.49698, 4400.352, 830.8537, 6.559578, 5450.269, 99.98192, 99.8894, 99.66694, 99.7625, 100.0, 99.09441
31046.73816, 60.0018718274635, 60.00043883394557, 60.000662202638026, 35.08270165741876, 35.36823972207367, 35.284084997445724, 0.9999723786335087, 0.9999685338634424, 0.9999735306803084, 10019.67667950107, 10071.314873984924, 10061.34499846557, 249.736634932573, 82.3093860934431, 70.14405430306351, 10026.102848243, 10066.165873141523, 10066.48865928198, 286.5533542983211, 285.87366586031095, 286.21307411401165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8977, 6.96392, 5493.956, 795.3915, 6.91331, 5499.028, 825.6805, 5.296617, 4373.183, 789.9017, 6.956388, 5494.929, 794.3152, 5.537889, 4398.945, 824.4917, 6.635024, 5470.391, 99.88974, 99.98095, 99.38918, 99.90639, 99.97216, 99.46025
31049.07196, 59.99916862902837, 59.9995738049843, 59.99943872159014, 35.09913537884188, 35.36065018959267, 35.28832106078452, 0.9999715207343203, 0.9999689870903078, 0.9999721615226417, 10021.707560212155, 10075.11623446001, 10066.705763513326, 251.4346139482068, 79.26562283050089, 78.39219101224126, 10022.354514074183, 10066.360834464309, 10057.308431794041, 286.48761029441283, 285.9906705355029, 286.21620753358866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.878, 6.964099, 5493.903, 795.3915, 6.913494, 5499.14, 825.6611, 5.295328, 4373.133, 789.9017, 6.956204, 5494.988, 794.2961, 5.537889, 4398.888, 824.2532, 6.641433, 5472.686, 99.88975, 99.98093, 99.388, 99.90747, 99.97216, 99.48318
31051.503320000003, 59.9959002443357, 59.99751159637652, 59.99375019409269, 35.10381376483392, 35.33506054330863, 35.270336227069336, 0.9999713049064997, 0.9999713330758928, 0.9999729524152962, 10016.499873572531, 10076.905617113756, 10063.638020758694, 250.61212469843395, 78.77284874698807, 76.7807496809778, 10029.683892600717, 10074.74554568303, 10061.50413259973, 286.5430078231476, 286.03497444061094, 286.2397103604983, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 782.6284, 7.009073, 5485.534, 801.6756, 6.860814, 5500.418, 831.9117, 5.242131, 4359.458, 794.3291, 6.925315, 5497.845, 791.5494, 5.555055, 4397.917, 823.3784, 6.647476, 5471.075, 99.73567, 100.0, 99.0772, 99.95942, 99.94654, 99.47269
31053.829400000002, 59.99312283287959, 59.99587403474941, 59.997880606767524, 35.08196793132012, 35.3551169552748, 35.30259572868505, 0.9999739992438783, 0.9999727812924954, 0.9999761026104774, 10020.879820896555, 10070.90927474019, 10063.655784981032, 247.54581520294323, 72.06225761886208, 71.13523217087959, 10021.271153923937, 10075.18654858192, 10066.659907042313, 286.50984129055945, 286.010363841179, 286.2296404198928, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8977, 6.96392, 5493.956, 795.4109, 6.91331, 5499.083, 825.9328, 5.294224, 4373.355, 789.9211, 6.95602, 5494.871, 794.3152, 5.538071, 4398.891, 824.5712, 6.635207, 5470.163, 99.8887, 99.97988, 99.39305, 99.90439, 99.97339, 99.45611
31056.27472, 59.99773541006548, 59.996160091393406, 59.9939765060338, 35.0418649783894, 35.32427353724456, 35.27003724638004, 0.999976753696826, 0.9999737759096842, 0.9999737746886377, 10014.243083292175, 10068.495940857078, 10061.919798652852, 247.30903241409305, 75.728945042703, 75.4323732851235, 10010.696764731532, 10072.914149861452, 10063.339277060713, 286.46089642482, 285.9242591668868, 286.3128856563906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7421, 6.930011, 5498.361, 789.905, 6.960464, 5494.11, 819.0028, 5.354784, 4386.096, 783.5906, 7.002354, 5487.009, 800.5336, 5.496615, 4400.678, 830.8537, 6.559212, 5450.326, 99.96166, 99.8906, 99.6827, 99.75835, 100.0, 99.08812
31058.59296, 59.99381130409207, 59.99639132129593, 59.99484621583836, 35.130531714157286, 35.353779275424344, 35.322069000380296, 0.9999735805728592, 0.9999695368607483, 0.9999764791089325, 10023.339624761833, 10083.378101024713, 10075.638320055266, 251.9272139257473, 80.10269665475224, 74.39596517885002, 10031.520163400946, 10077.804079017717, 10067.881568312001, 286.48636456941193, 285.97060535334685, 286.2893263276517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8977, 6.964099, 5494.013, 795.3915, 6.91331, 5498.918, 825.7969, 5.293856, 4373.068, 789.9211, 6.956204, 5494.876, 794.3152, 5.537706, 4398.782, 824.5712, 6.633009, 5469.707, 99.88879, 99.9789, 99.38652, 99.90437, 99.97336, 99.4457
31060.92636, 60.0026417801546, 60.0018440344424, 59.99883543711, 35.128680694960536, 35.37977706681525, 35.30691403224399, 0.9999728043518425, 0.9999753206187314, 0.999977658841208, 10031.104013277456, 10080.034096236279, 10074.606349978998, 250.15490491833134, 71.02756619169861, 69.52316775339932, 10024.367033625947, 10075.172873713933, 10068.454491386208, 286.5606569420171, 286.03652085030524, 286.2482522802846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.878, 6.96392, 5493.956, 795.3915, 6.913494, 5498.97, 825.8163, 5.295328, 4373.36, 789.9017, 6.956204, 5494.817, 794.2961, 5.538071, 4398.78, 824.5911, 6.634474, 5469.645, 99.88775, 99.98095, 99.39316, 99.90436, 99.96838, 99.44669
31063.240240000003, 60.00348416537278, 60.00269906383233, 60.001917205887636, 35.09914680334503, 35.33728707224592, 35.2756322165267, 0.9999738597982494, 0.9999643598249874, 0.999971108945951, 10020.225889820356, 10070.970279290132, 10064.429291652377, 250.43175775422787, 81.87321974860117, 78.5888248945621, 10021.545970752615, 10075.538990750041, 10065.18284849671, 286.4666113546311, 286.0946707593517, 286.2135002486944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 782.6087, 7.009073, 5485.539, 801.6756, 6.860814, 5500.311, 832.067, 5.234768, 4356.194, 796.2515, 6.906745, 5499.391, 788.1159, 5.576057, 4394.507, 818.3484, 6.696369, 5482.336, 99.73567, 100.0, 99.00303, 99.98857, 99.8713, 99.67744
31065.54328, 60.004467469509436, 60.0017922485499, 60.00562784436467, 35.10395431053423, 35.35369226457819, 35.2886823458883, 0.9999760320020077, 0.9999738579233067, 0.9999745904870404, 10009.939263920809, 10073.65821600877, 10064.074466325432, 247.7013705415411, 71.65828075716581, 71.73728486434766, 10021.868368366298, 10079.141454081348, 10066.852084851784, 286.4509309420288, 285.9785114832081, 286.2416035949104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.9174, 6.96392, 5494.071, 795.3915, 6.913126, 5499.029, 825.8552, 5.295144, 4373.015, 789.9211, 6.956204, 5494.929, 794.3343, 5.537706, 4398.999, 824.6906, 6.633559, 5470.218, 99.8888, 99.98095, 99.38655, 99.9064, 99.9721, 99.45711
31067.889960000004, 60.009854870729654, 60.00847897091295, 60.008515326977154, 35.0680914018506, 35.33782004069605, 35.267001299902944, 0.9999753708083586, 0.9999699298784888, 0.9999760459785951, 10021.017340820541, 10063.74813707147, 10062.027744564813, 246.54972465453739, 73.40511796902638, 70.78928769401841, 10025.637956711262, 10067.812963940409, 10063.880606562234, 286.5081597808913, 285.91669095724063, 286.20156733805464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.9174, 6.963742, 5493.956, 795.0997, 6.920862, 5498.25, 825.1175, 5.307293, 4387.01, 786.9501, 6.978268, 5490.146, 798.1301, 5.509034, 4400.469, 829.8, 6.566903, 5451.015, 99.8867, 99.97104, 99.70337, 99.8359, 100.0, 99.10797
31070.208120000003, 60.01031549420529, 60.00840812170441, 60.00522793849662, 35.106664221258654, 35.36281587936464, 35.275214977406876, 0.9999800272636824, 0.9999688848564773, 0.9999758060030196, 10015.987782907332, 10070.720941502776, 10064.93775043595, 252.03808522452346, 81.2920406080184, 68.58459504962093, 10026.176751615101, 10072.865941421269, 10068.871850655318, 286.45771908965867, 285.90972140096983, 286.2076970454909, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 792.7421, 6.934651, 5497.188, 792.4926, 6.931546, 5498.25, 824.7875, 5.302323, 4372.902, 789.8046, 6.956388, 5494.759, 794.3152, 5.537706, 4398.833, 824.4719, 6.633009, 5469.766, 99.94746, 99.96217, 99.38275, 99.90648, 99.97206, 99.4457
31072.587280000003, 60.010874706011805, 60.009967282252816, 60.00745260729106, 35.144260615966424, 35.37129756399042, 35.30793372207409, 0.9999752283625141, 0.9999741306599527, 0.9999748614343672, 10032.235601759889, 10078.243818935964, 10069.328690521132, 246.58795051660763, 72.83798994938024, 72.96511621314312, 10035.343547958579, 10084.383725896501, 10069.548033525949, 286.4729511614165, 286.01739191313413, 286.1958440166996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8977, 6.96392, 5494.071, 795.4109, 6.91331, 5498.971, 825.8746, 5.29496, 4373.409, 789.8823, 6.956204, 5494.817, 794.2961, 5.538071, 4398.888, 824.5712, 6.633192, 5469.768, 99.89079, 99.98093, 99.39427, 99.90437, 99.97333, 99.45094
31074.909600000003, 60.00985708594692, 60.01064723078868, 60.01087240397214, 35.08427452396824, 35.311381196764394, 35.26220246969222, 0.999970716909221, 0.9999661679756962, 0.9999736248180466, 10019.007427363134, 10066.11446559625, 10064.23839125875, 246.05595611024114, 78.27912549418124, 71.52152802698447, 10018.454123220383, 10071.586791594222, 10067.504949689577, 286.5284174262081, 285.96319044426417, 286.2111920365641, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 782.6284, 7.009073, 5485.481, 801.6756, 6.860998, 5500.429, 832.1058, 5.235321, 4356.253, 796.2321, 6.906377, 5499.396, 788.1159, 5.575692, 4394.512, 818.2291, 6.70351, 5484.28, 99.73662, 100.0, 99.00569, 99.98761, 99.8713, 99.71894
31077.273640000003, 60.01113195124347, 60.00997589632444, 60.0112699526025, 35.07557716122481, 35.352262588018, 35.30770785489295, 0.9999728496525614, 0.9999741217240878, 0.9999745312326408, 10015.578026661913, 10073.338647053728, 10071.795185735507, 244.69200022186874, 73.30298088772133, 75.11469692423816, 10021.123101776833, 10075.869678324165, 10066.15828721566, 286.3625168196357, 285.90588079010263, 286.18431105527134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.9174, 6.96392, 5494.123, 795.4109, 6.91331, 5499.031, 825.8163, 5.294408, 4373.124, 789.9017, 6.956204, 5494.648, 794.3152, 5.537706, 4398.725, 824.5712, 6.633925, 5470.909, 99.8887, 99.98095, 99.38511, 99.90546, 99.97091, 99.45196
31079.589440000003, 60.00904747981341, 60.01231166548029, 60.008160302041816, 35.09880491360831, 35.31894505390735, 35.279824749504634, 0.9999742675262469, 0.9999730599850268, 0.9999765502519358, 10017.472500783908, 10073.314893988496, 10060.427401336507, 248.25259509350008, 75.97775834470212, 70.24725567434325, 10016.549924070823, 10073.105943889761, 10061.094467028744, 286.41146461247394, 285.9907667230148, 286.10267806068094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8977, 6.963742, 5493.903, 795.4304, 6.913494, 5499.083, 825.7775, 5.296432, 4373.637, 789.9211, 6.95602, 5494.59, 794.3152, 5.537523, 4399.052, 825.2472, 6.621656, 5464.545, 99.8888, 99.98193, 99.39579, 99.90023, 99.97213, 99.35397
31081.922240000004, 60.00766660036299, 60.008739041224956, 60.00914103848636, 35.09200418079524, 35.35729210614879, 35.29528865251053, 0.9999752507394408, 0.9999725933283463, 0.9999753212403459, 10020.857466437374, 10076.893943683284, 10071.89604543326, 246.95461707358118, 78.33138390633599, 75.31021150886136, 10021.130846676224, 10069.477747148561, 10068.075655974648, 286.4676406920436, 285.96141492548804, 286.1637825536349, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.1671, 6.915555, 5499.198, 789.1074, 6.962306, 5494.052, 819.624, 5.347605, 4383.46, 784.9694, 6.992425, 5490.366, 798.1111, 5.515608, 4399.63, 827.4142, 6.600231, 5464.374, 99.98297, 99.89038, 99.66537, 99.81316, 99.99992, 99.33851
31084.250440000003, 60.00744079525204, 60.00683066139145, 60.00615727534941, 35.104279585745374, 35.378012967781004, 35.27732009050549, 0.9999762329937886, 0.9999679127823254, 0.999977234220869, 10020.560560373933, 10074.837411300137, 10066.483237068029, 251.11786716620009, 82.6685179835098, 72.82274041672463, 10026.297901484906, 10078.172586420425, 10066.224836019073, 286.525548684547, 285.9656846961104, 286.1839975949584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 789.3315, 6.957852, 5495.966, 795.3915, 6.913679, 5499.086, 825.7193, 5.295696, 4374.205, 789.9211, 6.95602, 5494.817, 794.2961, 5.537706, 4398.782, 824.5911, 6.633009, 5470.162, 99.91611, 99.98394, 99.3878, 99.90639, 99.97091, 99.45301
31086.60292, 60.008154701853194, 60.00506128901065, 60.00634691250149, 35.09855450100076, 35.365023201054775, 35.29075394263763, 0.9999653141506741, 0.9999680468828203, 0.9999768559498199, 10025.258044316637, 10071.73979827922, 10066.985153179807, 249.86489652707314, 79.82069357480214, 73.15765392794265, 10020.29088374807, 10074.746054751417, 10066.983303148641, 286.3690379640661, 286.00426451631444, 286.2013211733635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.0651, 6.886644, 5500.634, 799.8079, 6.871866, 5500.736, 831.077, 5.239922, 4356.654, 796.2127, 6.906561, 5499.284, 788.0969, 5.575875, 4394.455, 818.249, 6.702412, 5484.625, 100.0, 100.0, 99.03288, 99.98558, 99.87376, 99.71905
