TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31629.011680000003, 59.998748489858194, 59.999646684545596, 60.00284467915006, 32.66774808454947, 32.85457500996914, 32.8073513998469, 0.999980260608497, 0.9999744951116472, 0.9999769621703325, 9305.273135792977, 9347.67705389073, 9346.52838063941, 225.38520534917188, 66.85455470484021, 60.63237298115337, 9300.27416328489, 9356.166061865573, 9350.00879094827, 286.1511227443225, 285.6099869937372, 285.9911970404372, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942861, 5496.746, 795.7028, 6.909258, 5499.575, 825.5834, 5.292751, 4370.382, 791.3581, 5.553878, 4397.782, 790.2141, 5.56583, 4395.323, 817.6327, 5.3671, 4388.541, 99.94038, 99.99086, 99.34747, 99.94818, 99.8923, 99.74093
31631.376160000003, 60.00550950071974, 60.00488822894157, 60.004369182862426, 32.660583851906225, 32.875908038386484, 32.81235823941262, 0.9999744534357463, 0.9999826045644216, 0.9999760219649094, 9311.390936871994, 9357.553626447874, 9358.577551348306, 219.66829306045474, 62.198798155031454, 61.59247144028768, 9311.87896300113, 9363.834765607542, 9354.390331501883, 286.33423959154175, 285.8709377672401, 286.10823859919856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 795.2853, 6.919482, 5498.581, 797.7067, 6.899864, 5499.467, 826.3599, 5.293672, 4374.441, 788.6201, 5.572816, 4394.777, 794.6204, 5.535697, 4398.995, 826.8377, 5.2955, 4374.604, 99.97279, 99.99328, 99.41772, 99.88377, 99.97576, 99.38429
31633.74072, 60.007762865639755, 60.00720324429511, 60.008529502524766, 32.66430496047367, 32.88811047018962, 32.81092921993141, 0.9999773874168555, 0.9999833509007537, 0.9999781231034625, 9312.51549677974, 9358.785930432452, 9354.642872847597, 222.65849803778565, 61.68934619277434, 60.07551933473542, 9304.120758561166, 9363.550160970313, 9360.193275909993, 286.31481487984655, 285.86810731438806, 285.99102402319966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942504, 5496.851, 795.7028, 6.911099, 5499.212, 825.001, 5.303795, 4374.852, 788.5812, 5.573, 4394.835, 794.6204, 5.536062, 4398.889, 824.3128, 5.309234, 4376.767, 99.94134, 99.98416, 99.44119, 99.87868, 99.97446, 99.4599
31636.086680000004, 60.009250365727084, 60.01181935582907, 60.0108411915075, 32.60968817883559, 32.843123022114725, 32.794857111640795, 0.9999786816275118, 0.9999734711419667, 0.9999810491657843, 9299.026093046128, 9349.786997983856, 9343.851527697185, 228.71171411883506, 74.5479030119186, 57.46570319278874, 9301.258909061069, 9347.670790911712, 9348.548873358539, 286.2736592406051, 285.69188624895264, 286.0251224527896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.3885, 6.98962, 5489.995, 789.3603, 6.960649, 5494.338, 818.634, 5.359754, 4386.849, 782.2702, 5.609221, 4387.983, 800.8197, 5.494606, 4400.285, 830.7742, 5.248621, 4359.958, 99.81068, 99.89566, 99.69972, 99.72298, 100.0, 99.09775
31638.432800000002, 60.01000488318658, 60.01237306097183, 60.01271924027126, 32.61993930538489, 32.862127379947175, 32.80983731842193, 0.9999813574866608, 0.9999743027513674, 0.9999803726802813, 9304.1001081191, 9357.042707645727, 9349.98105029455, 226.29714656450187, 65.30535112078451, 56.449390805188614, 9310.017437089904, 9354.261426739919, 9341.20129936191, 286.34271369604176, 285.7926037484706, 286.0941053437256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942504, 5496.747, 795.7417, 6.911099, 5499.153, 824.8458, 5.303979, 4375.589, 788.6006, 5.573, 4394.724, 794.6204, 5.53588, 4398.997, 824.3923, 5.307403, 4376.53, 99.93944, 99.98621, 99.4438, 99.88121, 99.97579, 99.45471
31640.71208, 60.01319847407143, 60.01439372964595, 60.01025728524866, 32.637721308268695, 32.86865396676013, 32.81532055448659, 0.9999815183891928, 0.9999741508426554, 0.9999802126219991, 9313.43588433587, 9357.660006704917, 9342.602009843824, 229.592251056544, 70.32590506398446, 57.23211359608604, 9309.263908653269, 9354.420731051852, 9350.647200032936, 286.3219295065617, 285.89711093503615, 286.0583753398885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942861, 5496.856, 795.7222, 6.911099, 5499.154, 824.8458, 5.305268, 4374.736, 788.5812, 5.573, 4394.777, 794.6204, 5.535697, 4398.558, 823.8157, 5.313629, 4379.043, 99.94153, 99.98322, 99.45152, 99.8799, 99.97074, 99.50912
31643.076520000002, 60.015930051005036, 60.012918425943575, 60.01177875217345, 32.63466040936588, 32.86328298413875, 32.817077576271046, 0.9999783276827664, 0.9999762490556275, 0.9999793619345546, 9311.237045862013, 9356.095305781866, 9346.651033912989, 223.86124780381533, 65.24700869140634, 63.66096426765762, 9309.823472574246, 9351.247859053748, 9349.642802836106, 286.3203287809264, 285.8602998671123, 286.0517744004296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 798.0454, 6.891998, 5500.36, 801.9285, 6.858972, 5500.436, 830.8634, 5.25023, 4362.425, 793.0475, 5.548362, 4397.341, 791.187, 5.553411, 4397.706, 822.8615, 5.319672, 4376.598, 100.0, 100.0, 99.1096, 99.95037, 99.94645, 99.53009
31645.419280000002, 60.011505957721056, 60.014783215908814, 60.01853529869079, 32.64296814619266, 32.86162626972956, 32.810426997368765, 0.9999776380730552, 0.9999807219808354, 0.999978845004404, 9315.419559785589, 9362.888523232574, 9348.252006082648, 218.95251533657165, 55.17714360322361, 63.35302743413922, 9321.483679729952, 9361.171684841744, 9355.054780353075, 286.2637659452572, 285.6899842642672, 285.97071465363564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.943039, 5496.799, 795.7222, 6.910731, 5499.32, 825.001, 5.303795, 4375.08, 788.5812, 5.573, 4394.894, 794.6204, 5.535697, 4398.945, 824.2929, 5.309967, 4376.583, 99.94038, 99.98726, 99.43852, 99.88123, 99.97334, 99.4533
31647.792360000003, 60.0099344145819, 60.016661019726854, 60.01327271054957, 32.610140444660175, 32.85361930813118, 32.78071809133495, 0.9999801167835302, 0.9999777487443873, 0.9999847587866185, 9307.80541158281, 9349.37103737857, 9342.997951368774, 227.55440810925757, 66.92645672082153, 53.2646368366959, 9295.471938009012, 9349.215004494286, 9344.22889752493, 286.0923139368388, 285.7110000789278, 285.93663640126374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 787.8726, 6.971773, 5491.56, 790.2747, 6.953649, 5494.515, 818.1098, 5.362883, 4388.156, 782.2896, 5.609037, 4387.984, 800.8769, 5.494606, 4400.397, 830.7742, 5.248805, 4360.417, 99.85524, 99.90218, 99.71404, 99.72284, 100.0, 99.09899
31650.126000000004, 60.01492349752985, 60.01218829131889, 60.01202558529043, 32.64560700680245, 32.89898716012865, 32.823275298887594, 0.9999792967557114, 0.9999789658613493, 0.9999778738929049, 9315.085936602043, 9363.900907411387, 9348.79408914027, 222.02824534315096, 58.70639876160158, 60.0409986563825, 9314.645370932669, 9361.534207165245, 9346.309103805268, 286.2411398203552, 285.7683883117065, 286.05131631917396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.856, 795.7028, 6.910915, 5499.206, 824.9816, 5.303427, 4375.646, 788.5812, 5.573184, 4394.835, 794.6013, 5.53588, 4399.052, 824.3128, 5.308136, 4376.299, 99.93943, 99.98416, 99.43739, 99.88121, 99.97331, 99.45337
31652.436840000002, 60.01226903200985, 60.01689177535884, 60.014055562642454, 32.67785861268896, 32.87616970017422, 32.84969959578919, 0.9999756849870483, 0.9999817948783292, 0.9999789480068956, 9304.66791926091, 9360.270395562848, 9357.071179220406, 220.65597117394827, 59.577207657501276, 61.00509115865111, 9306.54039163569, 9366.127011560586, 9358.485256876573, 286.28197134122985, 285.8223280294063, 286.00612764863365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942861, 5496.856, 795.7222, 6.911099, 5499.265, 824.9234, 5.303611, 4375.474, 788.5618, 5.573, 4394.782, 794.6013, 5.53588, 4398.882, 824.452, 5.3096, 4376.3, 99.94143, 99.98425, 99.44119, 99.87988, 99.97319, 99.46529
31654.749720000003, 60.009294589876944, 60.01087201575542, 60.018203131364906, 32.64551391779522, 32.86230819850405, 32.81289725744368, 0.9999779778400374, 0.9999725072437954, 0.9999741128545478, 9301.939960886099, 9356.694685474602, 9351.69110246967, 226.1533973381504, 69.69077165590534, 61.77941604750549, 9305.764108915351, 9359.181680040325, 9343.321342194762, 286.2797449307853, 285.7612769737685, 285.94012625066665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 798.0257, 6.892176, 5500.135, 801.9285, 6.858788, 5500.431, 831.1934, 5.24434, 4359.399, 794.8729, 5.534021, 4398.965, 788.3829, 5.574231, 4394.67, 818.2689, 5.363255, 4387.955, 99.99905, 100.0, 99.06804, 99.97508, 99.87616, 99.72485
31657.054920000002, 60.017528848627805, 60.015118156597, 60.016932031925485, 32.66286724296904, 32.890733872729534, 32.851507206120715, 0.9999748922865862, 0.9999808905688092, 0.9999771100803168, 9310.705622653482, 9366.657113822845, 9349.459533608828, 216.81539573069026, 58.037834048928744, 62.589075974440675, 9319.895210264467, 9361.615648422503, 9357.229261331931, 286.1245116983349, 285.695280447737, 285.9993226803582, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942861, 5496.688, 795.7028, 6.911099, 5499.206, 824.8264, 5.304348, 4375.704, 788.5424, 5.573, 4394.782, 794.6013, 5.536062, 4398.995, 824.3724, 5.309234, 4376.594, 99.94038, 99.98318, 99.43745, 99.88, 99.97716, 99.46664
31659.409440000003, 60.01409183912976, 60.013919715364516, 60.013072378287404, 32.59707200067898, 32.836960639778766, 32.80046535229433, 0.9999784719529179, 0.9999752594738343, 0.9999807022850966, 9296.67725284512, 9346.453734551065, 9337.225820074163, 225.93933738107626, 64.21642077244996, 63.64203527565769, 9305.311467686295, 9343.693840995635, 9343.849968409715, 286.34046537652563, 285.69537157736517, 285.9044098264795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942504, 5496.798, 795.7028, 6.911284, 5498.971, 824.2828, 5.309502, 4378.568, 786.2899, 5.589731, 4391.251, 798.0538, 5.510677, 4400.42, 829.0644, 5.265102, 4361.94, 99.93839, 99.97988, 99.48284, 99.81341, 100.0, 99.164
31661.740920000004, 60.0156918379546, 60.01405393369242, 60.01818437025107, 32.63710309732016, 32.864208156446274, 32.809752948755765, 0.9999796224914037, 0.9999773561273761, 0.9999802855017728, 9313.621005934094, 9357.181486332029, 9346.208177239761, 232.65621151238065, 62.41833797114111, 57.674999639642465, 9307.21118503961, 9351.904373614812, 9346.550955677625, 286.1776086981109, 285.7549265839814, 285.96658542477905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 786.808, 6.976413, 5492.954, 792.2786, 6.937993, 5497.712, 822.7881, 5.320178, 4376.743, 787.6103, 5.575022, 4394.672, 794.6204, 5.535697, 4398.889, 824.5712, 5.308136, 4376.475, 99.85533, 99.95041, 99.53473, 99.87764, 99.97334, 99.46394
31664.087480000002, 60.011849955691076, 60.013462850885546, 60.01139841163158, 32.6190325106677, 32.86512807950278, 32.81305154268754, 0.9999773732466263, 0.9999754478079464, 0.9999794527534657, 9300.482567149324, 9361.125827526514, 9348.677576943068, 229.76089578281972, 62.099740714747895, 59.11331952396631, 9310.072481747075, 9354.974044216011, 9344.594605879092, 286.21226497616675, 285.7220428687598, 286.03051495652977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942683, 5496.804, 795.7028, 6.910915, 5499.377, 824.7292, 5.303243, 4375.646, 788.5812, 5.573, 4394.725, 794.6204, 5.53588, 4398.945, 824.3923, 5.308685, 4376.645, 99.94048, 99.98728, 99.4334, 99.8787, 99.97459, 99.45202
31666.418920000004, 60.00996210500304, 60.007828133748056, 60.01492025379707, 32.61573898616784, 32.8727892168124, 32.80889848630487, 0.9999786180402749, 0.9999727531490091, 0.9999758461585687, 9300.364100229053, 9356.703976309127, 9348.420310180985, 224.73835550860213, 72.79945171804457, 63.02352329669651, 9303.164804974818, 9348.797742598568, 9343.22177724513, 286.3652561649733, 285.595527196769, 286.1009450577531, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 798.0454, 6.891998, 5500.47, 801.9285, 6.858603, 5500.543, 831.1546, 5.244708, 4359.284, 794.8923, 5.534389, 4398.913, 788.402, 5.573866, 4394.454, 818.0303, 5.363987, 4388.292, 100.0, 100.0, 99.07325, 99.97905, 99.87619, 99.70631
31668.700480000003, 60.01115041190895, 60.01077014311422, 60.00936707491967, 32.63880311415553, 32.877956228228236, 32.82626394350976, 0.9999755215169724, 0.9999796647482682, 0.9999749133947795, 9316.089299498168, 9365.079902179074, 9347.835458482095, 216.16356379692797, 59.23284760825754, 63.003032940983985, 9312.005928271592, 9356.043289863439, 9359.504748236724, 286.32571707385677, 285.69381005214626, 285.9695397108594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942683, 5496.746, 795.7028, 6.911099, 5499.324, 824.7875, 5.3049, 4375.024, 788.5812, 5.573, 4394.888, 794.6013, 5.53588, 4398.942, 824.273, 5.3096, 4376.528, 99.93943, 99.9863, 99.43342, 99.88241, 99.97449, 99.46514
31671.02904, 60.00517816560153, 60.00497250656204, 60.00462719872628, 32.64198497355875, 32.866020939977275, 32.821099707504914, 0.9999762310937532, 0.9999786716504956, 0.9999777352261218, 9305.56885518353, 9352.122755390956, 9344.154430429619, 219.6602186285004, 57.138300233073096, 63.79143317648868, 9309.088254868553, 9355.852799130973, 9341.87319420355, 286.2664563142116, 285.7869660403924, 286.1090142820325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942683, 5496.798, 795.7028, 6.911099, 5499.206, 824.9428, 5.3049, 4375.478, 788.5812, 5.573, 4394.782, 794.5823, 5.53588, 4398.832, 824.5514, 5.307586, 4376.124, 99.94038, 99.98621, 99.44127, 99.88, 99.97579, 99.46265
31673.381920000003, 60.00619968351366, 60.00592174757883, 60.00534145612141, 32.6461572987304, 32.84384327211937, 32.78482188369376, 0.9999793766229987, 0.9999758155649562, 0.999983096710212, 9304.99883313269, 9352.879749148387, 9345.982495504111, 234.5325014068734, 71.78364058408806, 58.104649801363394, 9305.295297472208, 9358.916760532707, 9345.493831479585, 286.3477539661819, 285.8527345180581, 286.0308562919635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.4082, 6.989798, 5489.89, 789.3408, 6.960649, 5494.456, 818.5369, 5.359754, 4386.964, 782.2896, 5.608485, 4388.422, 800.0757, 5.50392, 4400.15, 828.5475, 5.26968, 4368.589, 99.81573, 99.89575, 99.70882, 99.73547, 100.0, 99.25687
31675.6834, 60.00241760425551, 60.00404889946215, 60.0030144470904, 32.61428506466669, 32.84298178843285, 32.80437681260401, 0.9999817546735827, 0.9999795998244185, 0.9999786487045234, 9308.021192435233, 9357.637126390457, 9349.484270774326, 229.0480411615983, 62.9631752943792, 58.72379942281623, 9307.10282605759, 9354.493370531882, 9348.794851669592, 286.34367638545064, 285.81424740795825, 286.0670348881657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942861, 5496.856, 795.7028, 6.911099, 5499.377, 824.7681, 5.303979, 4375.762, 788.6006, 5.573, 4394.835, 794.6204, 5.53588, 4398.941, 824.2929, 5.308136, 4375.953, 99.93943, 99.9863, 99.44773, 99.88254, 99.97453, 99.46255
31678.029680000003, 60.00455158780572, 60.00632899390933, 60.006281050767555, 32.6720062749899, 32.89314456880295, 32.81645861316014, 0.9999769009958251, 0.9999757799268781, 0.9999798518967722, 9306.984029610594, 9356.914294394024, 9342.919328347703, 224.47609656267468, 69.28892171847838, 63.569489029583565, 9304.329634078289, 9354.362796920193, 9345.068083652572, 286.0218510016534, 285.4427745507997, 285.7739844381498, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 792.4661, 6.931974, 5498.527, 797.9596, 6.887707, 5500.452, 828.534, 5.265876, 4363.4, 793.9601, 5.536043, 4399.196, 788.4402, 5.573683, 4394.727, 817.6526, 5.366001, 4388.186, 99.96578, 100.0, 99.1668, 99.97417, 99.87875, 99.73276
31680.54576, 60.00339844612335, 60.005557863219224, 60.01235470190884, 32.654644760121386, 32.874714262703264, 32.81435724860521, 0.9999785554481209, 0.9999813002545974, 0.9999802518780372, 9312.90243259483, 9361.415803076987, 9352.504436708205, 217.92504264729496, 59.81227702203523, 63.098458241040134, 9309.653097312883, 9358.55526264245, 9356.210813249318, 286.3510172478665, 285.80854255744316, 286.01081838687367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 792.0916, 6.942147, 5496.799, 795.7028, 6.911099, 5499.381, 825.001, 5.303243, 4375.417, 788.5812, 5.573184, 4394.894, 794.6013, 5.535697, 4398.836, 824.4917, 5.308502, 4376.123, 99.94039, 99.9831, 99.43484, 99.88241, 99.97214, 99.46125
31682.923240000004, 60.00618856780007, 60.0075624398868, 60.00619000867049, 32.658006929974384, 32.872717074397265, 32.82219641671663, 0.9999763522190842, 0.999969898840807, 0.9999766975854554, 9308.806179646584, 9356.156589894967, 9340.461185459651, 225.4885063056754, 69.94428379250348, 68.92158540762921, 9305.194156736849, 9350.856334176535, 9342.946805794438, 286.1564516352366, 285.5892537659771, 285.8108673849885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.6972, 6.942683, 5496.746, 795.7028, 6.911284, 5499.211, 831.1158, 5.245076, 4359.166, 788.5618, 5.573, 4394.835, 794.6013, 5.53588, 4398.944, 824.2929, 5.308319, 4376.068, 99.93839, 99.98106, 99.07056, 99.88, 99.97459, 99.46263
31685.32384, 60.01023406182756, 60.007343077724194, 60.01082447068777, 32.60645519993241, 32.83548342740019, 32.78070462807795, 0.9999765872145433, 0.9999745098448464, 0.9999781174223991, 9304.402699368613, 9356.937027355998, 9336.413296078197, 227.89000968751407, 68.72033224830659, 64.55713416174149, 9309.69549846936, 9349.238528327838, 9351.433686404902, 286.339691919357, 285.7582909990716, 286.09435660080743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.3688, 6.98962, 5489.722, 789.3019, 6.960833, 5494.343, 837.4246, 5.181755, 4338.269, 782.2508, 5.609221, 4387.93, 800.8578, 5.494789, 4400.345, 830.6946, 5.253016, 4362.292, 99.81173, 99.89254, 98.59563, 99.72561, 100.0, 99.12694
31687.628360000002, 60.0107021157517, 60.014372819680034, 60.00897337511276, 32.63384108809367, 32.88446774466477, 32.792371509286745, 0.9999769529724517, 0.999969830084673, 0.999976415529428, 9307.008030481536, 9355.863999186218, 9344.271276301826, 224.55851445336702, 73.28157434354534, 66.3370491277733, 9308.213505994616, 9357.835095951663, 9350.567277105962, 286.29759640179367, 285.7572194586653, 285.92498681876475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942683, 5496.688, 795.7028, 6.910915, 5499.152, 831.1546, 5.244892, 4359.453, 788.5618, 5.573184, 4394.946, 794.6013, 5.53588, 4399.052, 824.3724, 5.308685, 4376.244, 99.93839, 99.98214, 99.07708, 99.8812, 99.97706, 99.45869
31689.97388, 60.011887037786245, 60.01271220055371, 60.014018541162926, 32.646154779156284, 32.8750190363129, 32.80659774420461, 0.9999744986093877, 0.9999703131598152, 0.999974261955184, 9307.521073840795, 9357.062805151994, 9353.351692105594, 229.57512102162218, 69.6921289950069, 65.33912152561766, 9316.933591220386, 9364.53354526228, 9349.682341462934, 286.276854508919, 285.86693795482495, 285.9608756094144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942683, 5496.804, 795.7222, 6.908705, 5499.58, 829.8734, 5.261459, 4365.287, 791.4357, 5.555717, 4397.886, 790.7101, 5.563821, 4395.646, 817.7321, 5.366184, 4388.598, 99.93744, 99.99095, 99.20967, 99.94085, 99.89965, 99.74478
31692.338200000002, 60.01676885198233, 60.01786869604061, 60.01963320548241, 32.6531718847643, 32.84931694661318, 32.79046557575924, 0.9999750363231299, 0.999970287184879, 0.9999769872841596, 9304.647450667579, 9351.690358689535, 9355.347290692607, 231.51653048123444, 71.8558992244325, 62.27006113095513, 9305.088106816125, 9366.598364225943, 9345.923126086795, 286.1919179734909, 285.76556380131143, 285.97319023145934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 795.5811, 6.912165, 5498.694, 797.9596, 6.892312, 5499.893, 829.6987, 5.254096, 4360.592, 788.6783, 5.572264, 4394.836, 794.6013, 5.53588, 4399.052, 825.5057, 5.29843, 4375.711, 99.98192, 99.99664, 99.133, 99.88123, 99.97459, 99.42146
31694.623280000003, 60.02198752227965, 60.02465349083995, 60.02228445949057, 32.64987789503818, 32.878280377625906, 32.813770579533646, 0.9999716970698243, 0.9999744256079913, 0.999975299543511, 9305.145105392698, 9362.799786692893, 9363.435232998228, 222.23219525923986, 64.41386715112776, 62.47960451866766, 9306.822125365861, 9353.45594464341, 9353.308791563175, 286.35597269694347, 285.6704156441175, 285.93788522162833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942504, 5496.636, 801.8507, 6.858972, 5500.377, 824.9428, 5.303611, 4374.961, 788.5812, 5.573, 4394.889, 794.6204, 5.53588, 4398.882, 824.452, 5.308319, 4376.301, 99.93944, 100.0, 99.43478, 99.87614, 99.97319, 99.46127
31696.993680000003, 60.021349808027686, 60.02056844656011, 60.018648869460144, 32.60667312324499, 32.832563260934705, 32.783574382599085, 0.9999770156278179, 0.9999754080318832, 0.9999760393959315, 9299.375112286521, 9343.918783574514, 9338.915727930304, 225.71969825451288, 63.136164718188525, 64.61958437261455, 9305.10029048713, 9343.463359508927, 9342.314789120326, 286.2607359892659, 285.70770365149724, 285.9157406391597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.4476, 6.989441, 5489.943, 808.2711, 6.801687, 5497.737, 818.5563, 5.358833, 4387.131, 782.309, 5.608853, 4387.925, 800.896, 5.494058, 4400.564, 830.7941, 5.248438, 4360.303, 99.81164, 99.95643, 99.70615, 99.72298, 100.0, 99.09641
31699.3882, 60.023179097831346, 60.01962147516574, 60.024922768097326, 32.64408254503329, 32.86162900064248, 32.81861314707795, 0.9999783226210791, 0.9999702717143838, 0.9999782483797606, 9305.750147980983, 9358.058209162136, 9349.511940022856, 226.2123163283668, 68.77934435468751, 61.11197039089848, 9317.66342030922, 9365.399552273248, 9355.45323880779, 286.28297161129706, 285.685799653095, 286.0011557842456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7366, 6.942683, 5496.798, 801.9285, 6.858972, 5500.491, 824.8264, 5.304532, 4375.077, 788.6006, 5.572816, 4394.836, 794.6395, 5.535514, 4398.884, 824.3724, 5.309417, 4376.069, 99.94039, 100.0, 99.44383, 99.88375, 99.97326, 99.46396
31701.724280000002, 60.01714962438582, 60.01504537982857, 60.015642900942154, 32.647168217650645, 32.85528191638181, 32.81870149523664, 0.9999742617103435, 0.999977806232399, 0.9999736058714369, 9313.147667268318, 9354.829960250094, 9344.481557227225, 223.89431387459445, 61.81688340047094, 63.482644299934975, 9309.119253364375, 9351.519467387827, 9350.352878975209, 286.3208843070297, 285.7227643267235, 285.94151573488085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942504, 5496.804, 801.9285, 6.859156, 5500.49, 824.8846, 5.303979, 4375.471, 788.5812, 5.573, 4394.893, 794.6204, 5.53588, 4398.617, 823.7164, 5.314362, 4379.287, 99.94048, 100.0, 99.44113, 99.88253, 99.97078, 99.5105
31704.061320000004, 60.01207254666974, 60.01393751829603, 60.0120732270538, 32.639597452478434, 32.89598492874735, 32.83353552245723, 0.9999765503527045, 0.9999765218004081, 0.9999763264843297, 9307.372368311579, 9360.141930734866, 9349.481776999904, 221.74996600238524, 65.11848430534064, 62.73925064547848, 9319.706694037128, 9363.241736080803, 9350.819734761879, 286.2046221617763, 285.7938402842855, 285.93578250556806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 798.0257, 6.892176, 5500.36, 795.7028, 6.911099, 5499.266, 831.0187, 5.24839, 4361.743, 793.2999, 5.544133, 4397.555, 791.3395, 5.556516, 4397.813, 822.3246, 5.320405, 4378.46, 100.0, 99.98525, 99.12913, 99.95922, 99.94272, 99.50906
31706.376320000003, 60.007881622048025, 60.007618390017456, 60.00978512161533, 32.65569653909019, 32.906067495166006, 32.86299485376879, 0.9999772565148045, 0.999979243194714, 0.9999773030444533, 9311.599173140308, 9360.850181518406, 9351.945977216017, 218.1443451374214, 57.23503728404012, 64.2693812443772, 9319.50819555476, 9363.991808638417, 9349.208718768032, 286.1699264672478, 285.69998084599985, 285.97923049338755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942504, 5496.636, 799.9246, 6.876102, 5500.22, 824.8846, 5.303979, 4375.417, 788.5812, 5.573, 4394.835, 794.6013, 5.536062, 4398.995, 824.4321, 5.307952, 4376.356, 99.93944, 100.0, 99.43985, 99.88121, 99.97824, 99.46002
31708.664440000004, 60.00874335951453, 60.006467614404414, 60.0032914759158, 32.598289335033265, 32.84872236573326, 32.78703981436355, 0.9999813167114512, 0.9999768688013632, 0.9999827653957044, 9293.280413491888, 9353.58108379354, 9339.202186346292, 230.33676550997598, 61.754590268378706, 59.69423517056657, 9300.53596545908, 9353.130907936904, 9343.20123558568, 286.2358825733851, 285.725427597304, 285.95908892068184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.2526, 6.964634, 5493.178, 791.5782, 6.94665, 5495.351, 818.5175, 5.363067, 4387.938, 782.2896, 5.608853, 4387.926, 800.8578, 5.494606, 4400.346, 830.7742, 5.248438, 4360.19, 99.87456, 99.92676, 99.71413, 99.72804, 100.0, 99.09247
31710.94204, 60.003271883443574, 60.00442864536084, 60.00425268868723, 32.61982896468087, 32.873453596136464, 32.80019057513071, 0.9999810298209701, 0.9999745080006243, 0.9999783564558448, 9296.972211749262, 9359.097721756967, 9344.840722274432, 225.6244655081632, 63.06185131912025, 60.00880670938295, 9311.762616605109, 9358.007580137928, 9345.905334976886, 286.2556719988455, 285.66130159103557, 285.96004604816267, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.0466, 6.94536, 5496.578, 795.6833, 6.911099, 5499.153, 825.001, 5.304164, 4375.023, 788.6006, 5.572816, 4394.83, 794.6204, 5.535697, 4398.887, 824.3724, 5.308319, 4376.351, 99.93638, 99.98621, 99.43095, 99.88123, 99.97582, 99.46113
31713.22116, 60.00344419407011, 60.00300267220185, 60.00426779099524, 32.65333267464039, 32.86333853819667, 32.78863702624792, 0.9999786977452705, 0.9999751774910809, 0.9999798548942946, 9305.177167539776, 9346.956683302664, 9354.379731336758, 228.24900506706354, 61.75641480825834, 59.82999079718593, 9300.442573836983, 9352.698536962587, 9349.97832260162, 286.35163935636166, 285.705065500806, 285.95699251366295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7366, 6.942504, 5496.747, 795.7222, 6.911099, 5499.266, 824.904, 5.305452, 4374.967, 788.5812, 5.573, 4394.894, 794.6204, 5.535697, 4398.832, 824.4917, 5.307769, 4376.358, 99.94038, 99.98737, 99.45903, 99.88255, 99.97204, 99.45342
31715.499440000003, 60.00418509428056, 60.003387528305176, 60.00214735284389, 32.61941195457871, 32.85168783479203, 32.80758585235012, 0.9999782130239134, 0.9999746553159384, 0.9999770238432281, 9311.233654857866, 9354.356436687722, 9344.144013298559, 227.31648063594548, 72.21653472857292, 60.14407396960996, 9306.448836623164, 9354.514250655977, 9351.816373688915, 286.3382634510806, 285.83298851266716, 286.01103430582873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 798.0454, 6.891998, 5500.308, 801.9285, 6.858788, 5500.66, 831.1934, 5.244524, 4359.342, 794.8729, 5.534204, 4399.082, 788.402, 5.574049, 4394.557, 818.0701, 5.363804, 4387.715, 100.0, 100.0, 99.06929, 99.97772, 99.87746, 99.7194
31717.83376, 60.00640444291958, 60.00414620393173, 60.00330113353676, 32.64595393834824, 32.905920859807324, 32.829994633200975, 0.9999792953626576, 0.9999813489655657, 0.9999795670875866, 9308.681513264184, 9361.294532570213, 9357.036812295517, 216.57715630659231, 55.90246711223415, 61.45923388690517, 9316.4024332822, 9359.903840956838, 9352.986946834495, 286.2372934111543, 285.7497751330194, 286.10003320199775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7366, 6.942683, 5496.746, 795.7028, 6.910915, 5499.324, 825.0981, 5.302139, 4375.132, 788.5812, 5.573184, 4394.782, 794.6204, 5.53588, 4399.001, 824.3923, 5.308685, 4376.354, 99.93943, 99.9863, 99.43353, 99.88, 99.97201, 99.45724
31720.1814, 60.00563624666206, 60.00777436492758, 60.007191059316234, 32.65304343095372, 32.863187903368356, 32.816637548070396, 0.9999778203559162, 0.9999790821366931, 0.9999770467001747, 9305.099395378655, 9362.750584680509, 9361.234234350464, 216.90935797410384, 56.37462099792833, 63.973481125510716, 9312.056058391554, 9361.781686989529, 9349.827560193733, 286.3160765898523, 285.79576480268815, 286.08234876564575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942683, 5496.798, 795.7222, 6.910731, 5499.206, 824.904, 5.303795, 4375.244, 788.5618, 5.572816, 4394.835, 794.6013, 5.53588, 4398.887, 824.3923, 5.308502, 4376.123, 99.94249, 99.98416, 99.43342, 99.88121, 99.97331, 99.46394
31722.509920000004, 60.00760130177129, 60.00684502911622, 60.009269482877066, 30.73046867702276, 30.764109273395732, 30.444047388393393, 0.9999751158701854, 0.9999744283593259, 0.9999783070583106, 8515.015455326346, 8528.889585816045, 8498.707057081947, 199.3049454498223, 55.00078283947255, 50.8504972595515, 8345.193391064642, 8345.057457873996, 8306.178547673402, 286.2029043210214, 285.7037719018261, 286.0464905185984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 791.7169, 6.942861, 5496.798, 795.7028, 6.910915, 5499.206, 824.7487, 5.305084, 4375.308, 788.5812, 5.573184, 4394.889, 794.4869, 5.53661, 4398.886, 824.3525, 5.308868, 4376.473, 99.94239, 99.98621, 99.43852, 99.88243, 99.97214, 99.46794
31724.890440000003, 60.00647970294606, 60.00993285665122, 60.00651893878544, 28.73456391557134, 28.9184214780564, 28.967084665484766, 0.9999848005497833, 0.9999830620480126, 0.9999889663565062, 8444.592004855143, 8537.048832768767, 8637.454607439115, 202.03966924966335, 58.11368463117333, 50.714780392883995, 8789.275998419398, 8885.108639762922, 8952.305395719235, 286.25854959172045, 285.734752378383, 286.0008102618924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 787.3206, 6.971951, 5493.067, 794.4576, 7.014618, 5265.889, 824.6904, 5.307477, 4375.876, 788.6783, 5.573184, 4394.833, 794.7349, 5.535149, 4398.779, 824.7701, 5.307036, 4376.646, 99.86745, 97.97563, 99.45033, 99.87866, 99.97084, 99.46783
31727.230680000004, 60.009068572788635, 60.01012396917646, 60.008207389886664, 30.337869379537995, 30.723042717871643, 30.827110059448835, 0.9999789281318342, 0.9999802586918188, 0.9999776867463364, 8868.753333462037, 9009.85157552971, 9141.821996326864, 212.87284062836716, 61.376600635909654, 55.894995738269245, 9273.36432743035, 9345.303642601953, 9353.216061387253, 286.2583347589706, 285.67484920234335, 285.97545759563116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.1989, 6.954283, 5495.41, 794.3798, 6.921415, 5498.54, 543.5484, 6.05555, 3010.115, 788.6006, 5.572816, 4394.89, 794.6967, 5.535332, 4398.885, 823.8754, 5.313995, 4377.701, 99.91714, 99.97204, 68.41075, 99.88113, 99.97325, 99.49302
31730.588480000002, 60.007949739566854, 60.010843554248275, 60.0131833201637, 31.693606946404568, 31.876109570236576, 31.730990890082175, 0.9999826757196473, 0.9999712796958132, 0.9999821133337518, 8929.7834460345, 8950.683652857992, 8936.795355363518, 215.94801838797275, 59.374185096918154, 53.03107015031378, 8794.642026718111, 8789.478458451085, 8754.595688489359, 286.25751125692244, 285.7216026333142, 286.0192347040615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.0609, 6.955532, 5495.183, 794.6716, 6.919573, 5498.598, 821.2934, 5.335088, 4382.19, 286.126, 6.076602, 1421.027, 794.7349, 5.534601, 4398.937, 823.7164, 5.308502, 4376.125, 99.91206, 99.97416, 99.59756, 36.08033, 99.9783, 99.45735
31732.924600000002, 60.00426766941857, 60.00529249544111, 60.00747953513489, 31.06729564235433, 31.296017688135137, 31.08403808272717, 0.9999848343880665, 0.9999679769843491, 0.9999804415870611, 8706.639110376254, 8723.578476122573, 8696.604338290079, 212.1490070688585, 61.58674985590187, 48.46389411478822, 8540.54938365303, 8576.009799463518, 8532.606305142815, 286.20676528724005, 285.68587265936503, 285.93282321794896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.6326, 6.950892, 5495.352, 794.5549, 6.920125, 5498.713, 816.9257, 5.373191, 4389.436, 788.4453, 5.574103, 4394.73, 792.1216, 5.551403, 4398.084, 655.72, 5.97158, 3604.96, 99.91611, 99.9752, 99.75981, 99.87882, 99.94519, 84.87714
31735.234160000004, 60.00955616051987, 60.009250562629724, 60.00807162881784, 32.65172016745378, 32.89615427870895, 32.819110361179256, 0.9999800702229995, 0.9999741466956398, 0.9999781979559993, 9312.286238252944, 9359.383660838605, 9351.500770692059, 227.84040154549245, 67.50040065416897, 63.002658779540525, 9315.569565584809, 9359.570407677224, 9347.586992021874, 286.356766442054, 285.70655135994036, 285.9569438889639, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.0806, 6.955354, 5495.13, 794.6328, 6.919757, 5498.665, 817.0034, 5.372271, 4389.377, 788.4647, 5.573551, 4394.673, 793.6857, 5.541724, 4398.458, 823.8754, 5.313262, 4377.522, 99.91206, 99.97728, 99.75718, 99.8814, 99.96355, 99.4813
31737.644600000003, 60.00399111910631, 60.002118189699445, 60.00269605843866, 32.66724548761654, 32.89990902188985, 32.81334204955706, 0.9999790213957811, 0.9999727234810591, 0.9999784153773726, 9315.6812187695, 9356.761462626628, 9355.487101760571, 231.98220251210842, 70.91833354609525, 64.5029524114907, 9311.80835432153, 9361.598986137882, 9355.545490572735, 286.3275892057519, 285.6619067732133, 286.0612153617646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.0018, 6.955711, 5495.298, 794.6328, 6.919757, 5498.663, 817.0228, 5.372455, 4389.267, 788.4647, 5.573735, 4394.614, 793.6857, 5.542089, 4398.68, 823.8157, 5.313262, 4377.581, 99.9091, 99.97322, 99.75728, 99.87993, 99.96225, 99.48908
31740.0332, 59.99826192270206, 59.997390338252465, 60.000620562415044, 32.63125905405046, 32.85529566542248, 32.81744108463081, 0.9999829822745843, 0.9999793090830638, 0.9999835483046682, 9306.428665649888, 9355.626406345325, 9351.905736231693, 230.80691829505167, 62.10559620072354, 54.586752944874206, 9311.411150034106, 9354.166093654876, 9355.274981677816, 286.2204303211077, 285.6573347491109, 285.9637290056087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.6931, 7.001934, 5487.211, 788.3292, 6.968017, 5493.285, 810.6945, 5.422154, 4396.502, 782.1731, 5.609221, 4387.594, 799.9232, 5.501181, 4400.303, 830.2175, 5.254115, 4361.993, 99.76607, 99.87454, 99.91911, 99.7204, 100.0, 99.13347
31742.556160000004, 59.9977210248635, 59.995256447927105, 59.99695988166085, 32.66661860846047, 32.900240071496576, 32.80845173999071, 0.9999804207359754, 0.9999745333217275, 0.9999785525822655, 9312.555445487073, 9360.942558645056, 9351.943158003949, 229.78296438079087, 63.91800416164324, 61.815127593830766, 9315.391833655614, 9355.67045365196, 9355.634866783877, 286.29128993725817, 285.77967040645825, 286.06768706779883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 790.0018, 6.955889, 5495.125, 794.6133, 6.919573, 5498.546, 817.0616, 5.372271, 4389.436, 788.4647, 5.573551, 4394.726, 793.6857, 5.541906, 4398.623, 823.8356, 5.312896, 4377.234, 99.91206, 99.97324, 99.75587, 99.87753, 99.96475, 99.4812
31744.880400000002, 59.99728056885803, 59.99770433425551, 59.99762046421226, 32.62383001041054, 32.86054910583804, 32.80175354931517, 0.9999779611087, 0.9999736210098648, 0.9999794353753757, 9302.68389470392, 9351.433055675661, 9342.533725292466, 228.39002346982488, 66.11224145098959, 62.75543050457691, 9315.031283180579, 9358.27093251117, 9347.043008089695, 286.34048825747715, 285.7674878593822, 285.9853164464776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.9821, 6.956068, 5495.44, 794.73, 6.914968, 5499.397, 818.7698, 5.353311, 4385.176, 791.494, 5.551304, 4397.774, 789.6609, 5.570213, 4394.943, 817.3941, 5.371678, 4389.474, 99.91206, 99.98514, 99.66169, 99.94331, 99.88367, 99.75936
