TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31761.42608, 59.99469082706644, 59.99330804786304, 59.98742965337007, 36.34969166504548, 36.59664234365603, 36.52406979691815, 0.999973366644734, 0.9999663253871621, 0.9999716961276223, 10377.042422380166, 10427.734594490725, 10422.819652776125, 260.80927345959753, 82.7551289408566, 81.02326219303393, 10369.965899510269, 10426.023719847675, 10415.546658318242, 286.43244217450945, 285.7363690006163, 286.06855037092424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9623, 6.955889, 5495.13, 794.3604, 5.537729, 4399.01, 829.8734, 6.570955, 5453.292, 788.7172, 6.96503, 5493.505, 793.9337, 6.925116, 5498.166, 817.5731, 6.70937, 5485.589, 99.91206, 99.9761, 99.15145, 99.88157, 99.96421, 99.73551
31763.774920000003, 59.99632247425928, 59.99111197443646, 59.99336865604821, 36.33618785843261, 36.61032564465063, 36.54380433754773, 0.9999734488243439, 0.9999721344428344, 0.999974581061652, 10370.239769944797, 10426.302113499032, 10414.01263081677, 259.52771956474953, 74.5173237256954, 76.06813448549565, 10362.834188024895, 10423.988454427385, 10414.010377676155, 286.4519261275934, 285.80211688779985, 286.125826343228, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 785.3293, 6.994438, 5488.212, 788.2708, 5.574936, 4394.592, 821.0604, 6.662071, 5474.619, 782.4449, 7.009892, 5485.079, 800.2284, 6.87325, 5500.298, 811.2906, 6.77273, 5494.896, 99.78428, 99.8745, 99.53712, 99.72315, 100.0, 99.90163
31766.196640000002, 59.99428125380616, 59.99337702118884, 59.993864122367775, 36.32956904648399, 36.612411168589134, 36.54354460877741, 0.9999723266236051, 0.9999703645717077, 0.9999760044598061, 10365.28596922319, 10424.972184533537, 10412.345418401694, 254.47766329167007, 86.60300096448827, 79.82822514414238, 10378.793596773472, 10427.493268534196, 10418.974982782202, 286.41279132571646, 285.8038212209068, 286.02676799192074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9623, 6.956068, 5495.015, 794.3409, 5.537913, 4398.84, 829.854, 6.571507, 5453.858, 788.6978, 6.965213, 5493.563, 793.9146, 6.924933, 5498.113, 817.6327, 6.709736, 5485.873, 99.91101, 99.97224, 99.15244, 99.88263, 99.96429, 99.73552
31768.52932, 59.997074499396476, 59.994502934148024, 59.99609763201838, 36.34304543469888, 36.59566583635086, 36.54407955114542, 0.9999712676431897, 0.9999654636324573, 0.9999710488830373, 10363.49652573474, 10426.446827161846, 10424.386799510366, 261.7237078278804, 86.46165833781515, 75.2603440321518, 10370.507216584798, 10417.66763643865, 10419.490685953162, 286.42907064521427, 285.8590822346062, 286.1070972206336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.955889, 5495.24, 794.3409, 5.537544, 4398.787, 823.6034, 6.64532, 5472.6, 788.7366, 6.964846, 5493.729, 800.1902, 6.873616, 5500.411, 817.5731, 6.709004, 5485.818, 99.91205, 99.97226, 99.50041, 99.88457, 100.0, 99.7366
31770.9134, 60.00030780282906, 60.00448783237971, 59.99773254145526, 36.34442104493368, 36.61308545555053, 36.53952716216292, 0.9999701303413706, 0.9999712119095114, 0.9999728446399531, 10369.432858372536, 10428.42211718158, 10414.392826438445, 256.5154783725393, 75.59859884027446, 82.68820016514155, 10375.56927864507, 10422.480575633866, 10423.86472409203, 286.4290351357697, 285.89791921356755, 286.15335630441206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.2711, 6.906811, 5499.634, 800.6445, 5.495916, 4400.304, 817.2557, 6.713243, 5486.188, 795.0476, 6.916306, 5498.702, 805.9127, 6.823211, 5499.508, 821.6885, 6.665055, 5479.084, 99.99099, 100.0, 99.75361, 99.97609, 99.98397, 99.60382
31773.244560000003, 60.00315031736993, 60.0039912170221, 60.00392454565375, 36.32687952306191, 36.54841201750026, 36.50977440535333, 0.9999712358349377, 0.9999636158347335, 0.9999743219174644, 10352.987573255721, 10417.297767685182, 10411.47069387164, 269.0674539790598, 87.6625206617, 76.74516983839385, 10359.205923310457, 10411.92938004061, 10414.70952244816, 286.36075451709524, 285.81176119403796, 286.14407246069504, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.955889, 5495.188, 794.3604, 5.537544, 4398.787, 823.7393, 6.64532, 5473.335, 788.7366, 6.96503, 5493.846, 800.2093, 6.873798, 5500.356, 822.8813, 6.643996, 5471.25, 99.91205, 99.97103, 99.50048, 99.8867, 100.0, 99.50195
31775.590040000003, 60.00788206470527, 60.01302031574196, 60.012314654885245, 36.300179666476495, 36.54127186658806, 36.491149302018194, 0.9999702743278465, 0.999971478385935, 0.9999708785442664, 10361.90800088911, 10416.18782235669, 10408.407267249362, 255.41553300607757, 75.64540083850807, 76.1479391750855, 10355.982552408128, 10409.536307666072, 10407.716639796654, 286.4345478369353, 285.805927060055, 286.09352277645667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 788.9174, 6.966776, 5492.677, 791.6949, 5.556517, 4396.362, 828.6116, 6.55807, 5452.956, 783.5324, 7.006767, 5485.083, 794.1436, 6.924751, 5498.058, 830.1579, 6.567636, 5452.564, 99.88168, 99.92982, 99.14325, 99.7408, 99.96328, 99.13614
31778.021320000003, 60.006151416900416, 60.00736730867166, 60.00756895046652, 36.3450661504567, 36.58916162144364, 36.5077530715315, 0.9999754633235034, 0.9999649033797088, 0.9999686778066349, 10368.604224576813, 10427.560409890182, 10409.609728766962, 258.01822642265233, 82.26255667584246, 78.62668112697702, 10365.644016019878, 10434.623939266907, 10423.607452151029, 286.3958875214354, 285.8437033978828, 286.0813386934436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.3315, 6.957139, 5495.182, 794.3214, 5.537729, 4398.953, 822.691, 6.651763, 5474.114, 788.6978, 6.96503, 5493.558, 800.1711, 6.873798, 5500.301, 823.955, 6.639602, 5471.657, 99.90392, 99.97357, 99.52795, 99.88158, 100.0, 99.47802
31780.38344, 60.01017470966844, 60.01174373106244, 60.012897283828515, 36.30678961808078, 36.608226841152906, 36.53789151537742, 0.9999740263742632, 0.9999679271771246, 0.999972373361902, 10369.333004919727, 10418.443193743187, 10412.733625076915, 264.516490633383, 88.78837317077159, 73.40213595158093, 10366.586377490365, 10424.899254460568, 10418.833905615484, 286.4402330781318, 285.8818685976648, 286.1570421728434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9623, 6.956068, 5495.188, 794.3604, 5.537729, 4399.016, 823.681, 6.646425, 5472.483, 788.7172, 6.964846, 5493.394, 793.9146, 6.924933, 5498.331, 823.9351, 6.640517, 5471.543, 99.9111, 99.97101, 99.50354, 99.87848, 99.96328, 99.48535
31782.701640000003, 60.01761177405598, 60.01451669155903, 60.01765890361255, 36.326786945681214, 36.59773249928168, 36.52353483380899, 0.9999717606817361, 0.9999680995591297, 0.9999734028154019, 10361.72012133272, 10424.577824872722, 10414.316599087362, 261.7286359756954, 82.60476002907944, 80.03565484102637, 10372.473356757595, 10412.792726303656, 10410.796999638134, 286.5640575237649, 285.94108089018334, 286.1863325186428, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.2513, 6.906632, 5499.64, 800.6056, 5.4961, 4400.415, 817.2751, 6.712323, 5486.242, 795.0476, 6.916306, 5498.821, 787.6963, 6.972782, 5492.501, 817.6128, 6.709919, 5485.419, 99.99204, 100.0, 99.74846, 99.97716, 99.86025, 99.7335
31784.9438, 60.0123785708876, 60.01804425265557, 60.010456327458535, 36.28758874863282, 36.55342688224253, 36.49727278883851, 0.9999721434800174, 0.9999635490861449, 0.9999740447611084, 10359.936850008291, 10417.566296519652, 10411.255145380412, 264.83329065512316, 81.76490862076571, 81.78582252344768, 10362.810928770863, 10421.748868636281, 10408.540858126102, 286.351102124067, 285.8630715480687, 286.01930997590426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.956068, 5495.355, 794.3798, 5.537544, 4398.954, 823.6422, 6.644216, 5472.433, 788.7366, 6.964846, 5493.395, 793.9528, 6.924933, 5498.116, 823.9947, 6.639785, 5471.651, 99.91206, 99.97359, 99.48822, 99.88353, 99.96333, 99.47691
31787.314520000004, 60.011179352425174, 60.01543930946053, 60.01518251700463, 36.30059973616862, 36.55916848348931, 36.4894187124312, 0.9999711205806542, 0.9999658088411175, 0.9999724355190688, 10349.856167446495, 10411.094775307862, 10409.793724362464, 257.57297646101415, 85.13184347796877, 79.82661523090883, 10355.262999757691, 10410.831352261777, 10410.766451700987, 286.2987822898154, 285.73309579545065, 286.2011795723397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.955711, 5495.13, 794.3604, 5.537729, 4398.953, 823.6616, 6.6444, 5472.151, 788.6589, 6.969258, 5492.483, 795.5169, 6.912515, 5499.65, 827.7125, 6.597301, 5460.65, 99.9131, 99.97494, 99.49226, 99.86193, 99.98673, 99.28316
31789.707440000002, 60.01505546830252, 60.01064962470496, 60.00839017697556, 36.344967260418784, 36.589671131996255, 36.51733115449818, 0.9999761403669384, 0.9999745751504564, 0.9999706367374408, 10364.9178054761, 10420.364035164997, 10410.727744155645, 260.4179505138509, 78.2876020191668, 72.33935015382758, 10369.005744673996, 10420.935575277497, 10419.980737179238, 286.322671785767, 285.81965670289475, 286.10970601495035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.8705, 6.998364, 5488.883, 789.691, 5.566279, 4396.534, 827.2916, 6.602063, 5465.141, 786.5034, 6.976797, 5492.199, 794.4487, 6.920916, 5498.277, 824.3128, 6.637038, 5471.484, 99.78636, 99.9147, 99.33215, 99.85676, 99.96743, 99.48013
31792.00068, 60.00567750174266, 60.00979429455092, 60.010838073304754, 36.35211480112798, 36.59158122943652, 36.533804786824234, 0.9999724038627908, 0.9999670306961688, 0.9999714583102758, 10368.2847752416, 10414.211921904815, 10413.108259795954, 256.3611159894208, 90.655705937133, 78.03425763325345, 10359.65855852109, 10423.323047158796, 10413.036626715493, 286.48009751379743, 285.8498413297684, 286.02153971395865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.955711, 5495.188, 794.3409, 5.537913, 4399.01, 823.6228, 6.643847, 5472.208, 788.7366, 6.965213, 5493.676, 800.1902, 6.874164, 5500.409, 823.9152, 6.641433, 5472.056, 99.91615, 99.97744, 99.50147, 99.88361, 100.0, 99.49053
31794.372280000003, 60.00908869091129, 60.00760910810832, 60.00589072869745, 36.310642788932554, 36.59129917120882, 36.529947703303776, 0.9999728399002795, 0.9999637443724498, 0.999973114753161, 10366.66543679696, 10432.837432582899, 10418.547030166932, 263.99001588592364, 85.89527937923958, 79.08863336479612, 10378.381564170497, 10428.821848682526, 10420.759661056052, 286.3635284477295, 285.9105235897931, 286.1398850915046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 795.1868, 6.911451, 5499.58, 800.5861, 5.496284, 4400.479, 817.2363, 6.711402, 5485.964, 795.0476, 6.916122, 5498.821, 806.4849, 6.818097, 5498.849, 817.6725, 6.709187, 5485.476, 99.98497, 100.0, 99.7434, 99.97716, 99.9787, 99.73558
31796.787320000003, 60.01024177472657, 60.00610395319293, 60.008929968677734, 36.31161646293327, 36.57978680818659, 36.51145048543895, 0.9999723863467576, 0.99996497037554, 0.9999741651067635, 10364.320027606678, 10411.858598803246, 10405.195439885834, 266.1186581378224, 84.07716604686993, 78.21653171461503, 10351.538130291345, 10417.415793617422, 10409.554045755516, 286.3838252452311, 285.8415034009728, 286.1079841043724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.0018, 6.955711, 5495.188, 794.3604, 5.537913, 4398.9, 823.5063, 6.645873, 5472.719, 788.7754, 6.964662, 5493.735, 800.1902, 6.873798, 5500.412, 824.0146, 6.641982, 5471.072, 99.9151, 99.97359, 99.49531, 99.8815, 100.0, 99.48938
31799.13588, 60.00591227099027, 60.0039028054542, 60.00028315248554, 36.3182655952804, 36.52667213436869, 36.475497030464545, 0.9999718169382489, 0.9999664253529431, 0.9999711661814028, 10362.215428130683, 10412.646763473975, 10403.15339035258, 264.92400724948584, 81.1421217751249, 82.83552696985271, 10360.341412909018, 10410.7655813921, 10407.849146630122, 286.3615444024369, 285.68529031116384, 286.07549000526154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.0018, 6.955711, 5495.13, 794.3604, 5.537544, 4399.012, 823.6616, 6.645873, 5472.09, 788.756, 6.96503, 5493.783, 800.1902, 6.873433, 5500.195, 823.9152, 6.64125, 5471.367, 99.91101, 99.97614, 99.5076, 99.88556, 100.0, 99.47588
31801.4802, 60.00082193392052, 60.00048726200172, 59.99569676355726, 36.321840853298845, 36.587927516746994, 36.52887182248985, 0.9999728392477217, 0.9999740874049005, 0.9999674809752295, 10375.844979383575, 10426.132446643078, 10413.339923370768, 252.04906440875607, 77.21908117861676, 78.24888649443164, 10369.434967372079, 10417.344155322056, 10416.09559480677, 286.4055513913489, 285.88289373564146, 286.1483598025205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.6733, 7.001755, 5487.431, 788.0568, 5.576226, 4394.538, 829.854, 6.571875, 5453.522, 782.5226, 7.009892, 5486.722, 794.8875, 6.912333, 5499.133, 828.0306, 6.593089, 5462.657, 99.77007, 99.87311, 99.15355, 99.74491, 99.98283, 99.2801
31803.822600000003, 59.99644048355019, 59.99721150218479, 59.99608041887581, 36.31917423914801, 36.583023849071985, 36.54968856751085, 0.999972161836189, 0.99996320890707, 0.9999714559917638, 10367.796501643224, 10417.617592389464, 10416.163352794234, 258.39219058824096, 87.1258594883584, 75.93449662527246, 10369.501217687872, 10425.397652066416, 10424.424038863379, 286.3741220787974, 285.80122705280274, 286.0987810393589, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.955889, 5495.13, 794.3409, 5.537913, 4399.012, 823.584, 6.644952, 5472.489, 788.7172, 6.965213, 5493.558, 795.4979, 6.91562, 5498.352, 823.955, 6.640517, 5471.881, 99.91205, 99.97357, 99.49841, 99.8836, 99.96863, 99.47802
31806.223680000003, 59.992139379330624, 59.99810751929657, 59.99481422805609, 36.330604034869864, 36.575270834118534, 36.541723424834075, 0.999971978185323, 0.9999658338938696, 0.9999706475548956, 10371.099108388371, 10418.296115577166, 10420.33762298943, 259.20320635411736, 90.23770237955341, 75.01559077701131, 10372.235160529874, 10421.913554180546, 10417.928233526072, 286.3255348660879, 285.8393284601768, 286.2042040110264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 792.5253, 6.931796, 5498.081, 798.0569, 5.511204, 4400.507, 818.1293, 6.708457, 5486.077, 794.9893, 6.916674, 5498.816, 787.7153, 6.972416, 5492.391, 817.593, 6.708638, 5485.757, 99.96172, 100.0, 99.73641, 99.98015, 99.86025, 99.73238
31808.583640000004, 59.99268330098586, 59.992506730307454, 59.99194669470958, 36.3027359072822, 36.5640483033196, 36.50379020464287, 0.9999710474073434, 0.9999657540892962, 0.9999701269002929, 10351.431093294988, 10411.999298593135, 10402.44251328045, 262.7662232719281, 84.74773348899271, 80.41749372430377, 10357.74821797789, 10417.18785860251, 10395.825333848867, 286.30901527907224, 285.91496148004455, 286.0906512240018, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.1792, 6.955354, 5495.125, 794.3604, 5.537729, 4398.843, 823.6616, 6.644952, 5472.71, 788.756, 6.964846, 5493.56, 793.9719, 6.924933, 5498.163, 823.8356, 6.641433, 5471.535, 99.90997, 99.9723, 99.49537, 99.8815, 99.96519, 99.48005
31810.927440000003, 59.990134845232035, 59.99217801038998, 59.98946313941301, 36.28145089820815, 36.540716330199544, 36.496635815149986, 0.9999676619766694, 0.9999669940189501, 0.9999688644014822, 10362.933466161856, 10415.537588800402, 10409.912226598877, 265.65564621450176, 86.86453447054373, 77.60290726930862, 10364.548149350609, 10412.229083167309, 10404.668980564851, 286.47618590240205, 285.93201959079454, 286.1612675330959, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.0018, 6.955889, 5495.13, 794.3604, 5.537544, 4398.959, 823.6616, 6.644032, 5471.755, 788.756, 6.964662, 5493.793, 793.9528, 6.924751, 5498.167, 823.9947, 6.641067, 5471.426, 99.91206, 99.97614, 99.50462, 99.88575, 99.9653, 99.48104
31813.237200000003, 59.99029330724295, 59.98642590303813, 59.99922616646352, 36.30274652817563, 36.55489603469436, 36.48719668147127, 0.9999733462866168, 0.9999701839464324, 0.999972933404247, 10359.490598882821, 10417.742327692124, 10408.797406145455, 250.8175978843883, 78.64822145876678, 74.40492053251182, 10365.651634732483, 10419.654977006583, 10423.516676751962, 286.4433272066796, 285.9144410888307, 286.18438903290706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.6931, 7.002112, 5487.153, 788.0957, 5.576226, 4394.648, 829.9122, 6.570771, 5453.575, 782.4061, 7.01026, 5485.024, 800.1902, 6.873798, 5500.631, 830.1976, 6.567269, 5452.452, 99.77206, 99.87311, 99.15451, 99.72728, 100.0, 99.13303
31815.538440000004, 59.992241376798475, 59.988801978532734, 59.99037093399921, 36.32776787490046, 36.586557237653466, 36.51805557846364, 0.999971309930926, 0.9999660911621614, 0.9999737103976887, 10366.457102377604, 10417.995138804174, 10416.704897140153, 262.29855680887977, 82.0010429137019, 74.44284618148674, 10368.201099200422, 10426.068607209125, 10411.132758745409, 286.4901324864706, 285.89425282100643, 286.146250184409, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.956068, 5495.13, 794.3604, 5.537729, 4399.069, 823.6034, 6.644584, 5472.767, 788.7172, 6.965213, 5493.675, 793.9337, 6.925299, 5498.218, 824.0146, 6.640883, 5471.939, 99.91415, 99.9748, 99.50346, 99.8836, 99.9662, 99.48007
31818.063240000003, 59.98822007766475, 59.99439058396609, 59.99208901914038, 36.35778039329751, 36.5834849059112, 36.54334371895321, 0.9999745521592349, 0.9999587934430426, 0.9999695022934061, 10366.123353213141, 10417.77303284868, 10423.167432504853, 260.5300320967135, 90.28657956525376, 74.36880024280731, 10373.453027918466, 10426.504791683963, 10416.667118977952, 286.4062377630003, 285.82344837353133, 286.02577172718645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.956068, 5495.35, 794.4576, 5.537176, 4399.284, 822.264, 6.664832, 5477.866, 791.3581, 6.942047, 5497.047, 789.928, 6.956162, 5493.874, 818.1695, 6.70937, 5486.098, 99.90996, 99.98232, 99.59617, 99.93547, 99.89353, 99.74584
31820.357320000003, 59.99459116418453, 59.99712642380762, 59.99687387383868, 36.2962890241882, 36.54686756835249, 36.50293093889295, 0.9999689472991734, 0.9999683956917307, 0.9999704896588859, 10357.58661203296, 10409.261147922452, 10408.162959172842, 266.5186059139851, 81.6042771387979, 78.799997392671, 10356.33886574439, 10414.155460352047, 10407.22830200057, 286.38449643398076, 285.90049053882575, 286.060169509686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 794.1616, 6.926799, 5497.856, 797.6678, 5.520414, 4399.758, 822.1475, 6.654892, 5472.937, 789.2997, 6.963007, 5493.62, 793.9528, 6.924933, 5498.113, 823.6567, 6.641799, 5471.248, 99.96774, 99.9931, 99.53602, 99.8826, 99.96828, 99.47584
31822.713880000003, 59.9948088014783, 59.992276312491946, 59.99724563523672, 36.29443957545101, 36.56763351605101, 36.504561144371685, 0.9999717239136039, 0.999968261103172, 0.999971781007464, 10361.489346786122, 10411.55474812545, 10407.38133994816, 263.3993519358064, 83.6870087460461, 78.4996792746283, 10365.909830122248, 10409.25149220037, 10402.048671056304, 286.50681358743486, 285.8289420251165, 286.12307005665093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.0018, 6.955889, 5495.188, 794.3409, 5.537729, 4399.012, 823.6034, 6.643847, 5471.872, 788.756, 6.964662, 5493.507, 793.9719, 6.924568, 5498.22, 823.8754, 6.640517, 5472.11, 99.9131, 99.97494, 99.48716, 99.88054, 99.96333, 99.49152
31825.086040000002, 59.99549896050489, 59.9978649916094, 60.00015667705348, 36.30809797345573, 36.55732147822741, 36.49707427468956, 0.999975916450115, 0.9999708458256614, 0.9999725594198002, 10361.551529563018, 10415.975489852935, 10404.52350961512, 257.85276950652224, 79.61558703255605, 76.10703487865067, 10359.915441977571, 10417.72516770375, 10409.91374947484, 286.30465904346244, 285.8715125314469, 286.0755239584406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.6931, 7.001934, 5487.206, 788.0957, 5.575857, 4394.65, 829.8928, 6.571691, 5453.407, 782.4255, 7.01026, 5485.083, 800.1711, 6.873798, 5500.358, 830.1976, 6.567269, 5451.99, 99.76597, 99.87326, 99.15147, 99.72419, 100.0, 99.13297
31827.433040000004, 59.996130443278716, 60.000292491146716, 59.997343023261294, 36.314600183507906, 36.59377531470996, 36.54492973008285, 0.999968716043705, 0.9999642473103907, 0.9999710887953951, 10366.302223138533, 10419.453456449406, 10414.164297479012, 260.3500760756042, 87.586226105901, 79.82097263237301, 10367.073149728134, 10419.586244267126, 10408.82676253284, 286.3055077419075, 285.7361204325889, 286.04584264149605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.955889, 5495.13, 794.3604, 5.537913, 4399.012, 823.6616, 6.643111, 5472.267, 788.7172, 6.96503, 5493.564, 793.9528, 6.925116, 5498.223, 823.6965, 6.641433, 5471.826, 99.91101, 99.97614, 99.49114, 99.88158, 99.9662, 99.48635
31829.812200000004, 59.99776628116461, 59.99368087066855, 59.99813146418997, 36.326442451890706, 36.590556790280715, 36.524011549288794, 0.9999702291299976, 0.9999651541463379, 0.9999690964176905, 10369.567844545272, 10427.353817909556, 10417.599506963474, 266.6696883994782, 82.88820457531347, 77.62477029202682, 10370.523567326907, 10434.248674093044, 10420.792645885886, 286.39594950781947, 285.89510288787807, 286.0058546067261, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.955889, 5495.078, 794.3409, 5.537544, 4399.122, 823.584, 6.6444, 5472.707, 788.7172, 6.964846, 5493.623, 793.9337, 6.925664, 5497.642, 823.5573, 6.647842, 5487.697, 99.9091, 99.97494, 99.49431, 99.88264, 99.96222, 99.53213
31832.19464, 59.99575325125837, 59.9964957490679, 59.99842959941457, 36.324573703200336, 36.57690460160469, 36.52049253289863, 0.9999742980648497, 0.999966015432613, 0.9999731001211062, 10352.961629242769, 10410.444638324474, 10405.524206522283, 264.98879773269437, 82.19797717448591, 84.00629575833091, 10364.86136303625, 10416.829385933668, 10406.081870229465, 286.3414153840993, 285.861298009634, 286.0936779311718, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.2711, 6.906632, 5499.64, 800.625, 5.496284, 4400.421, 817.9933, 6.700174, 5482.834, 793.0863, 6.93175, 5496.702, 790.7291, 6.945205, 5496.941, 822.7422, 6.652969, 5472.856, 99.99195, 100.0, 99.70995, 99.94279, 99.9355, 99.53204
31834.541040000004, 59.99825296836368, 59.99986027164344, 59.99943548307003, 36.31967313338702, 36.57100779021765, 36.53455813112141, 0.9999710338479266, 0.9999661716600041, 0.9999729934050573, 10362.311096188667, 10421.09989170256, 10406.450601823295, 263.4614093281216, 85.306964514225, 73.2470663182362, 10362.071155166876, 10418.644251667813, 10406.572893372782, 286.37535635344483, 285.85307556534246, 286.0294403849134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.5198, 6.944467, 5497.415, 794.3604, 5.537544, 4399.007, 823.5258, 6.644032, 5472.154, 788.7366, 6.964846, 5493.506, 793.9719, 6.924933, 5498.226, 823.9152, 6.640517, 5471.599, 99.94655, 99.97477, 99.48917, 99.88363, 99.96532, 99.48221
31836.878600000004, 60.00376396560233, 60.00439876852559, 60.00693424551239, 36.29029755805548, 36.56393780693368, 36.510396285557015, 0.9999739081019283, 0.9999707056192689, 0.9999719778121272, 10360.22245417648, 10423.521329826855, 10403.451295594161, 252.77633686966055, 79.94565899167901, 78.81776964229834, 10367.821691633548, 10413.410911509198, 10407.019708258156, 286.32323305288753, 285.85063112558566, 286.1018355605687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 800.4112, 6.868083, 5500.523, 789.2241, 5.573094, 4394.65, 829.757, 6.571875, 5453.804, 782.4061, 7.01026, 5485.024, 800.1902, 6.873616, 5500.297, 830.1777, 6.567636, 5452.334, 100.0, 99.877, 99.15551, 99.72525, 100.0, 99.1351
31839.215040000003, 60.00193579042416, 60.00397940577641, 60.0011717165428, 36.303317087239435, 36.60501915579581, 36.54763564235227, 0.9999718277331991, 0.9999744035263063, 0.9999755638125664, 10366.232846558763, 10423.98625489174, 10415.716892869808, 260.24329654554276, 72.48034131653094, 70.67101820549851, 10369.253232914583, 10428.760276966323, 10411.931242687884, 286.4025696862942, 285.9922654533233, 286.0425606250801, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.2711, 6.906632, 5499.692, 794.3604, 5.537729, 4398.899, 823.0987, 6.647897, 5472.936, 788.7172, 6.96503, 5493.734, 793.9528, 6.924933, 5498.275, 824.0345, 6.639785, 5471.424, 99.99109, 99.97357, 99.50852, 99.88468, 99.96631, 99.47905
31841.530600000002, 60.00494170733397, 60.00486397889991, 60.00559326467168, 36.334475497497806, 36.61317762646937, 36.52563194067493, 0.9999701085879993, 0.9999647972736857, 0.9999731874972713, 10375.783417577404, 10423.596666863024, 10424.536692320818, 264.457458355424, 86.5812419637914, 78.20845150049155, 10370.577520000545, 10422.762528945874, 10415.088413853124, 286.29265498227284, 285.75718967273815, 286.0464297567403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.2711, 6.906632, 5499.692, 794.3409, 5.537544, 4398.959, 823.5646, 6.643663, 5471.978, 788.7172, 6.964846, 5493.505, 800.1711, 6.873798, 5500.411, 824.0543, 6.6407, 5471.708, 99.99109, 99.97744, 99.48911, 99.88053, 100.0, 99.47791
31843.92896, 60.006216077567984, 60.00743043420517, 60.00548100561355, 36.335948123286485, 36.602269264570914, 36.54072174369222, 0.9999714764497002, 0.999963796941386, 0.9999729761475985, 10355.032049969064, 10425.376252339387, 10410.454017070662, 266.163316310764, 89.83857160803473, 80.47145914254816, 10358.99409137369, 10414.187176800515, 10415.290323003703, 286.3604865090833, 285.8456778256424, 286.10997765778484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.0018, 6.955889, 5495.13, 800.6445, 5.4961, 4400.476, 817.3334, 6.712691, 5486.186, 795.0476, 6.916122, 5498.705, 806.4849, 6.81828, 5498.794, 817.7719, 6.707539, 5483.483, 99.91206, 100.0, 99.75057, 99.97504, 99.97974, 99.71796
31846.271440000004, 60.00749508985076, 60.008678573386966, 60.00850050014508, 36.33303347005965, 36.58166727148717, 36.51081175109683, 0.9999720587604265, 0.999962774609907, 0.9999728057007361, 10362.680752164953, 10417.406755830476, 10405.250300541604, 263.06760217365036, 85.97105626286611, 83.2005162823084, 10371.814749494282, 10419.284732163218, 10411.354965911352, 286.2439952703613, 285.8045433233225, 286.07601030353516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.2711, 6.906811, 5499.692, 794.3993, 5.537544, 4399.125, 823.5063, 6.644952, 5471.757, 788.7754, 6.964662, 5493.789, 800.2284, 6.87325, 5500.356, 823.8356, 6.639602, 5471.481, 99.99099, 99.97483, 99.48509, 99.88566, 100.0, 99.47276
31848.732920000002, 60.01239645676117, 60.01074014097784, 60.014457966631056, 36.29881077258763, 36.54440791967597, 36.48716919754912, 0.9999750212893406, 0.9999689923050347, 0.9999724302441231, 10356.088223573637, 10412.738905299431, 10400.093887467057, 259.01217355382937, 77.0380527347379, 74.87953201372693, 10363.556532264836, 10415.804208880407, 10410.124834016728, 286.4031272505669, 285.82147103951087, 286.11802332860475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.8243, 6.957317, 5494.238, 793.407, 5.547675, 4397.425, 826.4957, 6.60372, 5449.523, 783.9208, 7.001986, 5485.813, 794.4296, 6.923655, 5498.0, 830.0982, 6.568734, 5452.564, 99.89786, 99.95384, 99.23429, 99.75536, 99.9662, 99.13717
31851.194760000002, 60.00898660663427, 60.01187075327095, 60.012276135770676, 36.3202274628807, 36.61889517326115, 36.53598079813421, 0.9999711558773601, 0.9999670238075805, 0.9999684326054177, 10370.015458413482, 10422.781923907278, 10421.35995998664, 262.58383258025856, 84.4468288581902, 79.9346189922635, 10377.134414372933, 10430.111841035536, 10418.449567304084, 286.3975375234775, 285.7686710915958, 286.10366840764067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.3512, 6.960708, 5495.182, 794.302, 5.537729, 4399.123, 822.924, 6.651763, 5473.555, 788.7172, 6.964846, 5493.617, 800.1711, 6.873433, 5500.409, 823.8953, 6.6407, 5471.883, 99.90907, 99.97357, 99.53004, 99.8785, 100.0, 99.48738
31853.508080000003, 60.012915485199436, 60.01380792910624, 60.01175673658766, 36.351416344659334, 36.58351944453895, 36.546514822264335, 0.9999744188095195, 0.999971612135748, 0.9999748154668766, 10353.763330838337, 10428.96184613918, 10415.982968248678, 261.07411804819094, 84.950491507876, 76.31402937198527, 10372.880830760818, 10426.195729204504, 10419.948779897923, 286.3186267729361, 285.9499408454387, 286.02594012217713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.955889, 5495.13, 794.3604, 5.537729, 4398.958, 823.584, 6.64532, 5473.336, 788.7172, 6.96503, 5493.729, 793.9337, 6.924933, 5498.115, 823.8754, 6.641067, 5471.428, 99.911, 99.9749, 99.49842, 99.88457, 99.96628, 99.47902
31855.814280000002, 60.01206034417704, 60.008993435685554, 60.01464886021912, 36.35359409971236, 36.61845944199478, 36.52179758398749, 0.9999743488566755, 0.9999638006073134, 0.999972971633854, 10372.8846770914, 10422.804845472398, 10415.965560755629, 262.8912341071018, 85.80063250514195, 78.59885380346623, 10369.137129414115, 10424.250259718838, 10410.943061845377, 286.3368788397157, 285.9296316096088, 286.19372730098837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 796.2711, 6.906632, 5499.639, 800.625, 5.495916, 4400.649, 817.3528, 6.711955, 5486.297, 795.0282, 6.916674, 5498.926, 787.6963, 6.972599, 5492.505, 817.6526, 6.708638, 5485.476, 99.99204, 100.0, 99.74746, 99.97611, 99.86233, 99.73651
31858.11832, 60.015261713732016, 60.01303831714394, 60.01222401664457, 36.33107263542934, 36.56172309563596, 36.51851852666149, 0.9999701140256955, 0.9999694012605148, 0.9999729631055588, 10359.004099411533, 10412.317008592407, 10402.497031829858, 264.8560013414017, 86.91789541820526, 79.2405837940048, 10362.805863992513, 10408.69714115992, 10406.735900820804, 286.2998227733473, 285.86881674420874, 285.95624748431584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.0018, 6.955711, 5495.408, 794.3798, 5.53736, 4398.896, 823.584, 6.644216, 5472.265, 788.756, 6.96503, 5493.56, 793.9909, 6.924568, 5498.112, 823.8953, 6.641433, 5470.966, 99.90996, 99.97359, 99.49741, 99.88352, 99.96427, 99.47793
31860.40288, 60.016249307238745, 60.01813974361539, 60.017804026251596, 36.32404452141729, 36.583709326981925, 36.506738372224184, 0.9999716334754668, 0.999970034782768, 0.9999718775601867, 10361.60973121095, 10414.36744415616, 10401.813500610708, 263.7033988264957, 79.73718484410347, 79.84571056305452, 10369.496136354443, 10414.711728157448, 10404.284328860995, 286.33892195720676, 285.88709882946824, 286.0116295950942, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.0018, 6.955889, 5495.298, 794.3798, 5.537729, 4398.959, 823.5258, 6.644952, 5472.037, 788.7366, 6.96503, 5493.45, 794.5823, 6.917081, 5499.284, 826.2413, 6.614514, 5455.949, 99.91006, 99.97494, 99.49848, 99.87951, 99.97802, 99.19767
31862.714400000004, 60.01540470502218, 60.01304906117127, 60.0167916806929, 36.345167617013814, 36.60226972257001, 36.5313549904991, 0.999973061631224, 0.9999699833442501, 0.999974364453137, 10369.740631387727, 10422.839162495191, 10410.384035106628, 259.04877532024284, 77.55682948409049, 79.76648174171942, 10380.582488462293, 10426.334128989172, 10419.795709793956, 286.42179935781667, 285.87282373611623, 286.1030677598937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.6931, 7.001755, 5487.269, 788.0957, 5.575305, 4395.032, 829.1552, 6.579974, 5456.943, 784.5033, 6.991138, 5489.799, 796.4897, 6.907402, 5498.894, 825.6647, 6.620557, 5469.589, 99.76808, 99.87303, 99.21576, 99.81313, 99.98489, 99.43008
31864.990920000004, 60.01675648386551, 60.02000306712541, 60.016780875826456, 36.36359474226482, 36.60421036594817, 36.530325472638104, 0.999973993022614, 0.9999676236734198, 0.9999725479483442, 10369.142986385908, 10420.685540721446, 10423.408650954418, 261.4203743340256, 86.0017866830317, 76.64757504915906, 10371.759668279103, 10426.713007171327, 10417.180322026743, 286.42195543347674, 285.8768684516298, 285.99736947070335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9821, 6.955889, 5495.24, 794.3409, 5.537729, 4398.958, 823.5258, 6.644952, 5472.037, 788.7172, 6.965213, 5493.617, 799.9995, 6.874164, 5500.523, 823.955, 6.640517, 5471.253, 99.91205, 99.9749, 99.50256, 99.88053, 100.0, 99.47593
31867.423560000003, 60.021450698083086, 60.01951484517888, 60.02096397973087, 36.342493123053984, 36.61099356261612, 36.548634039504634, 0.9999704254936591, 0.999962281482645, 0.999971760723817, 10377.1119265568, 10430.33920965858, 10419.535495189502, 264.69575145072304, 86.63765369427983, 76.19996978298332, 10373.370593984426, 10431.83581121449, 10423.351687859613, 286.38191421933607, 285.89019974506334, 286.1174918073313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 794.2207, 6.920017, 5499.194, 800.1776, 5.497389, 4400.419, 817.2751, 6.712691, 5485.961, 795.0476, 6.916122, 5498.875, 806.4849, 6.818097, 5498.849, 817.6327, 6.708638, 5485.59, 99.98087, 100.0, 99.74848, 99.97611, 99.97766, 99.73663
31869.79344, 60.01961153725881, 60.02005125535928, 60.01937172539054, 36.30030398566669, 36.587770260341166, 36.50616121751543, 0.9999703733994061, 0.9999646340624346, 0.9999720618685805, 10363.367911869318, 10418.251063469997, 10409.754436081133, 262.99850197932665, 92.44265280632499, 76.79696695699886, 10362.543370299023, 10419.159212923774, 10413.66799893735, 286.4042460220079, 285.90350775112927, 286.0160896737211, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.0018, 6.955711, 5495.188, 794.3798, 5.537544, 4399.012, 823.5063, 6.642927, 5472.77, 788.7754, 6.964846, 5493.565, 800.2093, 6.873616, 5500.304, 824.0146, 6.641067, 5471.654, 99.9111, 99.97483, 99.48922, 99.88161, 100.0, 99.48113
31872.157520000004, 60.0190512653655, 60.018978445216945, 60.018209678868644, 36.28338320323404, 36.5719752535733, 36.50267701505602, 0.9999723581975954, 0.9999633701006602, 0.9999723654084185, 10344.793765178554, 10418.965397231277, 10403.624795297752, 264.334436621878, 89.10921110567415, 75.20003539337105, 10356.296866189597, 10414.104298817516, 10403.999494701533, 286.3788058403944, 285.8554286053636, 285.9938428556136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9623, 6.955889, 5495.13, 794.3604, 5.537544, 4398.896, 823.6422, 6.643111, 5472.659, 788.756, 6.964846, 5493.619, 800.2093, 6.873433, 5500.412, 823.8754, 6.640151, 5472.284, 99.9131, 99.97606, 99.5015, 99.88256, 100.0, 99.49467
31874.473, 60.01761368095426, 60.016294374465744, 60.017325743553315, 36.35893270963697, 36.59069717807185, 36.56052397009866, 0.9999679861320917, 0.9999756362677673, 0.9999717598940957, 10373.483298429719, 10431.575793094751, 10423.776031792466, 258.2711603445241, 73.23029491898797, 75.16002226575984, 10377.800016311789, 10439.799836359685, 10416.641133092931, 286.3438007804728, 285.8168862025249, 286.08628906321735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.6931, 7.001755, 5487.263, 788.0762, 5.576226, 4394.479, 829.8346, 6.570771, 5453.577, 782.3867, 7.010444, 5484.966, 793.9337, 6.924933, 5498.226, 829.7404, 6.575326, 5456.526, 99.76606, 99.8706, 99.15244, 99.72623, 99.96527, 99.17374
31876.78048, 60.01523539645328, 60.015707340345934, 60.01078442035823, 36.35652310154226, 36.591564840492765, 36.52708467949105, 0.9999728448750611, 0.9999635519251713, 0.9999730977291975, 10369.145159374344, 10426.824210776838, 10415.94454218752, 261.17202100817065, 84.64427498599889, 75.25587089647888, 10378.013504089524, 10418.318135914873, 10415.08982959217, 286.31243383860243, 285.7912904739036, 286.10738786560745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.9623, 6.955711, 5495.188, 794.3604, 5.537544, 4398.958, 823.5452, 6.644768, 5472.488, 788.7172, 6.965213, 5493.676, 798.1111, 6.896444, 5499.68, 823.8157, 6.641799, 5471.25, 99.9111, 99.97359, 99.49939, 99.88361, 99.99505, 99.4874
