TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31893.254200000003, 59.995145366146325, 59.99630913691919, 59.99213978730326, 35.12234909453975, 35.35983850332949, 35.30097042441241, 0.9999729258146559, 0.9999689605157893, 0.999975003728754, 10021.73383385607, 10070.788722920073, 10056.459287820526, 252.28691817487015, 81.55496354772595, 67.16378726324069, 10025.30469777303, 10073.327796541484, 10066.545227165614, 286.2718567645414, 285.7443230132628, 285.99594089321874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2711, 6.906632, 5499.532, 800.4694, 5.500705, 4400.272, 819.0999, 6.693547, 5480.662, 792.2902, 6.941311, 5496.071, 802.3075, 6.85517, 5500.184, 831.3508, 5.247705, 4361.299, 99.99404, 100.0, 99.65706, 99.92716, 100.0, 99.11904
31895.624440000003, 59.99072059981928, 59.99047997030899, 59.98961173254679, 35.1230696821433, 35.36682517900675, 35.31879984521867, 0.9999744060526398, 0.9999697496873086, 0.9999740377826606, 10014.307575371542, 10077.562084200506, 10060.285895693078, 249.11877735962662, 78.99320953406459, 73.21570053864752, 10020.62257873547, 10070.646492353533, 10058.402853462701, 286.2982505545028, 285.85665345961985, 285.9402514716171, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0018, 6.956068, 5495.35, 798.1931, 5.510283, 4400.503, 823.5452, 6.644952, 5472.037, 788.7172, 6.964846, 5493.617, 800.1902, 6.873981, 5500.358, 830.1976, 5.253932, 4362.048, 99.91205, 100.0, 99.49839, 99.88254, 100.0, 99.13356
31897.988360000003, 59.98757404808146, 59.98814351005144, 59.98762461333385, 35.12593705821147, 35.3684619859734, 35.31810112961982, 0.9999733909860814, 0.9999744747096975, 0.9999746017249851, 10013.01103745582, 10079.19580617637, 10052.830827027565, 247.33086994123641, 71.55711264716638, 74.87882087960861, 10022.465999391023, 10068.168035845049, 10068.44894593794, 286.37133106693756, 285.833285492058, 285.93448434709074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 785.1716, 6.99533, 5487.985, 806.8119, 5.451893, 4398.699, 829.8152, 6.572059, 5453.798, 782.3673, 7.010444, 5484.855, 793.9146, 6.924933, 5498.223, 823.8555, 5.312896, 4377.347, 99.78729, 99.97926, 99.16068, 99.72525, 99.96522, 99.48512
31900.335120000003, 59.99302152298659, 59.99233183541598, 59.98677394012806, 35.10538948022966, 35.348507700704836, 35.29906710495937, 0.9999763561187359, 0.9999711489679605, 0.9999717511333172, 10023.110782803597, 10075.964638039093, 10057.23002459404, 253.9728224774708, 78.5940827590158, 73.84542596884876, 10020.335466668492, 10075.439455636328, 10060.207553217311, 286.4613150498079, 285.88852024507617, 286.0224575215468, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.9821, 6.956246, 5495.183, 800.625, 5.4961, 4400.591, 823.2734, 6.646609, 5472.375, 788.7172, 6.965213, 5493.447, 800.1711, 6.873981, 5500.408, 830.1976, 5.253932, 4361.934, 99.91101, 100.0, 99.52089, 99.87946, 100.0, 99.13347
31902.59328, 59.9923789556863, 59.994551952112104, 59.992887547131765, 35.142570272357986, 35.387396223053514, 35.33474218112468, 0.9999725226270016, 0.9999696625417249, 0.9999749468441014, 10016.38380437509, 10076.76122651872, 10072.668657377391, 259.98842997264364, 79.92070438096044, 73.8071523112203, 10022.396703127779, 10076.490384834678, 10065.740417171752, 286.42716401654377, 285.89312890152974, 285.96725058951944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.9821, 6.955889, 5494.962, 800.6445, 5.496469, 4400.363, 823.6228, 6.6444, 5473.051, 788.7172, 6.965213, 5493.622, 793.9528, 6.925116, 5498.059, 823.8356, 5.313262, 4377.642, 99.91405, 100.0, 99.49222, 99.88263, 99.9662, 99.49046
31904.978240000004, 59.99847531587139, 59.998493715563015, 60.002305261699426, 35.1490371839058, 35.37241980006487, 35.298937695481506, 0.9999756298782931, 0.9999677682114178, 0.9999757953806068, 10012.711589887022, 10076.52376603181, 10060.569992118919, 256.5093939559292, 78.48315823848083, 68.29693028509246, 10021.817840482514, 10070.085105042906, 10062.144680823076, 286.45611377942794, 285.9002412628885, 286.02169540786247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2711, 6.906632, 5499.64, 794.3798, 5.537544, 4399.065, 817.2363, 6.712323, 5486.019, 795.0282, 6.91649, 5498.762, 787.6963, 6.972234, 5492.668, 818.4081, 5.356296, 4385.32, 99.99309, 99.97095, 99.7444, 99.97609, 99.85927, 99.6941
31907.320120000004, 60.00088202488011, 60.00197188844175, 59.999689553107956, 35.119391275662025, 35.343734178994886, 35.30493264219768, 0.9999724972484105, 0.9999697751113741, 0.9999712575563274, 10016.652818047321, 10064.999598772685, 10065.44709306289, 255.97951949445905, 75.29970871880289, 72.36004855185456, 10016.198361761546, 10061.778702758751, 10062.678962732705, 286.3677433181799, 285.78106642728136, 286.1151413725244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0018, 6.955711, 5495.298, 800.6639, 5.496284, 4400.304, 823.7004, 6.644768, 5472.326, 788.7172, 6.96503, 5493.617, 793.9528, 6.924933, 5498.168, 823.9152, 5.31253, 4377.587, 99.9131, 100.0, 99.49432, 99.88053, 99.96527, 99.46813
31909.68876, 59.999858167863, 59.998820478581585, 60.00103060055626, 35.09284045976146, 35.334499121114206, 35.28770374995321, 0.9999733261722115, 0.9999754053860342, 0.999973584028635, 10014.888116138884, 10065.282549657275, 10059.21813625634, 249.94935811364394, 71.1257468844866, 71.63543276261498, 10015.907618452675, 10066.473095137004, 10061.664487430387, 286.47951168679145, 285.8032419159655, 285.9804106986084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.7652, 6.960351, 5493.96, 792.6677, 5.548044, 4397.247, 827.311, 6.602247, 5452.511, 784.5033, 7.000331, 5486.389, 799.6561, 6.878364, 5500.351, 829.9988, 5.254664, 4362.111, 99.88878, 99.94877, 99.15246, 99.76555, 100.0, 99.13748
31912.052120000004, 60.00380843035995, 60.00269565650282, 60.004239130650554, 35.1167644681051, 35.36088189109774, 35.31451393288035, 0.9999738808764871, 0.9999734889379442, 0.9999709746510927, 10020.253630533465, 10078.324070254346, 10060.71049461691, 255.0785050862878, 74.04787609962273, 71.91857480122644, 10024.37345275465, 10073.459258039682, 10064.511069714703, 286.38673331884956, 285.7827921596858, 285.9545726244431, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 787.3797, 6.975342, 5493.51, 792.9012, 5.544544, 4398.567, 824.2634, 6.636669, 5479.379, 788.6978, 6.965213, 5493.564, 793.9528, 6.925116, 5498.224, 823.9947, 5.31253, 4377.352, 99.87347, 99.96604, 99.73547, 99.8805, 99.96631, 99.48381
31914.429440000004, 60.008041271052164, 60.01103032038279, 60.008608965397094, 35.118306315063855, 35.382304599820166, 35.293268677450904, 0.9999761508146643, 0.9999698978421957, 0.9999741116795322, 10010.118794403123, 10070.54659480147, 10071.257047045143, 250.6648154349823, 76.78375829143306, 69.72550110464431, 10026.515311986172, 10073.731322288251, 10070.959591766628, 286.4481370829037, 285.83992185497095, 286.0909631365259, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.9821, 6.956068, 5495.297, 794.3604, 5.537729, 4399.123, 823.6422, 6.643111, 5472.94, 788.7172, 6.964846, 5493.505, 793.9528, 6.925299, 5498.218, 823.8356, 5.312713, 4377.237, 99.91309, 99.97363, 99.48201, 99.88061, 99.9662, 99.48504
31916.74548, 60.00710904869801, 60.00916508012214, 60.00963166904012, 35.13934255306284, 35.39025989558877, 35.33504267965315, 0.9999729130475152, 0.9999677308366471, 0.9999720033002004, 10025.922627812452, 10077.806052871178, 10069.305046146257, 248.66055126109495, 82.86301849505071, 69.84408499792306, 10028.716660284541, 10075.372147716687, 10062.305617453172, 286.43656199079226, 285.7628502446938, 286.09112189276976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2711, 6.906454, 5499.697, 800.6445, 5.4961, 4400.416, 817.2751, 6.711955, 5486.075, 795.0476, 6.916306, 5498.821, 787.6963, 6.972599, 5492.391, 817.593, 5.367466, 4388.432, 99.98899, 100.0, 99.74542, 99.97503, 99.86225, 99.73568
31919.079080000003, 60.010276871444745, 60.010124728381655, 60.00923165714591, 35.08020273992178, 35.35463329171437, 35.30530266817786, 0.9999730610011839, 0.9999724186873037, 0.9999746999666907, 10014.568225401203, 10064.661989759248, 10058.847280317634, 248.44574610494828, 77.71731046698733, 70.72081139120041, 10020.60876029809, 10070.175837572375, 10063.258098753482, 286.40400138009727, 285.8285790280651, 286.0132245961013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0018, 6.955711, 5495.298, 794.3798, 5.537544, 4399.013, 823.584, 6.645136, 5472.657, 788.7366, 6.96503, 5493.623, 793.9528, 6.924751, 5498.167, 823.9351, 5.311065, 4377.693, 99.91101, 99.97349, 99.4841, 99.87947, 99.9653, 99.45896
31921.449720000004, 60.008750656306205, 60.00696488447628, 60.00570310253192, 35.095985130812984, 35.37462194467358, 35.305364483882386, 0.999970640645859, 0.999972090538484, 0.9999737831477167, 10012.413025254587, 10063.327472140138, 10051.549521490891, 250.3534116454016, 72.49183270050071, 71.94230461140069, 10011.23346880581, 10057.956334451928, 10056.679715342105, 286.37004702150756, 285.81466262569774, 286.04568761086415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.9821, 6.955889, 5495.24, 800.6639, 5.495916, 4400.305, 823.6034, 6.645504, 5472.267, 788.7366, 6.96503, 5492.878, 795.2308, 6.914889, 5499.339, 828.6071, 5.274991, 4368.822, 99.91214, 100.0, 99.49437, 99.87743, 99.98658, 99.29001
31923.745560000003, 60.00888817405916, 60.0064306493871, 60.007337337975656, 35.140705483617076, 35.377162163179555, 35.33662985296947, 0.9999720213823723, 0.9999744365098492, 0.9999751382694797, 10024.479442903594, 10070.313811647653, 10067.020330305906, 246.78751544460954, 72.04115760962122, 71.86360991968422, 10020.877669681608, 10071.891219386074, 10065.752725975623, 286.3944792131478, 285.87845444687537, 286.0623763761114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 783.6931, 7.001934, 5487.827, 806.2477, 5.456314, 4399.74, 828.6893, 6.592491, 5460.151, 785.5714, 6.988012, 5490.771, 795.7839, 6.913428, 5498.698, 824.8893, 5.303924, 4376.415, 99.77007, 99.99268, 99.25873, 99.83081, 99.97638, 99.46258
31925.98352, 60.007906528648114, 60.009275395420964, 60.00699652490969, 35.119855298853, 35.37479029970728, 35.30590536351482, 0.999975986434155, 0.9999677388309376, 0.9999752318710607, 10028.173105598442, 10077.397638625096, 10062.277553424075, 254.8837125234038, 79.0210818417545, 73.11512092652265, 10019.954201556819, 10074.718678782112, 10063.926564674417, 286.3649187748751, 285.7856342694757, 286.05775964471064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.9821, 6.955889, 5495.24, 800.625, 5.496284, 4400.42, 823.6228, 6.644952, 5472.77, 788.7172, 6.96503, 5493.558, 793.9337, 6.925116, 5498.223, 823.8754, 5.31253, 4377.411, 99.91205, 100.0, 99.49537, 99.87946, 99.96522, 99.4812
31928.408240000004, 60.007543783069465, 60.01047669632817, 60.01552775673585, 35.12659739233863, 35.36999862424793, 35.31329390068028, 0.9999748843976586, 0.999964936609773, 0.9999737733525984, 10020.201580326178, 10079.023079514098, 10068.838342948195, 251.7660939734228, 83.0101145475719, 74.3252549342551, 10029.946492968664, 10072.506521733407, 10066.941191710484, 286.49828681633306, 285.8496308439606, 285.99882615121953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 794.2798, 6.922873, 5499.194, 795.4109, 5.53515, 4399.009, 817.314, 6.712875, 5486.185, 795.0282, 6.916306, 5498.874, 787.7153, 6.972599, 5492.5, 817.6526, 5.367283, 4388.193, 99.98192, 99.97608, 99.75259, 99.97609, 99.86015, 99.73026
31930.777920000004, 60.00783993242412, 60.00795940788346, 60.00748242350418, 35.125560557908585, 35.34292083306432, 35.29241331240769, 0.9999738410595649, 0.9999718145569769, 0.9999736761798932, 10012.528312696952, 10073.174831954946, 10066.430035200954, 248.46755532939278, 75.54721782918068, 74.42181828536741, 10015.049525906505, 10067.711492036542, 10056.124694053324, 286.40666061346957, 285.77595203926194, 285.9575660543715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0018, 6.955889, 5495.188, 800.6445, 5.496284, 4400.645, 823.6034, 6.643663, 5472.038, 788.7172, 6.965213, 5493.564, 793.9337, 6.924751, 5498.333, 823.9748, 5.312164, 4376.946, 99.91111, 100.0, 99.50158, 99.88371, 99.96331, 99.48914
31933.120240000004, 60.01092890112902, 60.005415283267325, 60.004560542159304, 35.09274293583194, 35.33260759354867, 35.29581912045809, 0.999973496278564, 0.9999701699380814, 0.9999729449943536, 10008.951526302546, 10066.802851333287, 10061.579888168406, 252.27840598062357, 81.39184258754244, 75.094834573566, 10021.610122545675, 10067.23961799869, 10063.156869101254, 286.30481997958486, 285.91085070887056, 285.95756345305557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2711, 6.906811, 5499.582, 794.3604, 5.537729, 4399.07, 823.681, 6.645689, 5472.601, 788.756, 6.964846, 5493.559, 793.9528, 6.924751, 5498.112, 823.8356, 5.313079, 4377.18, 99.991, 99.97616, 99.50043, 99.88255, 99.96427, 99.47735
31935.404680000003, 60.00730078244817, 60.00749189770616, 60.00704694022938, 35.13105295036431, 35.406333497118155, 35.32276310674534, 0.9999735553175598, 0.9999765149597779, 0.9999739060600865, 10029.215120158105, 10079.684777065204, 10077.30076513655, 246.34566707753402, 70.65077172721863, 73.90399793555116, 10025.880684047283, 10082.085626018446, 10075.91463261562, 286.4049132170752, 285.878123137474, 286.01459411918796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 802.5995, 6.853092, 5500.347, 788.0957, 5.575857, 4394.654, 829.854, 6.571507, 5453.577, 782.4061, 7.010444, 5484.913, 800.1711, 6.873616, 5500.358, 829.9988, 5.255946, 4363.335, 100.0, 99.8771, 99.15247, 99.72428, 100.0, 99.16531
31937.826, 60.01003737986612, 60.00650495714017, 60.010158114686405, 35.123226537596565, 35.39871722350588, 35.300197108092604, 0.9999746973569328, 0.9999726769484694, 0.9999760245861453, 10020.940877862227, 10075.814986006555, 10068.190166608563, 250.33436069003983, 77.24009232685103, 71.65470600834124, 10029.511658544081, 10077.66507893189, 10068.114171502264, 286.32927931986154, 285.7934379502354, 286.00438175646167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2513, 6.906632, 5499.529, 794.3798, 5.537544, 4398.9, 823.584, 6.644032, 5472.266, 788.6978, 6.965397, 5493.675, 793.9528, 6.925116, 5498.28, 823.8754, 5.313446, 4377.411, 99.99299, 99.97359, 99.49024, 99.88147, 99.96325, 99.47852
31940.258240000003, 60.00688022630609, 60.00899025419161, 60.01178052152442, 35.14226743791558, 35.36687422829146, 35.313250134948646, 0.9999741714973247, 0.9999722298288366, 0.9999741280081534, 10016.708403301061, 10077.841890883745, 10070.885319161542, 251.69494665333696, 79.07959684403522, 71.07366575554204, 10030.82674598138, 10077.323445646029, 10071.009100517786, 286.41855696038755, 285.8336345700678, 286.02237259783607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.9556, 6.911986, 5498.914, 796.1503, 5.526124, 4400.037, 820.614, 6.683239, 5482.005, 792.931, 6.927889, 5498.128, 788.0969, 6.971869, 5492.502, 817.2947, 5.369481, 4388.372, 99.97884, 99.99324, 99.67143, 99.96047, 99.86036, 99.73432
31942.600720000002, 60.00622241104348, 60.0111728587983, 60.004505130549816, 35.09173601558935, 35.365082709752556, 35.28693884619741, 0.9999733132500767, 0.9999705470026421, 0.9999728408582038, 10009.449013779067, 10072.357698100495, 10059.994937250061, 252.27805248607729, 79.90833188326542, 75.86543249413603, 10016.61607374643, 10071.950194365716, 10063.042121940152, 286.37988020003473, 285.81210809610286, 286.09401889123785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 793.7476, 6.922159, 5498.917, 795.4499, 5.53515, 4399.011, 823.5452, 6.644584, 5472.483, 788.7366, 6.96503, 5493.389, 793.9528, 6.924751, 5498.112, 823.9351, 5.312164, 4377.703, 99.97185, 99.98111, 99.50351, 99.8784, 99.9653, 99.49186
31944.940960000004, 60.00469558645112, 60.001707541569225, 60.00283900171833, 35.116959834182964, 35.355156828528834, 35.290264966550815, 0.9999735499683579, 0.9999732706905674, 0.9999732789957145, 10013.19352848999, 10065.185903605732, 10061.048068723345, 255.7990438905499, 77.97670339808519, 74.61325240030169, 10013.928641762408, 10067.272155285205, 10055.3815129038, 286.40184749335043, 285.85780799855337, 286.03381156462046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0215, 6.955532, 5495.183, 794.3604, 5.537544, 4399.013, 823.5063, 6.643111, 5472.602, 788.7172, 6.964846, 5493.564, 793.9528, 6.924933, 5498.22, 823.9748, 5.312347, 4377.12, 99.909, 99.97359, 99.48813, 99.8816, 99.96631, 99.47466
31947.280600000002, 59.99878523569887, 60.00149222290762, 59.999401606512265, 35.09074147144202, 35.35969752081598, 35.28943837932414, 0.9999746853824661, 0.9999715776542718, 0.9999764503810802, 10015.409270008162, 10065.439852694664, 10065.41229705481, 250.24391465207464, 71.34221937236634, 72.12029327324126, 10022.449426115401, 10070.319693615853, 10062.606099697856, 286.2416670140234, 285.74368150989295, 286.0148163872349, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 783.7128, 7.001934, 5487.263, 788.0957, 5.576226, 4394.592, 829.8734, 6.571139, 5453.742, 782.3867, 7.01026, 5484.913, 800.1711, 6.873798, 5500.353, 830.1976, 5.253565, 4361.875, 99.76702, 99.87191, 99.15151, 99.72524, 100.0, 99.12834
31949.614760000004, 59.99696894171925, 59.99892447340706, 59.99683459207045, 35.14017259142029, 35.37117247886048, 35.31929478637785, 0.9999773803526992, 0.9999690970015517, 0.99997368148852, 10021.926211859283, 10076.980520984976, 10065.733327840802, 249.37726719533794, 76.01020909100225, 71.99251317806966, 10024.23991162141, 10076.659346301927, 10067.828713919213, 286.2211262329102, 285.6991566858874, 285.8342901849626, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.9821, 6.955889, 5495.125, 794.3409, 5.537544, 4398.787, 823.4675, 6.646057, 5472.431, 788.6978, 6.965213, 5493.617, 793.9337, 6.925116, 5498.166, 823.8754, 5.313446, 4377.349, 99.90995, 99.97616, 99.49126, 99.88157, 99.96524, 99.48381
31951.92924, 59.99392321422255, 59.994695015643735, 59.99450320461857, 35.11530468426226, 35.40372272042104, 35.351653370819484, 0.9999735672379706, 0.9999692140099185, 0.9999721490903122, 10019.17073966311, 10074.315870201244, 10071.637056857244, 246.67398594663746, 79.51756663711421, 72.70235099009255, 10026.589228474442, 10072.80472207534, 10072.172190174613, 286.3845910905991, 285.81693410030255, 285.9989320394944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.9821, 6.955711, 5495.015, 794.3409, 5.537544, 4398.899, 823.6228, 6.643295, 5472.487, 788.7172, 6.965213, 5493.792, 793.1707, 6.935526, 5496.769, 815.5651, 5.381383, 4387.076, 99.90795, 99.97494, 99.48616, 99.88573, 99.94521, 99.76597
31954.2946, 59.99310301072237, 59.988870932219925, 59.98988997438304, 35.10787025557943, 35.35179386379341, 35.29618739602015, 0.9999735505989236, 0.999969337992608, 0.999973631508552, 10011.381541112025, 10070.833187755477, 10057.103800721206, 255.97591678070648, 75.22217010190889, 75.45280286388379, 10017.173353737295, 10065.837659352459, 10062.877998886439, 286.39187271318394, 285.83128039973155, 286.03488246895506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2513, 6.906632, 5499.25, 799.8857, 5.503284, 4400.225, 819.7404, 6.686921, 5479.485, 791.863, 6.946276, 5495.617, 792.5222, 6.936074, 5497.635, 823.7561, 5.313812, 4377.812, 99.98494, 100.0, 99.64806, 99.92511, 99.9556, 99.49044
31956.640840000004, 59.99007611852773, 59.99425173248286, 59.99303958828327, 35.11821443097936, 35.33521480989389, 35.29313548480929, 0.9999726945623476, 0.9999732004443418, 0.999973177474566, 10017.181639521943, 10068.06349104372, 10056.12092729204, 249.11612600031867, 79.88787443667843, 70.12247318483921, 10013.205175540439, 10066.818211162205, 10058.957585912707, 286.35718521926924, 285.7791828562547, 286.02439455552263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0018, 6.955711, 5495.292, 794.3604, 5.537544, 4398.9, 823.4869, 6.645689, 5471.924, 788.7366, 6.96503, 5493.506, 793.9528, 6.924751, 5498.167, 823.8953, 5.312347, 4377.179, 99.91006, 99.97359, 99.48814, 99.88255, 99.96527, 99.48112
31959.01508, 59.98559314133115, 59.98792645294827, 59.98935101646211, 35.081811987261034, 35.34018369979, 35.287923268552504, 0.9999746646098819, 0.9999737964958124, 0.9999746083261567, 10003.731859787296, 10067.22654893808, 10056.54964656165, 245.6598946331651, 72.89735448074907, 73.9816368426325, 10012.65487184848, 10060.026007734125, 10059.560997873981, 286.3609889052573, 285.84200445726304, 286.0797338713938, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.1071, 6.998722, 5487.263, 788.1346, 5.575857, 4394.591, 829.8928, 6.571139, 5453.41, 782.3867, 7.01026, 5485.024, 800.1521, 6.874346, 5500.573, 830.2175, 5.254298, 4362.111, 99.77008, 99.87567, 99.15345, 99.72632, 100.0, 99.12689
31961.326080000003, 59.99188481903921, 59.99526605648847, 59.99271889360807, 35.122118085014385, 35.36104509355726, 35.30897884304495, 0.9999741370382152, 0.9999707246281985, 0.9999739701328803, 10018.109842759848, 10076.974245310781, 10062.995774219158, 251.28322443591424, 82.22695954736218, 73.03904390872003, 10024.072064814869, 10073.157021185876, 10071.445633443982, 286.40661441261597, 285.8039220761053, 285.98210266441026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0018, 6.955889, 5495.015, 794.3604, 5.537544, 4398.9, 823.1763, 6.648449, 5473.045, 788.7172, 6.965213, 5493.558, 793.9337, 6.925116, 5498.058, 823.8953, 5.312164, 4377.641, 99.90796, 99.9748, 99.50852, 99.88147, 99.9662, 99.47978
31963.656000000003, 59.99479970761571, 59.99038778529344, 59.99059737641804, 35.112261804356365, 35.355136904551564, 35.32105165187837, 0.9999757318429534, 0.9999709873464403, 0.999970735561326, 10021.282590934603, 10078.727885581033, 10063.85287715475, 252.54372692920606, 78.54576828045083, 71.39757328320138, 10024.37654740408, 10076.408714260635, 10073.701939601726, 286.37635340010735, 285.84346493224797, 286.0817407726123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0018, 6.956068, 5495.183, 794.3604, 5.537729, 4399.012, 823.584, 6.642743, 5472.151, 788.7366, 6.965213, 5493.623, 793.9146, 6.925116, 5498.002, 824.0146, 5.311798, 4377.176, 99.90995, 99.97614, 99.49226, 99.88157, 99.96527, 99.47987
31966.05524, 59.99270020297598, 59.993540356069836, 59.9922129693089, 35.10188300803406, 35.360432977732, 35.30881220626227, 0.9999728113449444, 0.9999704401176196, 0.9999727273141998, 10015.789928518672, 10070.23554242152, 10061.003180360722, 252.79836899312158, 76.91810464370792, 76.29887775495399, 10016.870162299478, 10072.052553387039, 10063.559780988608, 286.4155265442087, 285.84411632080224, 286.1044564527722, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2711, 6.906454, 5499.64, 800.625, 5.496284, 4400.532, 817.2751, 6.712875, 5486.134, 795.0282, 6.916306, 5498.821, 788.0205, 6.970225, 5493.934, 819.0641, 5.350253, 4384.667, 99.99109, 100.0, 99.74649, 99.97716, 99.87583, 99.65013
31968.432480000003, 59.99853195899338, 59.99269849438209, 59.997356637856925, 35.10768432200757, 35.35707143148313, 35.2932927338972, 0.9999733310286318, 0.999972649370436, 0.9999735197305876, 10010.910781628176, 10069.069563073883, 10056.97893119925, 250.20924661225854, 79.1370425638695, 73.45127221839357, 10013.847121788365, 10067.831526378237, 10062.872035854558, 286.3108124748817, 285.83905120520785, 286.07390690256074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0018, 6.955711, 5495.13, 794.3798, 5.536439, 4399.453, 823.5258, 6.644216, 5472.602, 788.7366, 6.964846, 5493.617, 793.9528, 6.925116, 5498.11, 823.8356, 5.31253, 4377.466, 99.91205, 99.98617, 99.50045, 99.88564, 99.96424, 99.48131
31970.796640000004, 60.0010963596775, 59.99857111454232, 59.99740585278579, 35.104815751120476, 35.317511632265884, 35.28587950716201, 0.9999678870831694, 0.9999745781907503, 0.9999735561686727, 10007.315963514911, 10060.194443958128, 10059.634687314432, 240.15403324423733, 72.77097400047523, 74.33660314424924, 10011.95210572797, 10058.787929773236, 10054.2590987739, 286.43012813543277, 285.87068496269757, 286.03341521947414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 788.7794, 6.965169, 5492.732, 802.8041, 5.476943, 4400.294, 828.2234, 6.592491, 5452.282, 783.8043, 7.003825, 5485.54, 800.0376, 6.875077, 5500.513, 830.1579, 5.254298, 4362.054, 99.87764, 100.0, 99.08811, 99.73569, 100.0, 99.13482
31973.2344, 60.0007952276231, 60.002044151519634, 60.00114872836096, 35.12884966556111, 35.395100907365325, 35.288910564385205, 0.9999723293606811, 0.9999688053807413, 0.9999702792203171, 10022.17711024432, 10077.335541567305, 10068.988319234795, 250.3685395098355, 74.14969211321977, 77.65139485749614, 10026.047718060408, 10075.567492715636, 10066.868785235254, 286.40723570109316, 285.8218821427341, 286.02640079475026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.0358, 6.959637, 5495.187, 800.6639, 5.4961, 4400.532, 822.4387, 6.652867, 5473.89, 788.7172, 6.96503, 5493.675, 793.9337, 6.925116, 5498.058, 823.8555, 5.314178, 4377.239, 99.91108, 100.0, 99.52387, 99.88051, 99.96721, 99.49445
31975.605760000002, 60.00698339805125, 60.004722238851144, 60.004433440055436, 35.107417626307715, 35.379760445046735, 35.31843891566245, 0.9999709821473268, 0.9999676814291952, 0.9999714979209489, 10021.457397889586, 10073.771141748151, 10069.516013614591, 255.2805906015774, 81.3702381448038, 70.47479664390721, 10030.770502417283, 10078.126779349534, 10063.669564617136, 286.40616014544736, 285.85458968025847, 286.05208805564354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.9821, 6.955889, 5495.24, 800.6445, 5.496284, 4400.532, 823.6228, 6.644216, 5472.602, 788.6978, 6.965213, 5493.675, 793.9337, 6.924933, 5498.058, 823.7959, 5.313262, 4377.641, 99.91101, 100.0, 99.50045, 99.8836, 99.96328, 99.48258
31977.908120000004, 60.00581308508729, 60.00554150531836, 60.00558637884116, 35.128083205319115, 35.370335336450225, 35.3323758489654, 0.9999766703719699, 0.9999706459282015, 0.9999747143621437, 10017.292129529706, 10072.047266277816, 10064.045238027433, 249.2883726820919, 77.90039172807838, 73.73051700730616, 10008.609746116845, 10072.202232235242, 10064.50728426742, 286.35802746766524, 285.765035028478, 285.97354479123607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2711, 6.906454, 5499.582, 794.3798, 5.537729, 4398.954, 817.314, 6.713059, 5486.076, 795.0282, 6.916306, 5498.756, 787.6963, 6.972599, 5492.335, 817.6327, 5.3671, 4388.485, 99.991, 99.97736, 99.74544, 99.97609, 99.86017, 99.7369
31980.31648, 60.010369645981406, 60.00943366498095, 60.00701107514534, 35.10215458199714, 35.331264016217645, 35.29679983759219, 0.999969356294599, 0.9999702255441986, 0.9999711328739868, 10009.838204050468, 10067.860966253922, 10055.837033830594, 249.39819494487256, 78.29019387140579, 71.9298624660504, 10011.806905364554, 10070.438866841983, 10059.029554484841, 286.3541066454263, 285.8234223481648, 286.0999705014952, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.9821, 6.955889, 5495.188, 800.6445, 5.496284, 4400.475, 823.4287, 6.645873, 5472.038, 788.756, 6.96503, 5493.565, 793.9719, 6.924933, 5498.277, 823.8754, 5.313079, 4377.298, 99.91101, 100.0, 99.50049, 99.8816, 99.96519, 99.48266
31982.691120000003, 60.010613863432006, 60.007440355761, 60.00808242275603, 35.086592954171564, 35.32881376062419, 35.25818528283212, 0.9999732204107648, 0.9999722308811172, 0.9999717814727499, 10013.150360756801, 10067.74503088334, 10053.845710619165, 243.27345434811195, 75.47057897989544, 73.61927316395827, 10016.498816261117, 10057.626903292086, 10051.423901897591, 286.4679905950119, 285.859520256629, 286.01805175818726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0018, 6.955711, 5495.073, 794.3798, 5.537729, 4398.732, 824.4187, 6.635932, 5467.559, 786.9695, 6.982313, 5489.347, 797.2527, 6.895165, 5500.058, 828.5475, 5.265834, 4364.039, 99.91006, 99.96978, 99.42403, 99.82147, 100.0, 99.21569
31985.08044, 60.008139161708066, 60.009614447927234, 60.008053317611875, 35.135659628613425, 35.372160604260635, 35.31869703115725, 0.9999752600645324, 0.9999736765043529, 0.999975610600959, 10021.987167115787, 10073.427955646996, 10059.99436531398, 245.9198566689222, 72.51500845388182, 70.78050142213124, 10017.934238933954, 10077.23436872636, 10069.574598305946, 286.3883620949098, 285.83547594325785, 286.03086689461077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 785.3688, 6.985693, 5491.168, 791.2669, 5.553017, 4397.858, 825.6611, 6.628938, 5469.633, 788.6201, 6.965765, 5493.505, 793.9528, 6.924751, 5498.11, 824.0146, 5.312347, 4377.009, 99.83802, 99.9424, 99.42703, 99.87954, 99.96227, 99.48122
31987.481120000004, 60.01186881090548, 60.01131164879085, 60.009841639802225, 35.11620961589764, 35.35641473169036, 35.33232691943195, 0.9999727345621185, 0.9999701072221343, 0.999975818942991, 10010.17865922846, 10071.65997251797, 10070.15511257064, 249.42472519472904, 77.51336976952916, 72.67304958522345, 10026.294834047967, 10071.065942559379, 10058.006419597114, 286.3742060490046, 285.72291092115165, 285.9122390344947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.9821, 6.955889, 5495.13, 794.3604, 5.537544, 4398.899, 823.681, 6.645689, 5471.869, 788.7366, 6.96503, 5493.559, 793.9528, 6.924933, 5498.167, 823.955, 5.313079, 4377.117, 99.91206, 99.97106, 99.50345, 99.8805, 99.96424, 99.4851
31989.733440000004, 60.00886565283019, 60.00765984701841, 60.01014620867149, 35.14232446166306, 35.37906547313442, 35.33257020630984, 0.9999791355408446, 0.9999710765957833, 0.9999744812663162, 10025.263297865025, 10076.65495856959, 10064.40181629511, 251.1695782031361, 79.8151487877708, 73.27515679509816, 10030.005388601205, 10076.03141853343, 10071.581153686126, 286.35409085931997, 285.84664028729554, 286.0512584088495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2908, 6.906632, 5499.692, 800.6445, 5.495916, 4400.416, 817.2946, 6.712323, 5486.075, 795.0282, 6.916306, 5498.756, 787.7153, 6.972416, 5492.502, 817.6327, 5.367833, 4388.54, 99.99299, 100.0, 99.7444, 99.97598, 99.86317, 99.73813
31992.070160000003, 60.01142379114561, 60.01380498356995, 60.01491134745101, 35.11593157863651, 35.34637710308981, 35.30328143633787, 0.9999751207095962, 0.9999721911982041, 0.999977714847012, 10010.765270086915, 10071.016560865606, 10058.062535589812, 252.76921088237714, 84.30783279409138, 69.8932424852319, 10018.755471802808, 10069.360024651714, 10066.585861177033, 286.3528183763904, 285.8475155680881, 286.24826072597585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0018, 6.955711, 5495.183, 794.3798, 5.53736, 4399.067, 823.5063, 6.644952, 5472.205, 788.7366, 6.965213, 5493.617, 793.9719, 6.924751, 5498.168, 824.0543, 5.310333, 4376.548, 99.91206, 99.97739, 99.49324, 99.88264, 99.9653, 99.49036
31994.494440000002, 60.01857599432727, 60.0132842725878, 60.01410506293374, 35.09148141550696, 35.36007748583228, 35.2827235922283, 0.9999741956023387, 0.9999705219804691, 0.9999735612988916, 10008.589254571127, 10067.459507533815, 10057.70685897226, 249.90213414653317, 77.283180643925, 71.26801555964175, 10012.511478571463, 10070.500013957899, 10061.895146206298, 286.3399329192828, 285.89935113286845, 286.17521411844086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2711, 6.906454, 5499.587, 794.3798, 5.537544, 4399.014, 823.7975, 6.6444, 5472.147, 788.756, 6.964846, 5493.448, 793.9719, 6.924751, 5498.513, 824.9291, 5.298064, 4372.499, 99.99414, 99.97619, 99.5015, 99.87955, 99.97155, 99.39889
31996.902280000002, 60.01400357790013, 60.014799122529844, 60.01395634393067, 35.119549961419025, 35.392800384256425, 35.33391140605597, 0.9999766760697306, 0.9999749319165661, 0.9999758975435978, 10020.20375405053, 10080.0636255283, 10082.129555335436, 249.69112019032127, 72.10801210387262, 68.49261116186563, 10027.733287677778, 10075.018335956236, 10061.17145794673, 286.26612500412074, 285.8851710729829, 285.9741702220052, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 802.5798, 6.853271, 5500.399, 788.1151, 5.575857, 4394.646, 829.524, 6.582736, 5459.417, 784.8334, 6.99077, 5490.145, 796.3562, 6.910324, 5498.831, 825.8039, 5.300444, 4375.306, 100.0, 99.87693, 99.23006, 99.81941, 99.98264, 99.43737
31999.266320000002, 60.01627815659336, 60.01475388569387, 60.014736636767466, 35.128895175371746, 35.3857457669039, 35.33940541634464, 0.999971743099617, 0.9999681438682831, 0.9999742982374313, 10015.226313949497, 10077.527563335527, 10069.399545587994, 248.63547274438906, 81.31669888756824, 76.76543463749363, 10024.417679318529, 10081.659660855235, 10058.032840040638, 286.3505591457497, 286.01067073962776, 286.03913543944464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2908, 6.906632, 5499.75, 794.3798, 5.537544, 4398.954, 823.5063, 6.644216, 5473.108, 788.7172, 6.96503, 5493.447, 800.1902, 6.873981, 5500.525, 823.8157, 5.313262, 4377.469, 99.99204, 99.97747, 99.50966, 99.87946, 100.0, 99.48654
32001.720080000003, 60.01311197712863, 60.01190022802398, 60.0172725439136, 35.14155380481116, 35.38886542714447, 35.32420534477245, 0.9999722676299022, 0.9999706887679467, 0.9999766050980515, 10028.768241506565, 10078.843003091137, 10059.694221177986, 256.29124069640034, 75.8618108403316, 74.74774777953871, 10028.596942355778, 10076.726542310402, 10073.933158396258, 286.40082531176097, 285.83754616645786, 285.9802505303293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.8692, 6.95232, 5495.461, 800.625, 5.4961, 4400.421, 817.2169, 6.712875, 5486.022, 795.0088, 6.91649, 5498.651, 806.4658, 6.818097, 5498.682, 817.6327, 5.367283, 4388.602, 99.91607, 100.0, 99.74744, 99.97408, 99.9757, 99.73955
32004.071320000003, 60.01389827499658, 60.016116524420504, 60.015044841940764, 35.130617976598636, 35.331623622257275, 35.2823668010471, 0.9999739670925806, 0.999961265058609, 0.9999703218430924, 10010.14348365416, 10073.138806079001, 10061.811987876432, 255.06862171189422, 79.82266873770004, 75.02732885203113, 10025.592910194042, 10065.888634629848, 10068.644158672363, 286.4821253288494, 285.84630383645276, 286.08302756216403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.2908, 6.906632, 5499.64, 794.3993, 5.537544, 4399.072, 823.5646, 6.644768, 5472.375, 788.7366, 6.964846, 5493.729, 800.1902, 6.873616, 5500.411, 823.8953, 5.312713, 4377.413, 99.99204, 99.97616, 99.49938, 99.88053, 100.0, 99.4943
32006.378200000003, 60.006363545566515, 60.00951724276194, 60.013525945617495, 35.114032357513196, 35.32281242919761, 35.27444549400311, 0.9999731738953916, 0.999966753405271, 0.999973179331211, 10010.423140726873, 10061.537582732803, 10061.331910384097, 254.68933276060898, 78.11078896778236, 71.19958353456695, 10013.254722106381, 10065.679892841545, 10067.328910452194, 286.35117785819523, 285.8502725599563, 286.00858826513695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 790.0018, 6.955889, 5495.292, 794.3798, 5.537544, 4398.844, 823.681, 6.644768, 5472.322, 788.7366, 6.964846, 5493.506, 800.1902, 6.873616, 5500.468, 823.9748, 5.311798, 4377.064, 99.91006, 99.97232, 99.49424, 99.88255, 100.0, 99.48521
32008.708800000004, 60.00695949654277, 60.009048927906484, 60.01107960601306, 35.11067763765395, 35.371267235097186, 35.33727449130777, 0.9999729365373788, 0.9999735220506042, 0.9999761810256041, 10028.628801989362, 10084.277208431638, 10067.458281684972, 241.2682217104757, 68.87310887582271, 70.81189081982848, 10032.813972942695, 10079.849085936028, 10064.971934418661, 286.37744695050134, 285.97222969640205, 286.0870850066389, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 800.0, 783.6931, 7.001755, 5487.431, 788.0957, 5.576042, 4394.484, 829.8346, 6.571875, 5453.521, 782.4061, 7.010444, 5484.907, 793.9146, 6.925299, 5498.746, 829.6012, 5.263637, 4367.304, 99.76702, 99.87569, 99.15353, 99.72419, 99.96951, 99.21175
