TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32025.014960000004, 59.99964926322325, 59.9995420238456, 59.997321378004166, 35.07925415345704, 35.34181834439218, 35.293046234501794, 0.9999742015879108, 0.999970582064876, 0.9999727220532323, 10005.886068423759, 10070.252742916584, 10057.570576793329, 254.39807632604425, 77.02571528670933, 74.24511016758538, 10018.067282354514, 10074.660889030029, 10058.270913102862, 286.4541295763846, 285.9190985590008, 285.9962472569406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0018, 6.955532, 5495.183, 794.3604, 5.537729, 4399.013, 823.4869, 6.644216, 5472.43, 788.7172, 6.96503, 5493.67, 793.7048, 5.544098, 4398.03, 831.4899, 6.551887, 5443.955, 99.90997, 99.97363, 99.49218, 99.8836, 99.95499, 99.02866
32027.386400000003, 59.995757110497074, 59.9997147481822, 60.00156229321483, 35.08830075405171, 35.35125170407747, 35.286578835449355, 0.9999747843577858, 0.9999686674397747, 0.9999749989850628, 10014.765398152578, 10066.86936878975, 10055.311072046636, 254.77601977422, 79.10720869067381, 75.54052438370627, 10016.288344620947, 10068.89709892636, 10060.969200178286, 286.408751031972, 285.87377359638435, 286.020545281542, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.2711, 6.906454, 5499.587, 800.6445, 5.4961, 4400.479, 818.1293, 6.697413, 5482.393, 793.2222, 6.935611, 5496.871, 790.939, 5.556334, 4397.381, 831.7086, 6.548774, 5450.324, 99.99309, 100.0, 99.69873, 99.94171, 99.93907, 99.06729
32029.746680000004, 60.00003365997218, 59.9987969944008, 60.0020266606745, 35.0977779157055, 35.34842645002273, 35.291718301961424, 0.9999718894031117, 0.9999705572502333, 0.9999754379256893, 10017.500080584512, 10071.026097539521, 10052.54429172801, 254.9500318408227, 80.8549866197568, 69.42837413855432, 10013.528651148365, 10065.056506689874, 10058.097286771681, 286.47522031264754, 285.92986770199366, 286.0369645519669, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 791.3029, 6.942683, 5497.303, 794.3604, 5.537729, 4398.896, 823.5063, 6.645689, 5472.095, 788.7366, 6.96503, 5493.675, 793.7048, 5.541358, 4398.347, 830.2573, 6.567086, 5451.933, 99.94956, 99.97614, 99.49124, 99.8836, 99.96348, 99.13091
32032.08608, 60.00501405662052, 60.00509545349086, 60.003295330039464, 35.12790617234542, 35.346666569239005, 35.29749062559806, 0.9999748597884504, 0.999972342994845, 0.9999741854773269, 10016.424266748309, 10069.348569589978, 10063.815766274594, 245.810300208248, 74.97627318823334, 71.40128639757302, 10032.486806816776, 10076.658891829627, 10066.469481695629, 286.41720954666727, 285.92417286316874, 286.12009015751585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 800.0563, 6.869868, 5500.521, 788.7961, 5.574016, 4394.708, 829.951, 6.570035, 5453.24, 782.3673, 7.010812, 5485.077, 799.9423, 5.500633, 4400.246, 824.0146, 6.639785, 5471.597, 100.0, 99.87958, 99.14738, 99.72631, 100.0, 99.47903
32034.396600000004, 60.005158781307365, 60.00606785837385, 60.01022701610101, 35.088751674314494, 35.34266863377848, 35.270839380029805, 0.9999739725148096, 0.9999693628307483, 0.9999759330858613, 10014.306056246693, 10067.100345386172, 10059.230098700427, 256.4442490116203, 75.86913640524926, 72.057688559952, 10020.108787897796, 10069.724573590263, 10061.127758114259, 286.4106056893596, 285.9501076842344, 286.08619605799913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.2908, 6.906632, 5499.635, 794.3798, 5.537544, 4398.901, 823.1569, 6.649186, 5472.543, 788.7172, 6.965213, 5493.734, 793.7239, 5.541724, 4398.62, 830.1976, 6.56672, 5452.68, 99.99204, 99.97349, 99.50457, 99.88467, 99.96102, 99.12569
32036.73668, 60.00645634896318, 60.00792656942859, 60.01149192012518, 35.1199876562099, 35.38488492457617, 35.31159376673704, 0.9999724548238623, 0.9999685616645532, 0.9999730263357826, 10027.901205924652, 10081.139898179474, 10071.03611808852, 252.90718444668892, 80.40683961488139, 72.4053357415853, 10021.012135912983, 10085.302175466742, 10064.280314450436, 286.4738178372928, 285.9080621793477, 286.1230087610953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.2513, 6.906632, 5499.582, 794.3798, 5.537544, 4398.954, 823.6034, 6.644768, 5471.93, 788.6978, 6.965213, 5493.558, 799.9613, 5.500633, 4400.522, 823.8356, 6.642715, 5471.65, 99.99404, 99.97483, 99.5056, 99.88254, 100.0, 99.49365
32039.05224, 60.006757989200324, 60.00642074251042, 60.006312747421696, 35.11005487025675, 35.37980738841353, 35.313784425087164, 0.9999757141323928, 0.9999706794152757, 0.9999739960832541, 10017.942585343406, 10069.358481080795, 10064.257687039939, 257.30177025818534, 77.64514722593685, 73.60508766843896, 10026.033275847218, 10062.202713385277, 10063.502819077561, 286.4876941314909, 285.9160056618462, 286.0302155812631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.9821, 6.955711, 5495.298, 800.6445, 5.495732, 4400.475, 817.314, 6.712691, 5486.357, 795.0282, 6.91649, 5498.704, 806.256, 5.456437, 4399.273, 817.6327, 6.709004, 5484.849, 99.907, 100.0, 99.74134, 99.97503, 99.98218, 99.72312
32041.331720000002, 60.00467665755573, 60.002678602686565, 60.00960002859445, 35.08564305930476, 35.35786840458951, 35.27107050231618, 0.9999759471639161, 0.9999694111643151, 0.9999727273182643, 10011.562753792803, 10069.023790235704, 10054.126695549761, 252.96689507697556, 77.79017776270848, 72.82113725562704, 10019.251162194889, 10063.38739631476, 10062.005857044853, 286.3830450119322, 285.89824244428314, 285.99003158549954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.2711, 6.906454, 5499.524, 794.3798, 5.537544, 4399.065, 823.5646, 6.645504, 5472.489, 788.756, 6.964846, 5493.565, 799.9804, 5.50045, 4400.359, 823.8754, 6.641433, 5471.591, 99.99309, 99.97486, 99.49841, 99.8816, 100.0, 99.47476
32043.67736, 60.003707969796636, 60.00634908258623, 60.004372166537074, 35.063819390604934, 35.32762306701242, 35.25733729861528, 0.999974043574055, 0.9999732117701736, 0.99997527643462, 10008.831666710905, 10063.497440772979, 10049.175111724822, 249.53723597820618, 75.29432628416635, 70.15082564898785, 10015.480683097814, 10061.396880783006, 10045.56654976649, 286.45514642410785, 285.9848615101064, 285.9940369791337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0412, 6.955711, 5495.241, 794.3993, 5.537544, 4398.399, 824.6128, 6.627833, 5467.389, 786.2704, 6.982864, 5489.179, 796.4516, 5.526566, 4399.423, 828.7065, 6.579905, 5454.975, 99.91006, 99.96222, 99.42813, 99.81633, 99.98548, 99.19874
32046.157760000002, 60.0025729139155, 60.00241229741148, 60.00272149078018, 35.11785370573506, 35.37373036268784, 35.290149788303175, 0.999973920413607, 0.9999736595874569, 0.9999760719965511, 10017.508978859172, 10069.4980827181, 10064.927346617982, 253.85970241387645, 76.82107142867608, 70.98584769800254, 10026.093535059279, 10078.960813026873, 10064.718592348408, 286.3754902755956, 285.8314716808614, 285.9655869994448, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 786.0588, 6.98498, 5492.061, 791.5782, 5.552464, 4397.857, 825.6223, 6.628017, 5478.28, 788.6201, 6.96503, 5493.622, 799.9423, 5.500815, 4400.248, 823.9351, 6.641799, 5471.536, 99.84207, 99.9499, 99.42403, 99.87741, 100.0, 99.48107
32048.45572, 60.00001477242689, 60.00152661940306, 60.00202766263111, 35.11739627237182, 35.370047722846756, 35.29959815249294, 0.9999741126484533, 0.9999695575832792, 0.9999742667561038, 10024.42724197089, 10078.079913024772, 10064.583435500947, 252.57219482668143, 79.63895305372853, 72.81963509304296, 10019.340640436227, 10079.929980892892, 10059.731954336312, 286.4480848959828, 285.90002716160393, 285.95760687501826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0215, 6.955711, 5495.24, 794.3604, 5.537544, 4398.837, 823.5646, 6.644584, 5472.206, 788.7366, 6.965213, 5493.56, 793.7239, 5.541541, 4398.511, 823.955, 6.64125, 5471.713, 99.90901, 99.97216, 99.50356, 99.8815, 99.96475, 99.4843
32050.815800000004, 60.00430228586078, 60.000316781871824, 60.00043953989186, 35.14221601119964, 35.38044524470317, 35.323084832548346, 0.9999751606154771, 0.999971616802413, 0.9999750898817442, 10029.82507070218, 10087.237878458638, 10069.863951663487, 260.25805777024016, 77.66590072672352, 71.50552574519497, 10024.670594930963, 10084.007212958779, 10064.949890571246, 286.43445459520245, 285.9426371628852, 286.02669882365296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.2908, 6.906275, 5499.524, 800.6445, 5.495916, 4400.364, 817.3334, 6.712691, 5486.411, 795.0476, 6.916122, 5498.705, 787.4865, 5.579527, 4393.746, 817.6128, 6.709004, 5485.302, 99.99205, 100.0, 99.74551, 99.97716, 99.8602, 99.73966
32053.179440000004, 59.99776509368215, 59.99978598750637, 60.0001689849344, 35.077537473290924, 35.33451390756563, 35.278080913431, 0.9999746482062024, 0.9999680549861224, 0.9999759951370383, 10009.958987462705, 10062.588038754577, 10052.509092289685, 248.4999294864051, 73.61817413642189, 75.13403664484395, 10014.701674301237, 10066.16141274736, 10056.086460274531, 286.38197495996536, 285.8932568950757, 286.0588397608049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0215, 6.955532, 5495.13, 794.3993, 5.53736, 4398.951, 823.584, 6.644584, 5472.489, 788.756, 6.964846, 5493.789, 793.7239, 5.541358, 4398.457, 824.0146, 6.640334, 5472.168, 99.91006, 99.97475, 99.49426, 99.88053, 99.96235, 99.47073
32055.52256, 59.99589243016029, 59.997650927831536, 59.99534851887101, 35.08217265622292, 35.33360027669364, 35.28240029471929, 0.9999722519557994, 0.9999688385087886, 0.9999722779363499, 10006.558821111365, 10065.86557945428, 10052.354669893968, 253.67847748398572, 74.95158937049018, 74.06514036048247, 10014.368612301028, 10067.115311521693, 10051.669938045863, 286.412920685298, 285.8948285390662, 286.0207248327899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0412, 6.955532, 5495.078, 794.4187, 5.53736, 4399.009, 823.5646, 6.64532, 5472.995, 788.7366, 6.964846, 5493.617, 793.743, 5.538802, 4398.836, 825.6647, 6.620557, 5462.88, 99.91111, 99.97352, 99.48916, 99.88053, 99.97092, 99.39053
32057.89452, 59.99518402454277, 59.99295803028341, 59.99139507136395, 35.1348811406461, 35.34781672723423, 35.313266965250875, 0.9999750852421114, 0.9999751710553028, 0.9999752120311011, 10024.35967238868, 10074.747967184607, 10062.372722517397, 249.59544438535977, 67.68890322031848, 69.25721293319111, 10023.692838606781, 10068.308574152954, 10067.070262819496, 286.36755439340374, 285.87246189566974, 286.0374986734329, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 783.6931, 7.001755, 5487.153, 788.1346, 5.575857, 4395.254, 828.9028, 6.58292, 5457.843, 784.8723, 6.990035, 5490.198, 796.0701, 5.526383, 4399.373, 825.8039, 6.625684, 5468.955, 99.76502, 99.88059, 99.23212, 99.80596, 99.98435, 99.43415
32060.234320000003, 59.993383888813064, 59.99233984967378, 59.992984804143425, 35.114033748368975, 35.36299170157796, 35.30981805731728, 0.9999743876868624, 0.9999721296010563, 0.9999770151988938, 10010.878588984, 10079.393518079543, 10072.46283183399, 252.8643371883495, 75.95559386181048, 68.4963419637379, 10014.546415609215, 10078.716260180074, 10060.455164713254, 286.36321718177004, 285.90864817657683, 286.0044751884218, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0018, 6.955711, 5495.073, 794.3604, 5.53736, 4398.843, 823.6228, 6.643847, 5472.602, 788.7172, 6.96503, 5493.453, 799.9232, 5.500998, 4400.299, 823.8555, 6.641616, 5471.708, 99.90901, 99.97606, 99.50045, 99.88263, 100.0, 99.48525
32062.659440000003, 59.993780301821104, 59.99522840560687, 59.992671827597874, 35.13013707255759, 35.38093799368588, 35.324517572453686, 0.9999717431088653, 0.9999684010530433, 0.9999767852204234, 10024.654986695434, 10070.830341441182, 10068.911330184736, 258.20092070447276, 76.94317165281291, 70.73607984155569, 10029.375459560517, 10078.209704848023, 10072.415191934499, 286.44571290299666, 285.9424450556163, 285.99339953722256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 794.3981, 6.92198, 5499.363, 799.9052, 5.498311, 4400.363, 817.2946, 6.712323, 5486.13, 795.0282, 6.916306, 5498.704, 806.2369, 5.456802, 4399.385, 817.6128, 6.709553, 5485.303, 99.98093, 100.0, 99.74751, 99.97822, 99.9796, 99.73138
32064.936320000004, 59.99631821828152, 59.9956871791572, 59.99766327539061, 35.086518461224806, 35.34633936680641, 35.26588456346097, 0.9999762088217259, 0.9999700659882181, 0.9999736181675685, 10012.440162148654, 10063.321824990047, 10058.919417183879, 261.9176131384022, 79.70945624094384, 66.08680844128685, 10015.591136701601, 10069.882206177637, 10056.850937498048, 286.5281197693851, 285.98655354961664, 286.10530319512196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0018, 6.955711, 5495.24, 794.3993, 5.53736, 4399.067, 823.7975, 6.644584, 5472.658, 788.7366, 6.964846, 5493.506, 799.9613, 5.500633, 4400.415, 823.9947, 6.639419, 5471.194, 99.91206, 99.97739, 99.4963, 99.88053, 100.0, 99.48108
32067.25456, 60.00010387811109, 59.99804479072438, 59.99906741682069, 35.095989483850666, 35.342485285703155, 35.2615416830732, 0.9999779522794389, 0.9999691196205743, 0.9999754333096428, 10012.530007111958, 10068.018585084003, 10053.218164115104, 253.03769730572026, 79.58459320723523, 71.16173083256763, 10016.48755618404, 10064.356606759045, 10057.53177159751, 286.3988157515576, 285.93656290870075, 286.0413076107238, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0018, 6.955532, 5495.183, 794.3798, 5.53736, 4398.954, 823.4675, 6.646057, 5472.15, 788.756, 6.964846, 5493.506, 799.9613, 5.500633, 4400.357, 823.9152, 6.640883, 5471.192, 99.91006, 99.97483, 99.49534, 99.88053, 100.0, 99.47482
32069.590320000003, 59.99840866137029, 60.00092649186037, 60.00206907447675, 35.0925298395456, 35.36573715029539, 35.30135153123755, 0.9999736868503406, 0.999975307040018, 0.9999761746298774, 10021.109516700506, 10078.349967588758, 10061.548591769242, 245.09235865922074, 70.55063954558, 74.20858350870185, 10028.480324665878, 10075.964976710835, 10070.176880006973, 286.4711243722582, 285.97782313456287, 286.0785903289326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 783.7325, 7.001577, 5487.379, 788.0957, 5.576042, 4394.54, 829.854, 6.571323, 5453.803, 782.4061, 7.01026, 5485.083, 793.7239, 5.541906, 4398.619, 830.1777, 6.567819, 5454.285, 99.76712, 99.87062, 99.15247, 99.72621, 99.9672, 99.14557
32071.872880000003, 59.99480903961301, 59.99792986572006, 59.996839060496974, 35.11956526479036, 35.36790648791941, 35.310233684834444, 0.9999749576467325, 0.9999728773181448, 0.9999768434097136, 10024.36599362484, 10073.486982747378, 10062.409304567602, 249.90257087958935, 79.94143595145852, 72.40652286511795, 10023.956026443779, 10074.199059796718, 10060.27268576223, 286.4665689086777, 285.9119480410416, 286.05497584783575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0018, 6.955711, 5495.246, 794.3798, 5.537544, 4399.067, 823.4675, 6.644216, 5472.597, 788.7172, 6.965213, 5493.505, 799.9423, 5.500998, 4400.47, 823.9947, 6.639968, 5471.712, 99.91215, 99.97359, 99.50037, 99.88157, 100.0, 99.47798
32074.181080000002, 59.993694580100275, 59.99948265608814, 59.99991804375785, 35.09523412023927, 35.35833656153273, 35.30610568145716, 0.9999736089550577, 0.9999693853937406, 0.999972965254776, 10032.819718384206, 10074.050712059714, 10067.80889662106, 255.62482756991517, 79.73728162920543, 72.91882397991321, 10031.096900041048, 10079.833075123974, 10070.163242322631, 286.4376876733886, 285.92266567084835, 286.09322956731637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0018, 6.955711, 5495.188, 794.3604, 5.53736, 4399.285, 822.3804, 6.657837, 5477.691, 790.5037, 6.947195, 5496.415, 803.3948, 5.476891, 4400.073, 818.7262, 6.70113, 5485.702, 99.91005, 99.97486, 99.57581, 99.92611, 100.0, 99.73242
32076.515720000003, 59.997634536302186, 59.99794529860275, 59.997535181257746, 35.076157600735115, 35.34504917271475, 35.28391696029396, 0.9999762080704198, 0.9999666942077039, 0.9999761659565473, 10007.358802481393, 10067.760890532469, 10057.038825736086, 256.00794395318303, 80.25152817816252, 74.32159306341327, 10017.43276778533, 10061.983094932568, 10059.500108196393, 286.4582052353081, 285.9420864550358, 286.0120932416473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.0093, 6.921802, 5498.42, 797.8429, 5.514704, 4399.812, 821.5069, 6.662991, 5474.618, 789.4939, 6.962272, 5493.679, 799.9995, 5.50045, 4400.41, 823.7561, 6.640883, 5470.562, 99.97386, 99.99939, 99.53711, 99.88366, 100.0, 99.46336
32078.948040000003, 59.9980815297823, 59.997345627658376, 59.9972256286256, 35.08317849709038, 35.324184017592486, 35.29487768413949, 0.99997291372185, 0.9999722493376886, 0.9999763217050763, 10015.741604260546, 10064.586346384052, 10055.384688506689, 257.49157988073193, 78.24316302599846, 72.3622185249942, 10013.459282543196, 10067.95414994985, 10055.66489865225, 286.429266171824, 285.92515977590034, 286.08483587822906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.0345, 6.907167, 5499.634, 794.3798, 5.537544, 4398.956, 823.6228, 6.644032, 5472.545, 788.7366, 6.964846, 5493.506, 799.9613, 5.500633, 4400.522, 823.9947, 6.640517, 5471.539, 99.99307, 99.97608, 99.48713, 99.88053, 100.0, 99.4675
32081.257400000002, 59.99724085642199, 59.99954804039283, 59.99842871281818, 35.09350422864848, 35.335981758641545, 35.24764152826874, 0.9999733089945793, 0.9999742292201815, 0.9999733513146589, 10010.380986278627, 10063.785465466653, 10063.210320992453, 243.1293598699583, 67.4193925466625, 75.71973631974743, 10010.564413651357, 10068.250916357254, 10057.587571694685, 286.42584411225016, 285.8987821286852, 286.11838415854066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 802.5995, 6.853092, 5500.237, 788.0957, 5.576042, 4394.422, 829.8928, 6.570771, 5453.46, 782.4061, 7.010076, 5484.849, 793.7048, 5.541906, 4398.563, 830.2175, 6.567269, 5452.281, 100.0, 99.87316, 99.15242, 99.72525, 99.96594, 99.13099
32083.68888, 59.99757190903034, 59.99926079259384, 59.99926593812, 35.11253247686475, 35.355455825924686, 35.29793525144466, 0.9999735251035827, 0.9999697708808896, 0.9999757285400503, 10024.608562992738, 10075.987526842664, 10062.185475954015, 253.10726249934874, 77.86386632010635, 71.31902383050056, 10022.897107181816, 10078.634707963287, 10060.938426407653, 286.4997217766175, 286.01756246369547, 286.08944692245484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.2711, 6.906632, 5499.692, 794.3604, 5.53736, 4398.784, 823.5452, 6.644032, 5472.487, 788.7172, 6.965213, 5493.563, 799.9423, 5.500633, 4400.464, 823.8555, 6.639419, 5471.998, 99.991, 99.97359, 99.49837, 99.87848, 100.0, 99.4727
32085.94392, 60.00524855284039, 59.99866933958209, 60.00048436803392, 35.10003382123842, 35.37191721369987, 35.31147249592065, 0.9999749824514288, 0.9999709483526382, 0.9999743622823966, 10022.459930898629, 10080.623147632157, 10060.682409378782, 253.0788370812188, 80.40420142698804, 74.55071676310763, 10029.199609721816, 10074.76080928039, 10063.544624415632, 286.3892875181035, 285.90651492474416, 286.09018570467754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.2908, 6.906454, 5499.587, 794.3798, 5.53736, 4398.953, 823.6228, 6.643663, 5472.042, 788.7172, 6.96503, 5493.447, 793.7048, 5.541724, 4398.242, 823.776, 6.645645, 5480.994, 99.99109, 99.9748, 99.50256, 99.87946, 99.96475, 99.65304
32088.229960000004, 60.003364659660186, 59.99952813387409, 59.998247270930015, 35.11958394768694, 35.384199418074736, 35.31777109939746, 0.9999730987821237, 0.999967341205623, 0.999971838714593, 10016.099135124534, 10070.577306322715, 10049.452246219997, 254.42423583958998, 81.50240265498223, 72.82588643494, 10015.63060139836, 10065.027992979432, 10056.98339065342, 286.27504445755983, 285.6868257449949, 285.88161630317427, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0215, 6.955711, 5495.073, 800.6639, 5.495916, 4400.417, 817.3528, 6.711402, 5484.289, 794.2515, 6.927338, 5497.562, 789.9089, 5.5651, 4396.84, 821.3107, 6.663407, 5476.058, 99.91197, 100.0, 99.73426, 99.95741, 99.9182, 99.5664
32090.53032, 59.99988401849581, 59.998141814496634, 60.000782047747656, 35.08329459692345, 35.332393331238144, 35.278586702496, 0.999971658131787, 0.9999713999906439, 0.9999731371512313, 10006.895371611005, 10069.679252231155, 10056.591616652084, 255.97619096748213, 79.38417580152873, 72.79851090293596, 10013.143006629978, 10072.269699261678, 10056.66057680182, 286.4275798940127, 285.86254455694166, 286.09002834797417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.2316, 6.909131, 5499.138, 794.4187, 5.537544, 4398.902, 823.6034, 6.644584, 5472.543, 788.7754, 6.964662, 5493.56, 793.762, 5.541358, 4398.679, 823.9152, 6.641067, 5472.227, 99.99103, 99.97365, 99.49426, 99.8815, 99.9673, 99.4612
32092.894560000004, 60.001361975807804, 60.000659763583, 60.0010395396636, 35.07286517357377, 35.306169708381475, 35.28905091128223, 0.9999721786204275, 0.9999756239132119, 0.999976247037952, 10014.601887805014, 10064.663554883522, 10052.196337179215, 255.338658289053, 72.92742946664794, 69.72419888232344, 10013.976258492527, 10058.319464569617, 10046.004061424455, 286.4360325588632, 285.9112924541216, 286.0215233093278, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 788.0697, 6.9732, 5491.788, 790.8389, 5.561674, 4395.924, 830.5334, 6.570219, 5453.857, 782.4449, 7.010076, 5484.855, 799.9041, 5.500998, 4400.47, 830.1976, 6.567269, 5452.217, 99.86131, 99.91607, 99.14531, 99.72324, 100.0, 99.13091
32095.236520000002, 60.00013049957777, 60.00172535740833, 60.002358592673836, 35.126397482428104, 35.373163766179694, 35.30039969674227, 0.9999751157295163, 0.9999730538136548, 0.9999764114425285, 10015.11909252999, 10075.84364832169, 10059.177874481946, 254.45166187373752, 76.71490629592199, 70.7523723704071, 10014.345456432744, 10075.697449630472, 10064.788808372941, 286.35633377655785, 285.85807192396743, 286.068618128908, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.7455, 6.957852, 5495.015, 794.3604, 5.537729, 4398.954, 822.5552, 6.651947, 5473.778, 788.6978, 6.965213, 5493.447, 793.7048, 5.541541, 4398.512, 823.9748, 6.640334, 5471.598, 99.91109, 99.97483, 99.52491, 99.88263, 99.96478, 99.48212
32097.582840000003, 60.0030343284751, 60.00347391471925, 60.00285836957064, 35.11937598812613, 35.36961722385948, 35.31963698773322, 0.9999731362376467, 0.9999695723981021, 0.9999749420514205, 10013.26098311636, 10069.373553889434, 10065.904244734855, 251.9449145731869, 78.60613103977857, 74.06393639077305, 10021.605487946732, 10077.507678312586, 10057.82399568111, 286.34485503860566, 285.8699803914546, 286.03931552914423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0018, 6.955889, 5495.188, 794.3798, 5.53736, 4398.956, 823.584, 6.6444, 5471.703, 788.7172, 6.965213, 5493.563, 793.7048, 5.541724, 4398.511, 823.9947, 6.6407, 5471.711, 99.91111, 99.97483, 99.48411, 99.88254, 99.96475, 99.48217
32099.953240000003, 59.99650597293214, 59.997595674229764, 59.99829665073106, 35.090680908303305, 35.35500219692852, 35.31487387087997, 0.9999742932392699, 0.999970542864727, 0.9999735244988895, 10014.103085040553, 10069.962914431315, 10061.73270300072, 251.94644992388567, 81.76730689434541, 71.46512513359721, 10018.825585303974, 10076.889901182278, 10066.43621717778, 286.35570048817283, 285.9253097186955, 286.0175012955733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0018, 6.955711, 5495.24, 794.3798, 5.537544, 4398.959, 823.584, 6.643847, 5472.43, 788.7172, 6.96503, 5493.448, 793.6857, 5.541541, 4398.568, 823.9152, 6.641982, 5471.827, 99.91205, 99.97606, 99.50246, 99.87947, 99.96358, 99.48637
32102.286360000002, 59.9955992551174, 59.99265760344656, 59.99315419326197, 33.84189861060175, 34.239582915079296, 35.73917525371263, 0.9999907723829267, 0.9999687641948277, 0.9999676937485511, 9990.434394385235, 10064.230426627611, 10052.81770161256, 246.9995648643453, 73.99600762342303, 72.33688071670895, 10023.226851463716, 10075.869451444787, 10065.05285085476, 286.326909640076, 285.8742755969118, 286.0919010721377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0018, 6.955889, 5495.24, 794.3604, 5.537544, 4398.959, 823.5646, 6.640718, 5472.263, 788.8143, 6.964478, 5493.565, 793.7048, 5.541724, 4398.564, 497.2667, 7.561977, 4424.388, 99.91007, 99.97494, 99.48308, 99.87954, 99.96597, 73.84604
32104.70976, 59.99541565463817, 59.995154249930735, 59.99255889067224, 35.110114785639716, 35.369223259263656, 35.3072278752135, 0.9999765632687923, 0.9999705356162475, 0.9999746227441607, 10017.623463331991, 10077.853260830621, 10064.311248544844, 253.03762256091568, 74.73597537783866, 70.99603551394466, 10002.54806374081, 10056.418593958997, 10021.040519363798, 286.3464050203185, 285.8952349334735, 286.0396450514919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.8243, 6.957139, 5495.071, 794.4576, 5.536992, 4399.007, 823.584, 6.641639, 5471.647, 788.7172, 6.96503, 5493.448, 749.2607, 5.532592, 4318.635, 829.5217, 6.694721, 5482.0, 99.90898, 99.9748, 99.48413, 99.88264, 98.14941, 99.88762
32107.028000000002, 59.99077181480814, 59.992312939791304, 59.99170522777036, 35.05256070371223, 35.29369676068159, 35.142646109356704, 0.9999712992265388, 0.9999741331975512, 0.9999721947635665, 9890.484416462376, 9903.51357559776, 9877.883778112606, 243.67362248148856, 74.45136413925684, 68.71835156245379, 9698.447344367958, 9728.5352054458, 9694.079048089225, 286.3305767375901, 285.8660663865172, 286.0277041875313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.8638, 6.956781, 5494.961, 794.5743, 5.536255, 4398.786, 828.6699, 6.681214, 5489.376, 814.738, 6.730788, 5498.966, 794.01, 5.54008, 4398.672, 816.6585, 6.715962, 5478.291, 99.91203, 99.97101, 99.59873, 99.9798, 99.96841, 99.70564
32109.367640000004, 59.98888838108685, 59.99286907235578, 59.99235115533392, 33.69078450831719, 33.90445348489304, 33.710267398446504, 0.999978405529349, 0.9999739075907795, 0.9999755554862424, 9460.834073160266, 9475.601768177565, 9413.293571506718, 236.7482211846227, 66.6775258881662, 61.91002101322465, 9233.668544641681, 9242.786649465183, 9217.131076709378, 286.29968052152395, 285.8699117857386, 285.9471671049316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.1738, 6.995866, 5496.744, 796.0335, 5.526493, 4399.005, 823.2928, 6.644216, 5485.52, 788.7172, 6.96503, 5493.564, 793.9337, 5.540263, 4398.675, 824.4719, 6.636672, 5469.42, 99.80148, 99.97838, 99.73533, 99.88158, 99.96721, 99.4426
32111.7612, 59.98993862316195, 59.99107412970649, 59.98995666901531, 31.83866711247598, 31.963950848499785, 31.729999113053193, 0.9999792518327695, 0.9999744952153939, 0.9999788956903561, 8881.545828576822, 8946.132542013182, 8997.813797657724, 225.50907970376738, 64.37001064252127, 57.789292795947404, 9212.38648561386, 9368.701115124763, 9472.942006059733, 286.33729664683796, 285.85039136458454, 286.0427171577192, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.7258, 6.957674, 5494.739, 790.8195, 5.559648, 4396.977, 821.701, 6.665384, 5477.188, 788.6978, 6.96503, 5493.733, 793.9719, 5.539897, 4398.616, 824.3923, 6.637587, 5470.853, 99.90295, 99.92735, 99.58702, 99.88465, 99.96725, 99.46865
32114.17404, 59.989913295868185, 59.99118227954399, 59.99215549768854, 35.14849387442262, 35.377117493990575, 35.30636978425377, 0.999975193078996, 0.9999683533621204, 0.9999770900689631, 10022.27699894801, 10085.675499278312, 10057.598453104347, 256.9222348360531, 79.26663254492951, 69.92616863888816, 10020.454096112991, 10071.544738481745, 10058.097977599382, 286.4140563500349, 285.95354514208134, 286.0297940247475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 788.2471, 6.962136, 5494.738, 793.3098, 5.544176, 4398.413, 821.6816, 6.665752, 5476.857, 788.6589, 6.965581, 5493.621, 794.01, 5.539715, 4398.675, 825.2472, 6.625867, 5468.507, 99.8958, 99.95862, 99.57975, 99.88058, 99.96848, 99.42278
32116.540200000003, 59.99160712259501, 59.98833517035892, 59.99104113415172, 35.128756075189926, 35.39824259798423, 35.3270769805291, 0.9999729735109317, 0.9999681327994162, 0.9999737623999109, 10026.068456411644, 10074.964701715799, 10068.95376810102, 249.56964858989, 78.02668802755488, 71.4032140311474, 10028.157224533177, 10076.520419835988, 10067.87017588557, 286.3127777358071, 285.8189915450173, 286.04987475868046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.7061, 6.957852, 5494.739, 793.3098, 5.54436, 4398.354, 821.5651, 6.6652, 5476.519, 788.6783, 6.965397, 5493.504, 793.9909, 5.542089, 4397.92, 823.9947, 6.64363, 5473.428, 99.90495, 99.96118, 99.57777, 99.88058, 99.95994, 99.49356
32118.849640000004, 59.992662885766606, 59.995120450774586, 59.990813529604765, 35.07486225089739, 35.32253914416835, 35.27030733864139, 0.9999730091104809, 0.9999705827334825, 0.9999730555167994, 10012.866174039204, 10073.818628644594, 10050.567600443792, 250.4256979012686, 76.6771532048324, 69.80585273948054, 10018.347176163452, 10064.815167697318, 10058.324200752104, 286.3908706256896, 285.9314555545493, 286.0271067811557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.9951, 6.908774, 5499.469, 799.5939, 5.503099, 4400.28, 815.858, 6.721527, 5486.8, 793.2028, 6.935611, 5496.871, 791.2823, 5.556699, 4397.815, 823.4977, 6.644179, 5469.646, 99.99104, 100.0, 99.7586, 99.94687, 99.93899, 99.44672
32121.277560000002, 59.993572776201965, 59.99628467032004, 59.994092846445085, 35.106948316667015, 35.36197422831096, 35.284416983444906, 0.9999734568615679, 0.9999721152950367, 0.9999748933108816, 10003.6060573547, 10072.88086658145, 10057.407429503295, 256.92402095208865, 77.04798234676946, 73.91626971813639, 10018.220421938591, 10071.132549589785, 10055.712476033454, 286.4125134771205, 285.8639095475316, 286.00226182310007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 791.6183, 6.940184, 5497.526, 793.3098, 5.54436, 4398.52, 821.7205, 6.665568, 5476.966, 788.6783, 6.965213, 5493.616, 794.0482, 5.539532, 4398.619, 825.1279, 6.629713, 5468.328, 99.95362, 99.96372, 99.5798, 99.88263, 99.96721, 99.42484
32123.62148, 59.99735369305281, 59.99250171383677, 59.993384832093, 35.08834845681902, 35.377318321671936, 35.29607564406027, 0.9999745664339338, 0.9999741610506392, 0.999973048774451, 10015.045142233583, 10069.796904086701, 10051.582328542789, 245.85608793845824, 72.01481607453934, 72.18112859684834, 10014.772259587278, 10071.07025789061, 10056.836916179509, 286.420710721479, 285.87490614875753, 285.9909741037807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 800.3915, 6.867191, 5500.633, 787.3564, 5.582304, 4393.594, 828.534, 6.587337, 5459.133, 782.3478, 7.010995, 5484.905, 800.2665, 5.498076, 4400.353, 831.2911, 6.553901, 5448.208, 100.0, 99.85933, 99.24327, 99.72415, 100.0, 99.05679
32125.957360000004, 59.99710249255301, 59.99629732070786, 59.99794419956034, 35.13870233340754, 35.385439208596885, 35.32429439612931, 0.9999743655971354, 0.9999719499759695, 0.9999757474722912, 10019.756988862548, 10073.698828607883, 10067.11248236867, 253.12113256523776, 75.28333685970756, 73.20315429013635, 10020.223984363547, 10075.530275081, 10069.35066366061, 286.3117987543598, 285.88276878979786, 285.9205886092262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.9951, 6.908774, 5499.584, 793.3292, 5.544176, 4398.466, 821.5069, 6.665384, 5476.858, 788.6589, 6.965397, 5493.731, 794.0291, 5.539532, 4398.562, 825.1478, 6.626234, 5468.444, 99.98799, 99.96118, 99.57785, 99.88058, 99.96591, 99.41549
32128.271320000003, 59.998720186603684, 59.99852669360559, 59.999214217056895, 35.0782716265887, 35.39823471449887, 35.32543594965548, 0.999978772862002, 0.9999773023210551, 0.9999741366094785, 10026.2612703917, 10076.856246173797, 10065.537880205356, 246.53104892140368, 65.86802690867808, 68.20957764991226, 10019.011690814987, 10074.436898587852, 10060.7091992437, 286.33190432522406, 285.8986967679529, 286.04054949811547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.9556, 6.908952, 5499.531, 793.2903, 5.544176, 4398.413, 828.0487, 6.593411, 5459.81, 788.6395, 6.965765, 5493.562, 794.01, 5.539715, 4398.565, 824.9689, 6.628614, 5468.562, 99.98903, 99.96118, 99.26688, 99.88248, 99.96598, 99.42381
32130.629680000002, 60.00263790893193, 59.99990658218165, 59.9997961324664, 35.072652931579455, 35.35290852507981, 35.28577218203865, 0.9999715603234992, 0.9999696815633533, 0.9999733718367592, 10013.192592928654, 10071.341005013834, 10054.908860751668, 247.36633600180588, 80.72176577423397, 73.97564865929326, 10020.527276584411, 10070.912375730617, 10056.233459792707, 286.4018371541755, 285.90687797294794, 286.07230298891926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.7061, 6.958031, 5494.907, 799.5939, 5.503284, 4400.326, 834.377, 6.515549, 5436.475, 795.0088, 6.916674, 5498.931, 787.7916, 5.577518, 4394.343, 819.2232, 6.687579, 5480.284, 99.906, 100.0, 98.84361, 99.97608, 99.86267, 99.664
32132.926480000002, 60.001626204203326, 60.00129443633387, 59.99713395905212, 35.1013370265125, 35.36415720244219, 35.30730096239916, 0.9999746338454789, 0.9999755245586041, 0.9999757663076727, 10011.44637923053, 10069.445868429935, 10055.684485025928, 250.5791720844517, 70.98630774535195, 68.52391931049078, 10020.805155417227, 10073.795276551515, 10055.643225837264, 286.3971169072223, 285.88659464979776, 286.13107711317815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.9753, 6.908952, 5499.469, 793.3292, 5.544176, 4398.465, 827.9711, 6.593964, 5459.364, 788.6783, 6.965213, 5493.731, 794.0482, 5.53935, 4398.673, 825.0683, 6.625867, 5468.501, 99.98799, 99.96118, 99.26584, 99.88059, 99.96843, 99.41552
32135.1876, 60.00056504598492, 59.998521056669496, 59.99878214752158, 35.09407595489879, 35.31522685890591, 35.24607158264052, 0.9999768627408218, 0.9999700182296537, 0.9999743676327641, 10010.958563855746, 10062.018025647714, 10047.014489357161, 247.85129747792658, 72.42851230596443, 70.96927850554039, 10008.038008386007, 10064.87274713856, 10045.41718261888, 286.3574857513655, 285.83500155044584, 286.07986748189865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.7258, 6.958031, 5494.797, 793.3098, 5.546754, 4397.859, 827.544, 6.604456, 5463.796, 786.2316, 6.986542, 5489.121, 797.4244, 5.514695, 4399.938, 829.6211, 6.567636, 5450.73, 99.90399, 99.95744, 99.34035, 99.82044, 99.99719, 99.13411
32137.545480000004, 59.999778670039014, 59.99062831849065, 59.99471249577469, 35.13833065799176, 35.378285874837566, 35.32713338011953, 0.9999777647318779, 0.9999715972881089, 0.999976606267134, 10018.182360433013, 10069.844723859225, 10061.502792032428, 248.48377497610892, 77.84596268640325, 70.17242405483921, 10022.145205066196, 10074.989087532369, 10071.580304488749, 286.2905818041642, 285.7830185123741, 285.92514776846593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 785.7433, 6.987121, 5491.173, 790.5276, 5.559095, 4397.364, 829.5046, 6.564512, 5454.977, 788.2705, 6.9665, 5493.559, 793.9909, 5.539715, 4398.509, 825.1876, 6.626417, 5468.731, 99.8381, 99.93868, 99.12388, 99.88149, 99.96728, 99.43008
32139.854880000003, 59.99604822734806, 59.99863389390314, 59.99721853479348, 35.126753748438475, 35.3659309956522, 35.32361232034962, 0.9999752808322221, 0.999974151966553, 0.9999753761163798, 10019.51126139202, 10079.93257080436, 10071.936879862888, 246.86258906697702, 71.49828947842798, 72.44445358987741, 10017.65085893657, 10076.571051148203, 10059.923798243359, 286.3928212515506, 285.872824736919, 286.0687231412496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.7061, 6.958209, 5494.959, 793.3098, 5.544176, 4398.295, 827.9905, 6.593596, 5459.524, 788.6395, 6.965581, 5493.62, 793.9909, 5.539715, 4398.508, 825.1279, 6.626783, 5468.673, 99.906, 99.95984, 99.26896, 99.88259, 99.96728, 99.42903
