TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32287.267880000003, 60.01179871566263, 60.01157340529912, 60.012451941692206, 35.06665156961617, 35.333663165740184, 35.26306109030182, 0.9999715967033299, 0.9999752566732442, 0.9999747556679638, 10010.297924910321, 10051.127440348027, 10046.223099173461, 251.36406084233113, 68.36406739317681, 72.26069975116548, 10010.69272567567, 10051.064856442415, 10048.547197770375, 286.5120589729251, 285.94544176423057, 286.14387493946947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6666, 6.958209, 5494.849, 793.2708, 5.54436, 4398.24, 828.0293, 6.59378, 5459.473, 788.387, 5.574287, 4394.846, 800.5145, 6.870694, 5500.391, 832.1659, 6.543463, 5443.608, 99.90399, 99.95859, 99.26175, 99.88145, 100.0, 98.97331
32289.586000000003, 60.01089684093882, 60.016700595877154, 60.01220510180126, 35.076066431460234, 35.347275885032964, 35.29347562188441, 0.9999733796659368, 0.999975796355792, 0.9999757772286619, 10013.797561319157, 10063.596902745321, 10054.0140517544, 250.69289727199703, 75.2912732480072, 71.01267275795635, 10019.257219800247, 10070.730544939943, 10053.713526949718, 286.5606410175291, 285.9738192145989, 286.0509048455604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.9359, 6.909488, 5499.473, 799.5355, 5.503468, 4400.382, 834.2411, 6.521071, 5440.245, 793.7077, 5.544133, 4397.769, 804.3104, 6.841291, 5499.933, 833.5178, 6.52625, 5443.721, 99.99101, 100.0, 98.87537, 99.94788, 99.9948, 98.93257
32291.947600000003, 60.01689468358922, 60.010791802464695, 60.01091387888616, 35.082802076274035, 35.358900184368025, 35.294928787093134, 0.9999745906378094, 0.999972496706333, 0.9999736831805207, 10014.697754927258, 10075.62189407954, 10066.861511444218, 251.1802785088015, 69.29616512745815, 69.28715490222476, 10025.471786517945, 10066.591742202412, 10055.223162715774, 286.5549330050289, 285.9660319617145, 286.05574727438363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.0215, 6.951427, 5496.692, 793.2708, 5.54436, 4398.24, 827.9517, 6.593227, 5460.201, 788.3676, 5.574287, 4394.675, 800.4954, 6.871242, 5500.371, 831.2712, 6.554084, 5448.436, 99.93034, 99.95992, 99.27498, 99.87504, 100.0, 99.06209
32294.339200000002, 60.007655814788315, 60.01362358484835, 60.015918400015146, 35.09979314460384, 35.353487740038815, 35.285285629572435, 0.9999732383531984, 0.999975034794255, 0.9999730056371283, 10010.749841814843, 10073.540975234566, 10063.324281115129, 247.65217399444305, 73.37174786586047, 73.83098224781315, 10028.684752690115, 10074.942018566808, 10062.731388480692, 286.6378489100225, 285.97171436166116, 286.10382365685325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 799.3466, 6.881468, 5500.857, 788.7377, 5.575489, 4393.479, 820.9828, 6.673299, 5478.703, 782.0954, 5.609956, 4387.597, 794.277, 6.922377, 5498.453, 825.0881, 6.62605, 5467.874, 100.0, 99.86562, 99.61139, 99.71671, 99.96659, 99.41759
32296.662920000002, 60.012901249745035, 60.01269321744261, 60.014523159269494, 35.100943788729765, 35.367413336182594, 35.266413889204884, 0.999974456842243, 0.9999733623913212, 0.9999745970661524, 10014.615542129028, 10068.330949406758, 10055.761823500761, 246.49267535842637, 74.98389321293257, 70.05323032685828, 10021.315251592994, 10067.5531714476, 10065.031142537622, 286.56528678712095, 285.8933171891226, 286.11976357764235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.9556, 6.909309, 5499.583, 793.2903, 5.544544, 4398.186, 827.9711, 6.594148, 5459.474, 788.3676, 5.574471, 4394.505, 800.5145, 6.870876, 5500.43, 831.3706, 6.553352, 5448.49, 99.99101, 99.96246, 99.26177, 99.87878, 100.0, 99.06206
32298.977680000004, 60.01524547734479, 60.01209808178482, 60.01196876393222, 35.10680005049435, 35.35477581173301, 35.298513348489344, 0.999975463354177, 0.9999792632687307, 0.9999741032033304, 10027.911633792282, 10073.791997445707, 10058.651619280687, 243.75535076868164, 60.53460983679793, 71.59863075863177, 10023.209198651875, 10076.749944226607, 10066.206648006992, 286.4389680695374, 286.02903618169955, 286.0600869475177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.9162, 6.909309, 5499.583, 793.2708, 5.54436, 4398.24, 828.0681, 6.593411, 5459.644, 788.3676, 5.574471, 4394.559, 794.2198, 6.922742, 5498.34, 825.0683, 6.627516, 5468.333, 99.98807, 99.96126, 99.26485, 99.88011, 99.96842, 99.42483
32301.307880000004, 60.00964265587975, 60.00905010288997, 60.00852116022883, 35.0830725396501, 35.329706229389295, 35.27870594803858, 0.9999678063474705, 0.9999726580500521, 0.999973518584782, 10025.622898083471, 10071.382328844025, 10066.905300467257, 249.4159301933105, 76.5446011613376, 78.05669036466406, 10020.392730837531, 10068.40568657225, 10060.148610586735, 286.57235306468573, 285.98677093747733, 286.08265428678254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6469, 6.958388, 5494.906, 799.5355, 5.503468, 4400.611, 834.3187, 6.516285, 5436.7, 794.7175, 5.535124, 4398.971, 787.9824, 6.970407, 5492.841, 818.746, 6.698017, 5483.254, 99.90598, 100.0, 98.84779, 99.9715, 99.86646, 99.69413
32303.698920000003, 60.00427455543535, 60.00760496194145, 60.01093969987223, 35.09167090313885, 35.33066014971313, 35.29557559925892, 0.9999766641743159, 0.9999772253787901, 0.9999736360577361, 10023.001115499115, 10067.77213303673, 10052.06621822359, 250.05552063996038, 69.10855904057735, 68.34237047562141, 10015.697622921505, 10063.755540635773, 10055.666779479383, 286.5602649198039, 285.9912626158937, 286.2154837208616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.9359, 6.909309, 5499.416, 793.2903, 5.54436, 4398.353, 828.0099, 6.593596, 5459.359, 788.387, 5.573919, 4394.899, 794.258, 6.922377, 5498.4, 825.0484, 6.628248, 5467.241, 99.98798, 99.96115, 99.25969, 99.87628, 99.96951, 99.42589
32306.109720000004, 60.00967393051869, 60.00674142983087, 60.004567207089046, 35.07389436986665, 35.316638725097036, 35.2487976694757, 0.9999770821119274, 0.9999730558465622, 0.9999788599735164, 10007.061175807992, 10062.528846922622, 10054.868587385605, 251.45664802896317, 76.40881582043403, 71.49994732038294, 10008.543677544054, 10060.192682308925, 10053.99127131259, 286.5522841335059, 285.9039261415258, 286.20679157763885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6666, 6.958923, 5494.405, 792.2397, 5.550991, 4396.978, 826.127, 6.6155, 5468.681, 784.8528, 5.597821, 4389.895, 799.3891, 6.880738, 5500.474, 830.8935, 6.556099, 5448.608, 99.89687, 99.93866, 99.40155, 99.77499, 100.0, 99.06421
32308.512520000004, 60.00387929435649, 60.00643384342462, 60.00259844028643, 35.126883311834625, 35.34784007944175, 35.30233941074888, 0.9999754845025712, 0.9999753664526095, 0.9999754354449603, 10027.11903496347, 10071.899901865421, 10062.698630473662, 246.57434027634508, 73.11932809192331, 74.46567786671221, 10026.03384555941, 10080.595054208894, 10063.9361570215, 286.71238098554517, 285.98290995241496, 286.1983651312432, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.4191, 6.974985, 5493.511, 792.1619, 5.548965, 4398.299, 829.7375, 6.572795, 5457.958, 788.3676, 5.574287, 4394.617, 794.2007, 6.922742, 5498.288, 825.0285, 6.628065, 5468.217, 99.87049, 99.95507, 99.22293, 99.87625, 99.9675, 99.42698
32310.812960000003, 60.0039764905911, 60.00313009590607, 60.00515287041439, 35.11676871036239, 35.365566148242955, 35.28704073614175, 0.9999750238436872, 0.9999769416905646, 0.999974847948725, 10016.295252948017, 10076.841264442588, 10064.360796472965, 244.6802100271866, 72.18960300047274, 71.0185250684408, 10032.878611072723, 10074.220694293072, 10067.416572987733, 286.6225162004205, 285.98327780567655, 286.1136758345759, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6469, 6.958209, 5494.964, 793.2708, 5.54436, 4398.352, 827.9711, 6.591755, 5459.527, 788.3676, 5.574287, 4394.617, 800.4954, 6.871059, 5500.423, 825.0285, 6.628248, 5468.561, 99.90703, 99.96379, 99.25562, 99.87889, 100.0, 99.42589
32313.135920000004, 59.99985727767119, 60.00127299702661, 59.99911252012626, 35.080899962494, 35.34968599639637, 35.24632447628149, 0.9999743420205234, 0.9999670154554141, 0.9999757016315921, 10016.16667390581, 10072.967510298922, 10053.493073215584, 247.86116037628994, 77.57121259796713, 72.43507273583009, 10011.681423604583, 10071.076001508649, 10062.014815139139, 286.5178059342396, 285.9036035176529, 286.09190367223215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.9359, 6.909309, 5499.416, 799.5355, 5.503284, 4400.384, 834.2993, 6.516285, 5436.535, 794.7175, 5.535124, 4399.089, 806.8091, 6.815176, 5498.593, 818.6268, 6.697467, 5483.249, 99.98797, 100.0, 98.8477, 99.97535, 99.97292, 99.69716
32315.56128, 59.99507650976107, 59.99924406945461, 59.99714069360195, 35.10064486482815, 35.32934439265893, 35.28738511570503, 0.9999750591231389, 0.9999749904328044, 0.9999728304713957, 10020.249244173216, 10067.399483158246, 10053.331472437803, 245.45137524657036, 73.38466352282012, 74.00939432054565, 10020.869139993667, 10064.28214129085, 10062.085539594615, 286.61121472673574, 285.96208165301533, 286.1905995334613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6666, 6.958388, 5494.792, 793.2708, 5.54436, 4398.294, 828.0099, 6.594148, 5459.25, 788.387, 5.574103, 4394.782, 800.5145, 6.870694, 5500.261, 825.0285, 6.627882, 5467.926, 99.90094, 99.96235, 99.25771, 99.87881, 99.99939, 99.41544
32317.938120000003, 59.996258583069796, 59.99565829882778, 59.995261946706, 35.05258480101112, 35.30722527331956, 35.25669377895848, 0.9999756365321959, 0.999973254358377, 0.9999755008295078, 10012.456459087409, 10057.869698949657, 10055.312353491094, 238.70280548237145, 75.2999195043858, 73.95827635885644, 10015.112086258347, 10061.45367648952, 10049.732542135891, 286.5583565182578, 285.89548046106313, 286.1480185072683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6666, 6.958209, 5494.796, 793.2903, 5.54436, 4398.294, 827.9711, 6.593964, 5459.42, 788.387, 5.575022, 4393.809, 799.4654, 6.883295, 5499.953, 829.9193, 6.581369, 5456.582, 99.90399, 99.95859, 99.2669, 99.86765, 99.99773, 99.20919
32320.24132, 59.9893112629654, 59.99226069201188, 59.98845568446641, 35.110965443813456, 35.38038613458024, 35.30087778425003, 0.9999715866599629, 0.9999738122611133, 0.9999738312860255, 10028.58326236812, 10071.296231453238, 10063.176760234264, 249.59876540462096, 76.465517022114, 72.43902510192083, 10025.867810880647, 10076.159133590369, 10066.071326716446, 286.4897941948555, 285.98532094831825, 286.1755228395902, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.3973, 7.003897, 5486.873, 787.512, 5.579725, 4395.099, 823.3704, 6.641639, 5469.792, 785.2801, 5.592489, 4392.669, 798.855, 6.885121, 5500.269, 826.2214, 6.621473, 5467.186, 99.75993, 99.87567, 99.44938, 99.81594, 100.0, 99.39468
32322.526560000002, 59.99565641226772, 59.99375936946312, 59.99264894806227, 35.11683747432186, 35.33886453712494, 35.29646540970263, 0.9999730044342048, 0.999976084352537, 0.999974437241279, 10024.636542513585, 10067.583203801354, 10070.864859994821, 246.96061265076287, 67.55412571761008, 68.3856785437697, 10026.80900866633, 10071.07601775949, 10065.800226210753, 286.5343400437232, 285.9567604957343, 286.12239560483084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6469, 6.958566, 5494.739, 793.2708, 5.544728, 4398.469, 827.9905, 6.592491, 5459.813, 788.3676, 5.574287, 4394.623, 794.2198, 6.922742, 5498.397, 824.9689, 6.629164, 5468.104, 99.90399, 99.96379, 99.26792, 99.87758, 99.96946, 99.43123
32324.829560000002, 59.991530805680284, 59.99352105338614, 59.99522712348872, 35.06505750505941, 35.31909987501309, 35.25372960582659, 0.9999711207836866, 0.9999735719320499, 0.9999734346139749, 10010.39613056648, 10065.659097740163, 10057.131251378567, 247.46544780438353, 73.76450305980234, 71.20219107734329, 10021.150461552474, 10068.94269664334, 10057.120706158124, 286.49943847002055, 285.9518323464408, 286.1138124791076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.6687, 6.927691, 5498.973, 798.8546, 5.508257, 4400.56, 834.2023, 6.516837, 5436.704, 794.7175, 5.535308, 4398.977, 787.9633, 6.97059, 5492.674, 818.6665, 6.6982, 5483.423, 99.9728, 100.0, 98.85278, 99.97402, 99.86539, 99.70138
32327.236760000003, 59.99988697577082, 59.99564125712216, 59.99624729147994, 35.086297115554686, 35.31795607251499, 35.26035645459592, 0.9999765550957013, 0.9999756508713687, 0.9999736651919098, 10021.277063405136, 10064.221731340258, 10063.584393050909, 246.47584272931226, 73.23031428856211, 73.04743428113807, 10011.428337242205, 10069.214098698121, 10058.986364383662, 286.51457465882623, 285.893400199744, 286.17313094179826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6469, 6.958209, 5494.739, 793.2903, 5.54436, 4398.353, 828.0293, 6.592491, 5459.976, 788.387, 5.574103, 4394.84, 794.2389, 6.922559, 5498.291, 825.108, 6.628614, 5468.618, 99.90199, 99.95992, 99.2709, 99.88132, 99.96856, 99.42169
32329.601280000003, 59.9969606326862, 59.99612983874976, 59.9934858971495, 35.10736232853324, 35.36063624845302, 35.29438476909545, 0.9999756697833339, 0.9999734049624976, 0.9999757971414986, 10015.892089558554, 10071.175257880452, 10062.04890296429, 248.39422765908375, 67.03636764409748, 66.74781233688714, 10023.193103749956, 10073.765649842475, 10066.221039480373, 286.40446019588956, 285.93033188136724, 286.1375564879769, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6469, 6.958388, 5494.906, 793.2903, 5.54436, 4398.411, 827.9323, 6.5947, 5460.09, 788.387, 5.574103, 4394.898, 794.2389, 6.922742, 5498.455, 828.4083, 6.604076, 5465.181, 99.90494, 99.96249, 99.27306, 99.88265, 99.96842, 99.36553
32331.904560000003, 59.996482695814535, 59.995246275737635, 60.000604963610535, 35.0717651223983, 35.315159623664854, 35.26623516121122, 0.9999735332828552, 0.9999718937592744, 0.9999746167293975, 10024.633272887437, 10071.994163067544, 10058.246421423182, 255.06012744149075, 78.92794479646909, 73.77358946673598, 10013.264608218346, 10075.265817563395, 10066.61954209335, 286.5977492622755, 285.9212417232797, 286.1099287090951, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.3578, 7.003897, 5486.762, 787.0451, 5.582304, 4393.481, 821.6428, 6.665568, 5476.796, 782.1343, 5.609589, 4387.82, 800.5526, 6.870511, 5500.365, 831.311, 6.557198, 5450.899, 99.76096, 99.85165, 99.59209, 99.71674, 100.0, 99.07672
32334.256920000003, 60.001966333086834, 60.00101186060583, 59.99811226468408, 35.0878344598284, 35.342795761340405, 35.28323780673656, 0.9999753352473701, 0.9999759289845903, 0.999978047370548, 10017.652129756598, 10067.78457324194, 10069.682288446806, 245.19451732007155, 69.47991515611102, 67.16783472077509, 10021.904960697257, 10068.321963867062, 10067.288414532968, 286.51994511946884, 285.9305107388144, 286.17959271895654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6469, 6.958566, 5494.849, 793.2708, 5.544544, 4398.352, 827.8934, 6.59378, 5460.479, 788.3676, 5.574471, 4394.564, 794.2198, 6.923107, 5498.453, 825.0484, 6.628798, 5468.616, 99.90494, 99.96113, 99.28005, 99.87756, 99.96842, 99.42799
32336.536120000004, 60.00477964933423, 59.99963531936102, 59.997845274587554, 35.119069863684025, 35.3583294719795, 35.29319681833841, 0.9999759623366254, 0.999969961585484, 0.9999726952133596, 10025.116712547027, 10069.304921238863, 10064.237523123504, 250.8987826167304, 82.79828188735064, 72.71419124526665, 10028.112399660515, 10071.760924068456, 10065.937894635346, 286.56665876359773, 285.9773811919498, 286.1667040608433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6469, 6.958388, 5494.959, 793.7572, 5.541597, 4398.955, 819.9152, 6.689682, 5482.617, 791.4746, 5.552958, 4397.769, 789.6991, 6.957989, 5493.64, 818.6864, 6.702229, 5484.22, 99.9039, 99.97485, 99.67336, 99.94352, 99.88936, 99.71164
32338.873960000004, 60.00456038005014, 60.004516733300605, 60.00628102358341, 35.071044717080426, 35.31207864012026, 35.263017636201255, 0.9999726241904339, 0.9999691056640417, 0.9999717887120686, 10013.403599457608, 10062.336552489789, 10050.854725851143, 251.70391780172486, 80.1733059896842, 72.03122640272022, 10011.7600526872, 10061.685840633481, 10052.905127437363, 286.58832867117763, 286.0970185622836, 286.1211800376507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.9841, 6.930011, 5497.692, 796.5588, 5.526309, 4399.389, 820.0898, 6.675692, 5478.203, 788.6201, 5.572632, 4394.672, 794.258, 6.922742, 5498.402, 825.0683, 6.627332, 5467.471, 99.96166, 99.98471, 99.62883, 99.87996, 99.97044, 99.41549
32341.239840000002, 60.00472790673379, 60.00339065104112, 60.00182910676867, 35.06588085597278, 35.32482577942044, 35.28730427852921, 0.9999713077327849, 0.9999688544032921, 0.9999702617234325, 10008.321549866647, 10060.929666415828, 10056.804362379347, 249.33768192436946, 76.20633243214616, 77.52377410768804, 10014.458624654551, 10061.952786750438, 10055.01161891391, 286.41303905675574, 285.8419280377278, 286.05374274123227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6666, 6.958209, 5494.797, 793.3098, 5.54436, 4398.349, 821.5457, 6.667225, 5476.916, 788.4259, 5.573735, 4394.9, 794.277, 6.922377, 5498.453, 825.1279, 6.626783, 5468.385, 99.90694, 99.96115, 99.59011, 99.88269, 99.9685, 99.40816
32343.610320000003, 60.00554587208437, 60.007264301584534, 60.00582396293458, 35.04472498287526, 35.32249738951001, 35.251277315174775, 0.9999774829299214, 0.9999730275767178, 0.999972799775808, 10013.643613390392, 10057.912851360617, 10051.034919669466, 249.37680302174783, 79.08536343231663, 67.86981244854405, 10011.763109497857, 10069.837049307509, 10054.46244269015, 286.54934284452355, 285.9493710914682, 286.07335499726656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.3578, 7.003897, 5486.877, 787.0256, 5.582489, 4393.651, 828.0681, 6.592859, 5459.475, 782.076, 5.609956, 4387.935, 800.5336, 6.870511, 5500.368, 831.3706, 6.553352, 5448.143, 99.75582, 99.85295, 99.26064, 99.71658, 100.0, 99.05576
32345.895920000003, 60.00980644526957, 60.004636498722604, 60.005804885200575, 35.10455485642453, 35.33251574802493, 35.28392896161674, 0.9999746410313606, 0.9999680415791532, 0.9999723320517365, 10013.681929918264, 10070.193550203952, 10066.311795935973, 250.91314724835502, 77.43145182811077, 73.35965679105811, 10024.164896760643, 10072.45317701407, 10058.949578585634, 286.56249868544785, 285.92379707896555, 286.1363701317334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6666, 6.958209, 5494.854, 793.2903, 5.54436, 4398.405, 821.5263, 6.667225, 5476.907, 788.387, 5.574103, 4394.729, 794.2389, 6.922742, 5498.399, 825.3069, 6.627332, 5468.162, 99.90598, 99.96235, 99.5818, 99.87879, 99.96743, 99.41973
32348.20572, 60.008874712929924, 60.011452305620324, 60.01439480088134, 35.09758387894087, 35.340083623312154, 35.279610385208194, 0.9999728181039576, 0.9999696080079743, 0.9999752663689161, 10015.506062404029, 10064.508550896775, 10060.494340287587, 247.38917812731506, 73.1280729315381, 70.16730286533857, 10019.023385408438, 10068.869267191072, 10055.307688208615, 286.3947026348893, 285.9259291512109, 286.0948417638576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6272, 6.958388, 5494.744, 793.2708, 5.544544, 4398.41, 828.1652, 6.593227, 5459.42, 788.3676, 5.574287, 4394.617, 800.4954, 6.870876, 5500.267, 824.9291, 6.632643, 5470.278, 99.90399, 99.96246, 99.26175, 99.87758, 100.0, 99.44257
32350.508240000003, 60.00726971896405, 60.01203161276841, 60.012203152825506, 35.09318252862176, 35.25793133949557, 35.26419653828379, 0.9999760933216277, 0.9999719317003002, 0.9999745563137201, 10010.382584066609, 10062.999684035563, 10049.624649945072, 250.16058077485013, 78.98233268353601, 77.20714154267716, 10017.552598169787, 10073.462650486543, 10063.29427825259, 286.5615360322836, 286.0364268286745, 286.10969626520273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.9162, 6.909488, 5499.473, 799.555, 5.503468, 4400.495, 834.2993, 6.516469, 5438.388, 794.232, 5.541927, 4398.363, 804.6918, 6.837821, 5499.842, 822.0066, 6.655167, 5473.539, 99.98902, 100.0, 98.85281, 99.96139, 99.99419, 99.51749
32352.824280000004, 60.00726228020622, 60.0128228884362, 60.01627751388141, 35.09630371952113, 35.330389930470666, 35.253788462307355, 0.9999745751987629, 0.9999773428476983, 0.999976833469251, 10008.08823862404, 10066.370299366072, 10060.2027186985, 249.9952276025324, 71.18466281858207, 72.94945487482528, 10011.75856742281, 10069.068885855893, 10057.066079243701, 286.52380246254233, 286.03077197089647, 286.2461783807843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.7455, 6.957852, 5495.797, 793.2903, 5.54436, 4398.357, 827.9711, 6.592491, 5459.926, 788.3676, 5.574287, 4394.734, 800.5145, 6.870876, 5500.261, 824.9092, 6.628614, 5467.928, 99.9161, 99.96126, 99.26998, 99.87614, 100.0, 99.42595
32355.097080000003, 60.017045936478446, 60.0125528894703, 60.013742833721174, 35.07975941314605, 35.31755992096613, 35.27324598837029, 0.9999749257735402, 0.999973040645944, 0.9999719662688624, 10011.268227154484, 10068.858629222465, 10055.36263492517, 248.8353005601566, 73.21624450651461, 76.80426062082961, 10013.760985447168, 10062.310025303372, 10050.552169537812, 286.64599200111087, 286.02527224315446, 286.0173792093639, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 797.5526, 6.892712, 5500.471, 790.119, 5.566095, 4395.316, 818.5175, 6.696125, 5482.057, 782.7557, 5.609221, 4387.821, 794.277, 6.922194, 5498.346, 831.3706, 6.553169, 5448.263, 100.0, 99.90089, 99.67237, 99.72295, 99.96853, 99.05576
32357.41036, 60.01323944971804, 60.01571815751353, 60.02002531553336, 35.14302081747955, 35.364477575164585, 35.31393291722539, 0.9999740765054188, 0.9999754158631058, 0.9999688366224609, 10020.68793028713, 10073.625179869405, 10059.8547568965, 248.42679458485736, 79.3778945373042, 76.06200308322445, 10028.754483779949, 10075.537561790672, 10066.404520629232, 286.48394310978233, 285.8041599240554, 286.17412239460674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 797.1385, 6.899672, 5499.418, 793.1152, 5.544728, 4398.186, 828.5728, 6.587153, 5459.305, 788.387, 5.574287, 4394.676, 800.5145, 6.870876, 5500.207, 824.949, 6.628065, 5469.021, 99.99103, 99.95736, 99.25162, 99.87759, 100.0, 99.43534
32359.779440000002, 60.023298542316915, 60.024251069937286, 60.01869619168826, 35.088509037928816, 35.34807594346094, 35.29671044773586, 0.9999792144062015, 0.9999786410490381, 0.9999757611091725, 10020.556301334736, 10082.832940265722, 10067.507763998128, 249.00394741038303, 64.72716696089356, 68.34187660214275, 10027.352587903493, 10085.16714055661, 10070.420361366425, 286.5823736256996, 286.11989826938674, 286.1738960513419, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.9359, 6.909666, 5499.583, 793.2708, 5.54436, 4398.353, 828.0099, 6.593596, 5459.584, 788.3676, 5.574103, 4394.505, 794.2198, 6.922742, 5498.29, 824.949, 6.628614, 5468.56, 99.99207, 99.95739, 99.26377, 99.88012, 99.96946, 99.41451
32362.167120000002, 60.018782939168815, 60.02249176188399, 60.023825847271254, 35.043606613369974, 35.314732088588805, 35.23022988671218, 0.9999738836229188, 0.9999708931868196, 0.999968245003506, 10009.83834961841, 10060.013941479752, 10055.28256632735, 255.95663268259295, 75.81794840294924, 75.98739569425379, 10014.494388356987, 10064.988170287932, 10049.088651915681, 286.55064081344347, 286.0091552002626, 286.3268163632911, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6666, 6.958388, 5494.854, 799.5744, 5.503284, 4400.331, 834.3187, 6.516285, 5436.817, 794.7369, 5.535124, 4398.972, 788.0015, 6.970773, 5492.955, 818.6864, 6.698383, 5483.591, 99.90599, 100.0, 98.84983, 99.97657, 99.86843, 99.70026
32364.52632, 60.02488637268678, 60.024036637200915, 60.0216540846653, 35.07568304890704, 35.31361128843424, 35.25877903366422, 0.9999753395293421, 0.999981148130935, 0.9999751128178618, 10016.398799613395, 10066.092642851343, 10060.389875932418, 249.37390056053027, 64.90099456983171, 72.25214911250987, 10021.95312094335, 10065.166594276274, 10056.95669197643, 286.6327869407266, 285.9899841668891, 286.058579321129, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.9359, 6.909131, 5499.641, 793.2903, 5.544176, 4398.182, 828.0099, 6.59378, 5459.639, 788.4064, 5.574287, 4394.671, 794.258, 6.922559, 5498.458, 824.8496, 6.629896, 5468.101, 99.99207, 99.96241, 99.2618, 99.87748, 99.96951, 99.42281
32366.910480000002, 60.02315071772573, 60.02462778282512, 60.024634424506885, 35.09244366182084, 35.30274170365, 35.243161486741556, 0.9999752245852739, 0.9999743319975677, 0.9999742066973536, 10005.751772542284, 10068.18829431946, 10058.092409360785, 242.2643263076252, 76.56204870188094, 71.95614311875397, 10014.280119173161, 10065.033217387125, 10049.363781968237, 286.5368351649427, 285.86171345928443, 286.0443327895956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6469, 6.958388, 5494.907, 793.2903, 5.544544, 4398.354, 827.9323, 6.597093, 5461.941, 786.853, 5.586422, 4392.296, 796.814, 6.897722, 5500.037, 828.965, 6.578073, 5453.484, 99.9039, 99.95851, 99.30663, 99.82824, 99.99926, 99.15286
32369.23008, 60.02081397932625, 60.019985547838175, 60.01755073927957, 35.10744429310387, 35.34348461952044, 35.28836272286716, 0.9999723235367476, 0.9999734145786571, 0.9999691979897193, 10022.001977284051, 10072.028837130954, 10059.801359666306, 250.94258034416498, 72.46771995299332, 72.90346976339538, 10024.868938040694, 10074.7619332544, 10068.075186095279, 286.5965584220211, 285.9314459988432, 286.1247934763152, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 784.4028, 6.996937, 5489.885, 789.1852, 5.566648, 4396.312, 825.5446, 6.617709, 5464.802, 786.7753, 5.580538, 4394.081, 794.3533, 6.922742, 5498.182, 825.0285, 6.628431, 5468.848, 99.80261, 99.91478, 99.37597, 99.86406, 99.96554, 99.42381
32371.610160000004, 60.02083814324994, 60.0191001012076, 60.012290365358616, 35.08573498727967, 35.336705845937175, 35.32123691789446, 0.9999745559263978, 0.9999741925329217, 0.9999743586635007, 10026.49573894713, 10074.85029133816, 10065.300076925763, 241.0892708022469, 66.68271094419651, 67.50286707731084, 10029.078180379413, 10071.100566272886, 10066.336374476932, 286.4419242755257, 285.8785866002389, 286.26479546236385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6666, 6.958388, 5494.792, 793.2903, 5.544544, 4398.3, 827.9711, 6.59378, 5459.7, 788.3676, 5.574287, 4394.617, 794.2198, 6.923107, 5498.34, 825.0285, 6.628431, 5468.157, 99.90294, 99.95996, 99.2679, 99.88011, 99.96842, 99.42804
32373.94536, 60.01412801281577, 60.01367093867281, 60.017354392090056, 35.06933636686722, 35.311597618456176, 35.25386513472508, 0.9999737994625203, 0.9999694946422394, 0.9999740465353476, 10019.127902012697, 10066.476769032024, 10049.620632652819, 254.0993615964485, 76.28329104734621, 76.55251206956018, 10021.40630235849, 10064.816884007643, 10063.874289066023, 286.4725858844134, 285.85559274694776, 286.26585530842885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.8965, 6.909488, 5499.416, 799.5355, 5.503837, 4400.495, 834.3381, 6.516653, 5436.816, 794.7175, 5.53494, 4398.802, 788.0015, 6.97059, 5492.788, 818.7063, 6.6982, 5483.591, 99.99006, 100.0, 98.84981, 99.97404, 99.86747, 99.69718
32376.346200000004, 60.0139437225784, 60.00827856584479, 60.010184764259556, 35.0608753545756, 35.31531610062657, 35.26286696786002, 0.9999719783373686, 0.9999764286944819, 0.9999755195181248, 10011.444822693475, 10069.618561112133, 10058.727281444266, 246.1925930451016, 65.26089065985062, 70.72131821630319, 10017.219861464495, 10067.626074776274, 10056.64324451161, 286.4834323406705, 285.9884694682777, 286.17838169358276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6469, 6.958388, 5494.959, 793.2903, 5.544176, 4398.184, 827.9128, 6.594332, 5459.698, 788.4064, 5.574287, 4394.677, 794.258, 6.922742, 5498.508, 824.6906, 6.626966, 5469.596, 99.90799, 99.96104, 99.27094, 99.88133, 99.96755, 99.4458
32378.695920000002, 60.00758411995643, 60.009123068779225, 60.01374955310234, 35.075223354554936, 35.355592109153925, 35.30512675809586, 0.9999750533720122, 0.9999748250927559, 0.9999777600417481, 10012.765462222846, 10064.840874379113, 10050.300485983016, 250.38824949905666, 71.59729644197955, 66.49737282318529, 10010.218296318722, 10064.918514848252, 10053.22492555163, 286.41323504382126, 285.8998615945039, 286.0108963617942, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6469, 6.958209, 5494.797, 793.2903, 5.54436, 4398.411, 827.874, 6.595253, 5459.469, 788.4259, 5.573919, 4394.73, 794.2389, 6.922559, 5498.399, 825.446, 6.624586, 5465.524, 99.90704, 99.96115, 99.26588, 99.87882, 99.97055, 99.37898
32381.023320000004, 60.01054927334211, 60.013440058529504, 60.01292696393496, 35.13769855267599, 35.353070186900254, 35.290337487168266, 0.9999743296930873, 0.999972911836468, 0.9999764481579753, 10022.559052091638, 10080.155880882094, 10063.916801897964, 247.434085172089, 77.44965138140833, 73.04690929012804, 10015.244788028094, 10075.013610960143, 10072.370330740681, 286.5653438946996, 285.8903628159056, 286.11647355960554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.3776, 7.003897, 5486.705, 787.0645, 5.58212, 4393.477, 821.7593, 6.664464, 5477.425, 782.6974, 5.603521, 4389.781, 798.3972, 6.888956, 5499.96, 828.6668, 6.591441, 5462.148, 99.75686, 99.85167, 99.58815, 99.75545, 99.99732, 99.2864
32383.392920000002, 60.012606698330224, 60.01218240660966, 60.01779935580248, 35.11138149952793, 35.36925761229666, 35.31919246105151, 0.9999748590192212, 0.9999788785609977, 0.9999740038870155, 10016.765495259197, 10067.774156335787, 10066.279124209219, 250.1841998212949, 70.79933306700241, 70.64968397419534, 10018.372082917243, 10067.933288716264, 10065.687466064312, 286.50732346606554, 285.82743122765476, 286.0830545639812, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6666, 6.958566, 5494.964, 793.2708, 5.544176, 4398.24, 827.9323, 6.59378, 5459.525, 788.3676, 5.574287, 4394.734, 799.9232, 6.872155, 5500.419, 825.0881, 6.627332, 5468.794, 99.90294, 99.95859, 99.2627, 99.88012, 100.0, 99.42073
32385.732720000004, 60.01143041511731, 60.013152359003215, 60.01351313795395, 35.071691668647425, 35.35876242203514, 35.26711418339778, 0.9999717175125014, 0.9999730527374554, 0.9999715872309815, 10021.326497741764, 10066.625583622324, 10055.579628353229, 246.21091684892303, 79.01915949794511, 72.01072618733951, 10025.996352484799, 10068.204232558019, 10055.4168267966, 286.49551449005577, 285.9601454475664, 286.13079174174453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 792.7421, 6.929833, 5498.308, 797.9791, 5.514152, 4400.347, 833.5616, 6.519414, 5437.04, 794.7369, 5.53494, 4398.973, 806.8091, 6.815176, 5498.531, 818.7659, 6.696735, 5483.421, 99.96672, 100.0, 98.8682, 99.97404, 99.97188, 99.69615
32388.07312, 60.01516044365313, 60.011202754558184, 60.01720739355481, 35.0897541448423, 35.306191030616155, 35.275357520483574, 0.9999762516560458, 0.999971239150201, 0.9999766954617392, 10018.41774610031, 10067.636631573201, 10056.657270218426, 248.7903032837255, 74.77035897872292, 71.14318646354877, 10012.127793339634, 10064.641138768497, 10063.036735174333, 286.4669482754051, 286.03126404348694, 286.07081592916705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.8441, 6.957852, 5494.854, 793.2903, 5.544176, 4398.353, 827.9323, 6.594516, 5459.751, 788.4064, 5.574103, 4394.559, 800.5145, 6.870876, 5500.26, 825.0484, 6.627699, 5467.929, 99.90504, 99.96374, 99.26482, 99.87749, 100.0, 99.44366
32390.440800000004, 60.01563832007856, 60.00932482563756, 60.00938247046265, 35.081395118934154, 35.335636761541245, 35.26331882516639, 0.9999763080551555, 0.9999761900716663, 0.9999754402551093, 10018.698750278367, 10067.19820141771, 10048.612976854707, 245.50389758575784, 70.82836538986521, 65.82990876467647, 10019.934502605487, 10070.195773779273, 10059.77773997428, 286.5015372989014, 285.82883927692853, 286.17031197585794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.9359, 6.909309, 5499.531, 793.2903, 5.54436, 4398.465, 828.0875, 6.594148, 5459.475, 788.4259, 5.574103, 4394.789, 800.5336, 6.870694, 5500.371, 825.0484, 6.627699, 5467.869, 99.99007, 99.96372, 99.26179, 99.87374, 100.0, 99.42377
32392.749880000003, 60.00867959853022, 60.00991956539771, 60.01299302580942, 35.0721592035584, 35.328291380345796, 35.25265166145201, 0.9999711719772332, 0.9999747500795005, 0.9999753062579583, 10011.501874215366, 10062.600118944994, 10054.435813973087, 243.54172705240126, 74.39604747228162, 73.78812609182933, 10021.787411498444, 10063.008747506005, 10055.753717628493, 286.5001456874457, 285.9855126766428, 286.22773206294704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 802.2643, 6.856126, 5500.458, 787.0451, 5.581936, 4393.311, 821.6816, 6.666305, 5476.404, 782.1343, 5.609956, 4387.932, 794.258, 6.922742, 5498.4, 831.3508, 6.552986, 5447.97, 100.0, 99.85167, 99.56959, 99.72432, 99.97047, 99.05469
32395.188560000002, 60.01352456229084, 60.00700216420419, 60.016256796938436, 35.091420853645296, 35.35260286117567, 35.302851772508866, 0.9999761468682256, 0.9999770605265376, 0.9999723912086992, 10027.604879437076, 10074.360713576552, 10063.125542438454, 243.78731568389958, 68.18415830605204, 71.43444327905263, 10036.271366517063, 10075.322809357014, 10069.835278485487, 286.5737354900592, 285.8865227956159, 286.22785330976257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.9162, 6.909131, 5499.525, 793.2903, 5.54436, 4398.353, 827.9905, 6.593411, 5460.201, 788.4064, 5.574103, 4394.676, 798.8359, 6.884756, 5499.763, 824.9689, 6.629896, 5468.504, 99.98492, 99.96115, 99.27498, 99.87759, 100.0, 99.43324
32397.544520000003, 60.0089321029749, 60.011782705423975, 60.01388548479592, 35.09199864572661, 35.322301372608074, 35.2790659694341, 0.9999723974231661, 0.9999715917208749, 0.9999747704405005, 10012.231285563152, 10061.952877334475, 10060.17520760092, 243.97155720170667, 74.91909204759531, 72.44149760346545, 10018.998030267418, 10060.912777561729, 10056.069421361006, 286.5618924599367, 285.89052353491405, 286.1672326913463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.9162, 6.909488, 5499.362, 793.5043, 5.540492, 4399.011, 829.0775, 6.573532, 5452.732, 791.6494, 5.554614, 4397.991, 789.9852, 6.958902, 5493.658, 818.6069, 6.698749, 5484.624, 99.99006, 99.97611, 99.16668, 99.94204, 99.89671, 99.71271
32400.132600000004, 60.01107065414859, 60.01446428036277, 60.01709217567651, 35.09270211792813, 35.31484868670046, 35.27775981629418, 0.9999717630433123, 0.9999787612114, 0.9999773061273208, 10011.366465557532, 10069.354328367, 10062.63711854428, 244.78718111188346, 64.71521070862036, 69.11241003120631, 10018.392660757441, 10072.024083021799, 10057.83280675073, 286.4511370907476, 285.9948662917344, 286.17392864318344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 791.7761, 6.93715, 5497.69, 795.9168, 5.531097, 4399.231, 830.0093, 6.575924, 5456.218, 788.5424, 5.573735, 4394.671, 794.2389, 6.922925, 5498.456, 825.2671, 6.627882, 5469.138, 99.94957, 99.9783, 99.20257, 99.87496, 99.96847, 99.42905
32402.570120000004, 60.015568798148365, 60.02110199351366, 60.02137783478224, 35.07012773100987, 35.357910408269824, 35.276655645991376, 0.9999745767837545, 0.9999797773686149, 0.9999743999687005, 10014.491678925897, 10064.941177094739, 10049.160166388576, 244.82486883469483, 65.73235803268108, 66.24618870607901, 10013.448335464715, 10066.51711401199, 10063.853144892006, 286.60066370038675, 285.9765969984922, 286.20808665169193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.6666, 6.958566, 5494.906, 793.2903, 5.543991, 4398.241, 827.9711, 6.593227, 5459.698, 788.4064, 5.574287, 4394.671, 794.2389, 6.922742, 5498.4, 825.0683, 6.628614, 5468.734, 99.90399, 99.96368, 99.26584, 99.88012, 99.97052, 99.43013
