TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32419.093600000004, 60.027906581697955, 60.02836223218988, 60.02563438593721, 33.87331476189751, 34.079104789202255, 34.00921043688123, 0.9999748629981506, 0.9999734153441775, 0.9999745941362618, 9666.405693187524, 9717.72071658896, 9703.097589741146, 239.30394823999814, 68.25542836717932, 60.99257082514123, 9662.066478295768, 9710.408926986987, 9708.098417690786, 286.4859374424771, 286.0310914005726, 286.2438031654423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6666, 6.958388, 5494.849, 793.2903, 5.544544, 4398.353, 828.1263, 6.593964, 5459.357, 788.387, 5.574103, 4394.612, 794.2198, 6.922925, 5498.34, 818.587, 5.358676, 4387.123, 99.90704, 99.96118, 99.25964, 99.87626, 99.96946, 99.69944
32421.433680000002, 60.030822403669184, 60.024527229624624, 60.023240404263824, 33.842112874750555, 34.048881782144164, 34.02688543387438, 0.9999758039324574, 0.9999701199867126, 0.9999740127008586, 9642.474438249817, 9697.908144162982, 9698.247231319856, 241.61929879086483, 71.68773589674038, 64.81948933063131, 9652.755939404062, 9695.379734808195, 9687.764558834502, 286.53163241971333, 285.8991095113746, 286.297096492609, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6469, 6.958388, 5494.849, 793.3098, 5.544544, 4398.47, 827.9905, 6.592859, 5459.698, 788.387, 5.574103, 4394.617, 794.2389, 6.922742, 5497.998, 819.422, 5.352267, 4384.082, 99.90599, 99.95992, 99.26179, 99.87879, 99.96741, 99.65147
32423.74708, 60.02842126847296, 60.02598296606197, 60.029587361520846, 33.852837459317065, 34.07477916194144, 34.05014048226508, 0.9999750147329413, 0.9999709201757379, 0.9999751763026616, 9669.537740183583, 9709.138682316292, 9711.396737254776, 238.05573659779475, 72.84670577669749, 64.30522598934749, 9665.000942404024, 9715.102738618674, 9711.038121896867, 286.4665480352536, 286.0488235141383, 286.1572227382342, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 795.9162, 6.909488, 5499.421, 799.555, 5.503468, 4400.382, 834.0276, 6.524016, 5441.259, 793.4164, 5.545972, 4397.781, 790.7864, 6.945023, 5496.641, 818.9647, 5.351901, 4385.9, 99.98807, 100.0, 98.89278, 99.94816, 99.93015, 99.67815
32426.052760000002, 60.03124367952102, 60.03130764693226, 60.02799659193204, 33.828190599734725, 34.06130986693712, 34.03391435008627, 0.999976240238851, 0.9999740672223343, 0.9999743285934972, 9657.029118119093, 9714.254371630755, 9708.774039307802, 234.4298211546611, 66.29254096868215, 61.90350680323809, 9657.318837089237, 9713.489516585738, 9702.46735964861, 286.65956867841624, 285.9296642793232, 286.1386440518696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4749, 6.952141, 5496.634, 793.2708, 5.54436, 4398.182, 828.0487, 6.593411, 5459.923, 788.3676, 5.573919, 4394.729, 794.2389, 6.922925, 5498.399, 825.2075, 5.301177, 4374.496, 99.92422, 99.95728, 99.26794, 99.87879, 99.96951, 99.41896
32428.42364, 60.03078257189419, 60.02928151772554, 60.03018307112382, 33.832787605369504, 34.0485312239333, 33.99008982719221, 0.9999749060556706, 0.99996643286976, 0.9999754979504417, 9659.96247489328, 9712.181550619374, 9698.88084761679, 242.28116495208724, 65.08793897949363, 69.92173709589844, 9668.710471389339, 9704.85150013201, 9688.670737414934, 286.54727496820186, 285.96113643822224, 286.3111394363982, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 799.2086, 6.876649, 5500.746, 788.8934, 5.573647, 4394.261, 820.711, 6.675324, 5479.266, 782.1149, 5.609772, 4387.592, 800.5526, 6.871059, 5500.318, 831.3508, 5.242762, 4358.559, 100.0, 99.86816, 99.62162, 99.72443, 100.0, 99.05666
32430.798880000002, 60.03090589442475, 60.03355676752541, 60.03190512755429, 33.861774124136495, 34.12320013264582, 34.05798633334365, 0.9999774918499786, 0.9999809694041855, 0.9999783398910521, 9667.978198959489, 9716.654843393842, 9710.183595954646, 234.63776238544096, 59.07037511326325, 67.06557660700582, 9669.247920131576, 9718.19253614005, 9711.086537424062, 286.70531920696766, 286.1705768127739, 286.23187416692133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 796.0345, 6.909131, 5499.583, 793.3098, 5.544176, 4398.411, 828.0099, 6.59378, 5459.586, 788.387, 5.573919, 4394.67, 794.2198, 6.922925, 5498.455, 825.0484, 5.302642, 4374.602, 99.98903, 99.96118, 99.26784, 99.87507, 99.96851, 99.42138
32433.078800000003, 60.03186430841425, 60.02880409921947, 60.030472363372965, 33.88429887909586, 34.10919305959941, 34.024990899267316, 0.9999784623510547, 0.9999800663841041, 0.9999759132805295, 9676.404870318429, 9714.701331778566, 9715.487247029756, 237.12858232642975, 60.09187064918615, 60.81206260381077, 9670.862370747163, 9718.28637420508, 9707.851067044872, 286.70132804139905, 286.0087580707027, 286.39682540745775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 795.9359, 6.909309, 5499.526, 793.2903, 5.54436, 4398.411, 827.9128, 6.593411, 5459.477, 788.3676, 5.574287, 4394.728, 794.2198, 6.922742, 5498.29, 825.0484, 5.301543, 4374.722, 99.98998, 99.95982, 99.26182, 99.87748, 99.9675, 99.41756
32435.351440000002, 60.02098073688593, 60.02728521887549, 60.028725640356036, 33.78592014143818, 34.086754657944766, 34.01464833477007, 0.999975595392436, 0.9999689391218677, 0.999974592381728, 9658.581626328973, 9706.384322546068, 9706.655185185164, 238.98767532678266, 72.94829445356982, 70.75808785462505, 9660.57205866364, 9707.883595368658, 9701.96635453419, 286.671553632939, 285.8623599521855, 286.23991980982277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6469, 6.958388, 5494.739, 799.5355, 5.503652, 4400.266, 834.3187, 6.516285, 5436.758, 794.7369, 5.535308, 4399.142, 787.9633, 6.970773, 5492.839, 818.6467, 5.35886, 4386.439, 99.9039, 100.0, 98.8477, 99.97909, 99.8684, 99.69039
32437.69148, 60.02590426588624, 60.0224134387396, 60.023203386998496, 33.83815482891034, 34.07399865070292, 34.005817127382294, 0.9999772518013589, 0.9999752294796626, 0.9999738293926014, 9661.855916652992, 9714.896369340668, 9699.896142014484, 237.04382856362872, 71.15165883896316, 67.19008132231102, 9668.835053552348, 9703.50261950471, 9709.0410229259, 286.51452662803564, 285.99848427737675, 286.2374783238428, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 795.9359, 6.909309, 5499.474, 793.2903, 5.544544, 4398.187, 828.1069, 6.592307, 5459.7, 788.387, 5.573919, 4394.617, 794.2389, 6.922559, 5498.399, 824.9689, 5.303191, 4374.202, 99.99102, 99.95739, 99.26587, 99.87759, 99.96949, 99.43071
32440.037760000003, 60.021913617558525, 60.02318698225964, 60.02261254684429, 33.82713852847027, 34.051629217279654, 34.001813682836875, 0.9999750106399713, 0.9999750577582189, 0.9999752098734892, 9652.472645805938, 9699.980481246615, 9692.743655964236, 231.98520135287436, 70.59944633332134, 64.77924778412762, 9654.624990702947, 9695.189494689184, 9690.721892488576, 286.6547876510157, 286.0568026941493, 286.26384874851254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6666, 6.958388, 5494.739, 793.3098, 5.54436, 4398.184, 828.1263, 6.592123, 5461.046, 787.0472, 5.582009, 4392.774, 796.6423, 6.900096, 5500.087, 828.7264, 5.264003, 4363.516, 99.90294, 99.96372, 99.27705, 99.83437, 99.99565, 99.1985
32442.377920000003, 60.02422257280528, 60.02309134951708, 60.02242057062702, 33.86194835714638, 34.081326727157276, 34.045315092055965, 0.9999751726105914, 0.9999705488770572, 0.9999721200726867, 9663.699140271436, 9709.389766357144, 9713.561997092713, 236.87666369103863, 71.89501579828925, 66.62784174808257, 9666.778460828027, 9716.200042964269, 9704.760044149809, 286.62525216252465, 286.069993787528, 286.0855487708443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.2648, 6.997829, 5489.716, 788.8544, 5.568121, 4395.98, 825.1757, 6.619366, 5465.817, 786.6199, 5.582009, 4394.087, 794.5441, 6.922377, 5498.399, 825.2274, 5.302093, 4374.488, 99.79644, 99.90724, 99.38004, 99.86421, 99.96746, 99.42542
32444.71136, 60.025722182156514, 60.02434559569698, 60.02589227960651, 33.87655909934, 34.10122056180063, 34.05409820424827, 0.9999716768285236, 0.9999762080640466, 0.9999737710138502, 9669.025796449183, 9716.496486011963, 9710.550076788693, 235.56644368272464, 70.04062738432867, 63.40949786009196, 9674.926582686103, 9711.667309679719, 9705.265174478618, 286.72096245766994, 286.01749589397235, 286.177551363198, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6469, 6.958388, 5494.959, 793.2903, 5.544544, 4398.348, 828.1263, 6.5947, 5459.359, 788.387, 5.574103, 4394.617, 800.4954, 6.871242, 5500.371, 825.0683, 5.303008, 4375.013, 99.90399, 99.96104, 99.2709, 99.87626, 100.0, 99.43071
32447.024360000003, 60.02556563487394, 60.02599482752037, 60.028276593015974, 33.88208375832733, 34.08573694167937, 34.020688318147705, 0.9999754755005573, 0.9999711827810803, 0.9999706139382274, 9664.511054559558, 9707.637323609919, 9700.107988924006, 236.69923103586643, 78.57242589074758, 66.8623278812479, 9659.541072051468, 9705.348078453362, 9696.479326790643, 286.65324457668845, 285.88302078304116, 286.23196692489506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 795.6402, 6.910202, 5499.531, 799.555, 5.503652, 4400.442, 834.3187, 6.515917, 5436.7, 794.7175, 5.535124, 4398.861, 806.7901, 6.815358, 5498.479, 818.5671, 5.358127, 4386.725, 99.99006, 100.0, 98.84463, 99.97402, 99.97289, 99.69951
32449.360480000003, 60.018626096469184, 60.024394363718265, 60.02176184325969, 33.850073942113546, 34.08542852439221, 34.00033280506885, 0.9999765840951833, 0.9999798365893247, 0.999975966653708, 9661.8213162846, 9711.617838248938, 9698.623944646231, 239.38335404534817, 62.17600311902606, 67.8248798169393, 9660.715921516581, 9704.415852553615, 9698.65618801664, 286.4899432928771, 285.8996829180245, 286.2222885477869, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6863, 6.958209, 5495.017, 793.2903, 5.54436, 4398.411, 828.1069, 6.592491, 5460.312, 788.387, 5.574287, 4394.617, 800.5145, 6.870876, 5500.368, 824.8893, 5.302093, 4374.438, 99.90189, 99.96249, 99.2597, 99.87879, 100.0, 99.41766
32451.724400000003, 60.0143755488665, 60.01821150488888, 60.018327465584704, 33.84097128051658, 34.08247226877896, 34.060632358104485, 0.9999782645551346, 0.9999755824265223, 0.999974010498359, 9658.214943463703, 9710.01604135668, 9704.06794280091, 233.8403213175966, 70.50233490340815, 67.19384641950182, 9667.116544739065, 9701.981172509553, 9696.175790809972, 286.54083011940156, 285.8722737444613, 286.1570839648432, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6469, 6.958566, 5494.792, 793.3098, 5.544176, 4398.354, 828.0099, 6.593411, 5459.923, 788.387, 5.574103, 4394.618, 800.5145, 6.870694, 5500.48, 825.0285, 5.302093, 4374.667, 99.90399, 99.96118, 99.26483, 99.87628, 100.0, 99.42285
32454.10176, 60.019152372972336, 60.016175533580146, 60.01507813831372, 33.86715023738303, 34.079684741283444, 34.004657628600555, 0.9999747308254617, 0.9999710927421817, 0.9999759729135947, 9669.008858147667, 9713.364703001214, 9706.46494538923, 240.47461348831257, 70.83183686030969, 68.43752896487968, 9678.36735409677, 9716.473340701818, 9693.262213440397, 286.43550727112785, 285.97564973074566, 286.12866004612766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.3776, 7.003897, 5486.82, 787.0451, 5.582304, 4393.54, 821.7787, 6.6652, 5477.251, 782.1537, 5.607382, 4388.916, 795.7458, 6.910689, 5499.663, 829.303, 5.266017, 4367.01, 99.75897, 99.85421, 99.58499, 99.74668, 99.98997, 99.24884
32456.4484, 60.010694846780645, 60.01264505699379, 60.009492666054626, 33.85951079247623, 34.106359685136354, 34.059934869475484, 0.999976517414504, 0.9999778735130922, 0.999975348461049, 9666.375580555565, 9715.274330674838, 9704.546818891944, 232.27462263904818, 68.87168172575412, 67.59012163413126, 9669.493405289752, 9715.041071385995, 9714.522935053476, 286.4857324173276, 285.87936380689456, 286.11796853161195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6666, 6.958566, 5494.796, 793.2903, 5.544176, 4398.465, 827.874, 6.594884, 5460.096, 788.3482, 5.574287, 4394.675, 795.5551, 6.917629, 5498.407, 824.9888, 5.303191, 4375.071, 99.90504, 99.95862, 99.27307, 99.87746, 99.97803, 99.43204
32458.757360000003, 60.011244189114514, 60.00700725515353, 60.0084563995792, 33.824650156512604, 34.07728494096739, 34.030729263567146, 0.9999745234392936, 0.9999731568077684, 0.9999719436357705, 9662.744802093019, 9710.282688060015, 9703.862202383274, 235.93316511863668, 71.29417620222739, 73.65050133370823, 9669.664312956811, 9705.45482280898, 9689.609140658013, 286.4925478520283, 285.9743613575373, 286.11134861768556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 791.5592, 6.940898, 5497.583, 796.7923, 5.521888, 4399.922, 832.2416, 6.535981, 5440.189, 794.368, 5.53733, 4398.922, 787.9824, 6.970773, 5492.839, 818.3286, 5.36179, 4387.141, 99.94654, 99.99683, 98.96123, 99.97409, 99.86745, 99.70635
32461.12856, 60.00237959986685, 60.00142678847637, 60.00162238105156, 33.87801604749122, 34.108158440460535, 34.03997947187959, 0.9999747398928782, 0.9999759550977765, 0.9999759697711763, 9663.024419964977, 9718.271936933452, 9708.203364947982, 239.88818357257423, 65.47948298962365, 67.01975601517638, 9669.778369047104, 9714.02542537148, 9704.904099387026, 286.62533002020047, 285.9487412541221, 286.2376516418975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4946, 6.956603, 5495.018, 793.3681, 5.543991, 4398.354, 828.0487, 6.592675, 5459.866, 788.3676, 5.574287, 4394.564, 794.2198, 6.923107, 5498.34, 826.619, 5.292387, 4373.498, 99.91099, 99.96235, 99.25871, 99.87628, 99.96842, 99.36444
32463.489, 60.00243280194991, 59.99868644731736, 60.001635216330854, 33.870979984414866, 34.110664447495175, 34.05185869325544, 0.9999762862902215, 0.9999794891836048, 0.9999769773476678, 9660.843944729164, 9724.593797064921, 9698.280705848863, 238.118012962781, 63.69005912307057, 66.48732536880652, 9665.355930869744, 9716.336872468666, 9703.501807641946, 286.55263063830427, 285.93061470121756, 286.1799460732707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6469, 6.958566, 5494.964, 793.2708, 5.544176, 4398.357, 827.9517, 6.59378, 5459.866, 788.3676, 5.574103, 4394.564, 794.2007, 6.922925, 5498.29, 824.9689, 5.302825, 4374.787, 99.90703, 99.96126, 99.2689, 99.87494, 99.96842, 99.42938
32465.92752, 60.00184406990568, 59.99868069918644, 59.99935654009082, 33.83406709148811, 34.070204602765855, 34.00194120234337, 0.9999736122418188, 0.9999736124139161, 0.9999769513611848, 9653.02140125814, 9703.102147016518, 9698.387887643956, 244.17064753321574, 73.63439492134603, 68.0350184765598, 9656.036464126912, 9704.41241427156, 9699.905114270534, 286.6106637063622, 285.9612720551014, 286.137324066528, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.3973, 7.004076, 5486.987, 787.084, 5.582304, 4393.595, 821.7787, 6.665568, 5477.529, 782.1343, 5.609772, 4387.651, 800.5717, 6.870511, 5500.368, 831.3508, 5.242579, 4358.729, 99.75887, 99.85431, 99.59003, 99.71794, 100.0, 99.0554
32468.292, 60.00413607431134, 60.005290134314144, 60.00341528023319, 33.82204434143521, 34.10446988653852, 34.043303877055855, 0.9999747770417275, 0.9999750871320994, 0.9999753524778834, 9665.147839203393, 9720.552697324503, 9708.27941758793, 241.06391348028046, 66.301818339286, 67.73872858358413, 9672.863280113765, 9712.345601460916, 9709.94151400983, 286.54945766508814, 286.00040116648785, 286.19121269355423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6666, 6.958745, 5494.964, 793.2903, 5.544544, 4398.353, 827.8352, 6.592307, 5459.643, 788.387, 5.574287, 4394.564, 794.2007, 6.922925, 5498.34, 824.9689, 5.301909, 4374.663, 99.90494, 99.96115, 99.25866, 99.87505, 99.96842, 99.42409
32470.687560000002, 60.004316690290985, 60.00273728279896, 60.00359760884158, 33.84513185313851, 34.119870773696945, 34.02942820209866, 0.9999767545002195, 0.9999720178993704, 0.9999738115223334, 9665.311612437152, 9715.510215356004, 9706.795000982376, 241.5484841829641, 75.2113101819823, 69.6220067250274, 9670.577731750229, 9720.298825933553, 9707.858405801722, 286.61922227082795, 286.011705319081, 286.13900395591764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6666, 6.958745, 5494.792, 793.3487, 5.541597, 4399.18, 820.0898, 6.687473, 5482.672, 791.2804, 5.553326, 4397.778, 790.3286, 6.958354, 5494.057, 818.6268, 5.362522, 4387.833, 99.9039, 99.97234, 99.68354, 99.94203, 99.89054, 99.72207
32473.07208, 60.00515346017281, 60.00007450610776, 60.007906225450434, 33.84488264893703, 34.079238840603814, 33.99607335037098, 0.9999745347182339, 0.9999704382216296, 0.9999763472125667, 9659.84214176414, 9708.493580711238, 9703.202904195197, 240.48320836552398, 72.92041704840904, 67.85070541559207, 9669.760139830069, 9715.285400346642, 9697.220357148331, 286.59859409799367, 285.96851368292926, 286.08323357596373, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 794.0038, 6.928048, 5497.75, 796.1697, 5.52594, 4399.222, 820.1093, 6.679006, 5477.757, 788.7754, 5.573735, 4394.784, 794.2389, 6.922559, 5498.45, 828.6866, 5.27792, 4372.678, 99.95769, 99.98849, 99.60427, 99.88006, 99.97042, 99.34717
32475.40376, 60.004790757462544, 60.00092623540481, 60.006177038673385, 33.88267243272585, 34.084872156352226, 34.04990241831291, 0.9999753029826701, 0.9999707221595037, 0.9999776245718054, 9662.144830506191, 9712.714316428679, 9704.596407888792, 241.55580085530607, 71.93429973263846, 67.38314745701837, 9668.983455211996, 9715.892533841481, 9702.733336748854, 286.5779972357954, 285.95703793672834, 286.21695708417064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 795.6993, 6.909844, 5499.583, 793.3098, 5.54436, 4398.353, 821.7205, 6.665752, 5477.084, 788.4259, 5.573919, 4394.73, 794.258, 6.922559, 5498.342, 824.9291, 5.303557, 4374.835, 99.98701, 99.96361, 99.58196, 99.87759, 99.96845, 99.4229
32477.769440000004, 60.00650280914685, 60.0061024167989, 60.00632058938811, 33.83647207614257, 34.10123956009584, 34.038813775707695, 0.9999766711964685, 0.9999681225059877, 0.9999758333465254, 9678.344485214633, 9706.144602848713, 9704.694058409177, 233.8133072631997, 77.60607149952284, 69.45580808318573, 9671.231032579091, 9710.19916532524, 9712.978125641424, 286.41148723802326, 285.84411081583454, 286.2128186628087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 795.9359, 6.909309, 5499.526, 793.3098, 5.544176, 4398.465, 821.701, 6.666857, 5477.361, 788.4064, 5.573919, 4394.618, 794.258, 6.922742, 5498.458, 825.2075, 5.302642, 4374.373, 99.98798, 99.96118, 99.58699, 99.87628, 99.96752, 99.41616
32480.083160000002, 60.00648447591892, 60.00780397773484, 60.006432979966576, 30.77151764432367, 30.90449843057374, 30.737667530636056, 0.9999798331329351, 0.9999770410846374, 0.9999783889094236, 8591.71391629048, 8602.670344882466, 8580.761227938965, 205.1768526648309, 56.40697284324506, 53.21832701573658, 8765.255910928858, 8862.22789741364, 8904.697987516096, 286.44757800817035, 285.97335355511314, 286.0931968662784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 795.9359, 6.909309, 5499.583, 793.3098, 5.54436, 4398.407, 821.6234, 6.665384, 5477.081, 788.4064, 5.574287, 4394.783, 794.2198, 6.922925, 5498.397, 824.9291, 5.303374, 4375.018, 99.98798, 99.96239, 99.58188, 99.87881, 99.96946, 99.42677
32482.358200000002, 60.0116486282121, 60.01322155951576, 60.01136384427435, 30.506835437079708, 30.89512748567367, 31.037688482699718, 0.9999793747321277, 0.9999755542703638, 0.9999786706073291, 8997.589173414102, 9097.425123122795, 9130.345633758223, 208.2743452320151, 55.23882240254056, 66.46216220396582, 9221.567875009738, 9304.34725384989, 9349.335535718434, 286.56758960126945, 286.0035014538403, 286.1537878770627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 792.821, 6.934295, 5498.025, 688.0165, 5.97188, 3795.292, 821.8175, 6.66428, 5477.076, 788.4841, 5.573551, 4394.838, 794.277, 6.922559, 5498.346, 826.4998, 5.293486, 4374.022, 99.95874, 86.25542, 99.57378, 99.88128, 99.96755, 99.40821
32484.677200000002, 60.01418301882276, 60.01455321118378, 60.011527350904124, 32.69263566930642, 33.200439260355, 33.38978595777286, 0.9999835582126096, 0.9999787503817871, 0.9999770816682813, 9653.258821014764, 9715.85924644737, 9707.722215790698, 226.04309172335343, 33.4874557105685, 58.14458865104234, 9962.050771174077, 9838.013351112442, 9682.434339674768, 286.6508566651451, 285.92916567803877, 286.21811096939734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 794.3784, 6.921623, 5498.634, 792.0257, 5.55228, 4397.642, 524.1171, 7.575994, 3494.948, 788.4647, 5.573551, 4394.671, 794.277, 6.922925, 5498.405, 824.5116, 5.30722, 4375.075, 99.97291, 99.9423, 63.54362, 99.88137, 99.96959, 99.44258
32487.105760000002, 60.01852639033597, 60.019189413252924, 60.01723830545595, 33.679967490846174, 34.06197654142545, 34.055671429580656, 0.9999765153173682, 0.9999729849573611, 0.9999777826566378, 9673.855984896838, 9722.998958294116, 9714.243889897105, 240.57075829379028, 73.18915691289703, 65.60935490339625, 9658.33830459038, 9710.087099005115, 9695.818288741406, 286.5306573313116, 285.88502811445557, 286.21392303404923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 794.2798, 6.922516, 5498.806, 792.0257, 5.55228, 4397.642, 820.1481, 6.683608, 5480.999, 401.2004, 6.072741, 2719.475, 794.3533, 6.922011, 5498.46, 823.9152, 5.310882, 4376.652, 99.97289, 99.945, 99.65205, 61.80538, 99.97158, 99.46797
32489.439800000004, 60.01850821253904, 60.01699004964063, 60.01750480219886, 33.81233035021228, 34.0564054047957, 33.99501346934923, 0.9999752704945483, 0.9999717491347685, 0.9999747353689453, 9656.687749147819, 9709.245246358423, 9696.341546095944, 239.27711847900537, 65.72294043715465, 70.88585169475255, 9668.023706040492, 9712.357406435214, 9685.376254788138, 286.6685615207088, 286.0568538522793, 286.18507978386936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.9841, 6.925014, 5498.469, 792.0062, 5.55228, 4397.476, 819.7986, 6.686184, 5481.498, 775.3572, 5.649855, 4375.549, 787.2194, 6.567169, 5225.398, 819.3425, 5.349154, 4382.61, 99.96977, 99.94122, 99.64793, 99.44289, 99.19731, 99.84713
32491.794520000003, 60.02306540346814, 60.01856294738961, 60.023968360223826, 33.85998888629884, 34.0574294579367, 34.02233104570973, 0.9999713098758672, 0.9999714861690239, 0.9999706987633038, 9659.271158843154, 9709.470556277594, 9700.40408790296, 241.87982023332444, 69.4356731482776, 65.84071306772375, 9662.256399129958, 9709.004050374677, 9701.86537346551, 286.6048233743072, 285.9422413417256, 286.3331246932235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.9841, 6.925014, 5498.305, 791.9868, 5.55228, 4397.358, 819.9346, 6.683608, 5481.392, 761.9196, 5.708139, 4391.438, 795.5551, 6.928586, 5497.635, 828.806, 5.292387, 4374.663, 99.97084, 99.94358, 99.66027, 99.23333, 99.9556, 99.36569
32494.1562, 60.02322601297699, 60.02199198068572, 60.021346095607925, 33.857004878818614, 34.08719634237157, 34.02149442999652, 0.9999753483378107, 0.9999720171895107, 0.9999767538572687, 9657.385345192928, 9702.05458229297, 9697.269855445644, 241.55223473149, 70.61563674024228, 68.95005385842524, 9660.173705294868, 9700.824326449449, 9688.349732440189, 286.63167819442003, 286.0596086765598, 286.2873013442619, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.8658, 6.925728, 5498.471, 791.9868, 5.552464, 4397.527, 820.0704, 6.683424, 5480.718, 772.6191, 5.660335, 4372.572, 792.9609, 6.932421, 5497.355, 823.4977, 5.316559, 4378.287, 99.9708, 99.94627, 99.6551, 99.36884, 99.95547, 99.50512
32496.489960000003, 60.01725228376114, 60.019396088122434, 60.01663329856269, 33.864244993213845, 34.10191980810532, 33.965506442439825, 0.9999751571418924, 0.9999794155268436, 0.99996957055131, 9657.559521879039, 9698.539398853887, 9705.761297605259, 225.28971028516844, 65.49563075041917, 76.75164655335448, 9662.82854432416, 9700.827766249027, 9700.78599592533, 286.60756055345644, 285.95293957659595, 286.2298820122569, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 800.2141, 6.873972, 5500.635, 785.7416, 5.589856, 4392.033, 826.3405, 6.612923, 5464.863, 766.1528, 5.689385, 4359.939, 799.1984, 6.881834, 5500.258, 829.8398, 5.258327, 4363.803, 100.0, 99.81883, 99.35461, 99.08194, 100.0, 99.16008
32498.799320000002, 60.01892453925355, 60.01825748468126, 60.01846956541499, 33.795505486013646, 34.05282967337775, 34.00922216179339, 0.9999751480158084, 0.9999717650593645, 0.9999753834195027, 9652.98681558306, 9710.10311971767, 9696.871505254645, 233.19552514278985, 72.99428409519805, 69.21149354716317, 9660.652085146308, 9711.731933231424, 9703.793599829725, 286.49059086473017, 286.02227777133066, 286.30510557727445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.8658, 6.925907, 5498.587, 792.0257, 5.552096, 4397.582, 820.0898, 6.683239, 5480.157, 772.4444, 5.660335, 4372.235, 794.5059, 6.92055, 5499.116, 823.6169, 5.315277, 4378.108, 99.9668, 99.94494, 99.6541, 99.37006, 99.97595, 99.49453
32501.145720000004, 60.0147676490744, 60.01557228464887, 60.014631409937266, 33.81609951050701, 34.02789655824721, 34.00262751905577, 0.9999719719944293, 0.9999745001973236, 0.9999740541998233, 9653.018225323243, 9696.16281860603, 9691.35571444668, 237.9892626191313, 70.37288508310576, 73.18170082606025, 9663.115166306321, 9698.433934638218, 9693.344937267479, 286.6022171901064, 285.91370145223163, 286.1832681023507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.8461, 6.925907, 5498.304, 792.0257, 5.552096, 4398.135, 827.1169, 6.600406, 5459.528, 775.027, 5.64581, 4378.748, 803.2231, 6.8475, 5499.863, 817.6923, 5.37003, 4389.598, 99.96672, 99.95251, 99.26275, 99.51559, 99.99489, 99.76219
32503.485640000003, 60.016863074871665, 60.01755311945728, 60.01406488766841, 33.83619400989416, 34.08746963985904, 34.01126500172375, 0.9999763326937057, 0.9999757493443153, 0.9999727481371261, 9657.416972765017, 9705.229354631389, 9699.657510306011, 233.17292225634606, 66.56254629878731, 70.88610330996062, 9657.96484343481, 9703.58610688504, 9698.695316395519, 286.6176508058226, 286.03909358020076, 286.1715124879333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6075, 6.955711, 5495.74, 794.6911, 5.535702, 4398.631, 827.9323, 6.594332, 5461.158, 772.5609, 5.661254, 4372.009, 799.2174, 6.882199, 5500.152, 823.2988, 5.315094, 4377.998, 99.92114, 99.97226, 99.29239, 99.37022, 100.0, 99.48798
32505.8254, 60.01622935298843, 60.01802661342257, 60.01584852053064, 33.84632666651455, 34.06319985851891, 34.011274866090616, 0.9999749082704306, 0.999978412370312, 0.9999753116801031, 9655.969463213181, 9706.403650923761, 9698.395027840857, 236.52760688817256, 63.9487210430666, 68.11569385334406, 9661.465333871503, 9702.753905295349, 9697.836266758304, 286.5979610953576, 285.96012203593335, 286.17858613913893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 788.74, 6.968382, 5492.676, 792.0257, 5.55228, 4397.639, 826.3599, 6.612923, 5464.584, 778.7166, 5.628343, 4382.939, 799.2556, 6.881834, 5500.154, 823.4182, 5.317108, 4377.941, 99.86543, 99.94494, 99.35566, 99.61085, 100.0, 99.50891
32508.10464, 60.011132643753776, 60.018140300008, 60.012255368139165, 33.81182304443275, 34.055910929936225, 33.99259529338217, 0.9999766493068855, 0.9999767408583837, 0.9999764940916869, 9651.259913162568, 9691.33346962259, 9695.30125574783, 233.39240794108264, 62.265119912827004, 66.86462138794468, 9656.557868792972, 9699.725445970278, 9687.185174485832, 286.5329064550041, 286.04752186790466, 286.3543522791274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 781.3273, 7.018174, 5483.524, 785.7416, 5.589672, 4392.203, 820.1287, 6.683239, 5481.275, 785.0471, 5.593409, 4391.255, 792.999, 6.932421, 5497.464, 829.9392, 5.256129, 4362.814, 99.69913, 99.8214, 99.65006, 99.79985, 99.95345, 99.15348
32510.560320000004, 60.00823913531695, 60.01013858485819, 60.01670312279616, 33.837225064424395, 34.07466214805599, 34.02214717498583, 0.9999753356192698, 0.9999729220235234, 0.999974917650487, 9656.900987872046, 9713.592410729658, 9706.700386544437, 240.82892473254333, 72.0467530967104, 68.49200752551133, 9674.668167515742, 9714.130111044082, 9703.583228250074, 286.3809531570068, 285.9096136284086, 286.07180368614195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.5571, 6.973736, 5492.454, 792.0062, 5.55228, 4397.527, 826.224, 6.611451, 5464.128, 778.736, 5.628159, 4382.876, 799.2556, 6.882017, 5500.313, 823.5374, 5.315643, 4377.763, 99.86234, 99.9411, 99.35664, 99.61208, 100.0, 99.49322
32512.900560000002, 60.01426454772026, 60.0093633932173, 60.00816731369032, 33.86360950445086, 34.10269426650402, 34.01666071177567, 0.9999759922584668, 0.9999749859742125, 0.9999752350806526, 9654.47754135824, 9707.407914486792, 9703.414847154141, 238.8758864826841, 71.53935966509084, 68.8737842407254, 9658.313626989475, 9713.082146030403, 9705.91570359884, 286.46123180425786, 285.8506256707874, 286.10445970274765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.5768, 6.973557, 5492.344, 791.9673, 5.552096, 4397.643, 826.3599, 6.612923, 5464.749, 785.0276, 5.593593, 4391.255, 799.1984, 6.882199, 5500.429, 823.2591, 5.346041, 4388.949, 99.86244, 99.94502, 99.35564, 99.79985, 100.0, 99.59669
32515.27068, 60.00883910050752, 60.01147196459643, 60.011126667042774, 33.83268673337449, 34.08711417368537, 34.019988466581275, 0.99997294621268, 0.9999753734028963, 0.9999709403977439, 9654.730544944738, 9707.90915554884, 9698.620339139881, 234.31771924221994, 69.80588160161687, 69.99619944832307, 9661.068591094125, 9709.852811198109, 9698.38896179098, 286.59517895183524, 285.872431371147, 286.1582270936485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.8461, 6.926085, 5498.529, 798.2903, 5.512125, 4400.353, 832.6105, 6.542055, 5446.432, 789.7657, 5.568587, 4394.775, 802.4792, 6.854074, 5500.299, 821.6089, 5.328645, 4380.049, 99.97081, 100.0, 98.99398, 99.89834, 100.0, 99.54518
32517.732480000002, 60.01466806439499, 60.013435285907825, 60.010827695154326, 33.859573039552615, 34.06973456955599, 34.045618673064226, 0.9999756620063373, 0.9999771100218727, 0.999975421774978, 9664.363691549353, 9708.8635659801, 9715.716294817572, 236.92095406648377, 66.23570391521571, 65.61284478270795, 9665.334358611404, 9716.724257892443, 9700.88394120851, 286.4989664748159, 285.8437869233645, 286.1458424967535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.0555, 6.958566, 5495.293, 791.9673, 5.552649, 4397.637, 826.3016, 6.612555, 5465.145, 791.028, 5.557188, 4396.921, 799.2174, 6.882017, 5500.321, 823.5374, 5.316376, 4377.479, 99.91302, 99.94369, 99.36488, 99.92863, 100.0, 99.51161
32520.160760000002, 60.008815814291594, 60.00649544667406, 60.006944653668086, 33.85388063737886, 34.09632241407292, 34.03810542522918, 0.9999734761205437, 0.9999710107361706, 0.9999778802045132, 9664.668397033043, 9706.689027962264, 9698.810295311001, 233.25495779742278, 68.45706063136095, 71.89774193466974, 9671.160427755096, 9711.583999636061, 9702.86032841263, 286.6040276708255, 285.79094574896635, 286.0560418721618, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 799.4846, 6.880219, 5500.854, 785.7416, 5.589672, 4392.144, 819.7016, 6.687289, 5481.391, 797.5526, 5.516922, 4400.092, 792.9609, 6.932421, 5497.298, 829.8199, 5.257045, 4362.926, 100.0, 99.81876, 99.66026, 100.0, 99.95348, 99.15602
32522.503440000004, 60.00991159841396, 60.00638683895605, 60.00883666505445, 33.83949781291884, 34.076027833852045, 34.02396557416727, 0.9999741122811097, 0.9999698313886608, 0.9999733399698666, 9657.45281558037, 9711.735793658832, 9705.947708107982, 240.2828395263133, 76.74104178372272, 67.98591250721574, 9659.015338773028, 9720.462393506694, 9708.15661654701, 286.5881481777449, 286.05073631523913, 286.13219499853375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.8658, 6.926085, 5498.419, 792.0062, 5.55228, 4397.527, 826.3405, 6.613475, 5464.638, 791.2804, 5.556452, 4397.034, 799.2174, 6.882017, 5500.1, 823.4579, 5.316742, 4377.819, 99.96976, 99.94625, 99.35566, 99.93119, 100.0, 99.4945
32524.850280000002, 60.00600201784418, 60.009259294695305, 60.00602159468672, 33.87513501062973, 34.09583383139498, 34.04396900670673, 0.9999742052470099, 0.999975192585607, 0.9999746323585679, 9660.383404935737, 9711.236363512615, 9698.32629871267, 233.8185817477239, 68.50798115017824, 62.671799418752016, 9665.160604187093, 9707.948001421453, 9704.68200933869, 286.6409030766359, 286.0183350414601, 286.2667078197907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.8658, 6.926085, 5498.361, 791.9868, 5.55228, 4397.581, 826.224, 6.61458, 5464.077, 791.2804, 5.55682, 4397.034, 792.9609, 6.932969, 5497.517, 823.5374, 5.316376, 4377.88, 99.9688, 99.94374, 99.36067, 99.93504, 99.95149, 99.49587
32527.12724, 60.00657436159536, 60.00801317266801, 60.006457998933136, 33.856271779805276, 34.07929902369727, 34.03811127614244, 0.9999726790625209, 0.9999688674711412, 0.9999766331139497, 9657.143757872935, 9706.975514826237, 9708.312980583734, 243.78590351309003, 74.76066497855027, 69.06883168671266, 9663.701713363818, 9704.225754165991, 9711.763127690272, 286.48156422322495, 285.9171387473864, 286.25065574404306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.5571, 6.974093, 5492.343, 798.2515, 5.512125, 4400.24, 832.6882, 6.535981, 5442.896, 785.0276, 5.593593, 4391.144, 786.6472, 6.979539, 5491.933, 818.5671, 5.359775, 4385.832, 99.85938, 100.0, 98.95919, 99.80117, 99.83848, 99.6849
32529.519440000004, 60.00519796238262, 60.004485095595285, 60.00109176934161, 33.81056371598846, 34.074807053411185, 34.03984087955203, 0.9999715736837703, 0.9999745381017799, 0.9999718640499056, 9662.226367898575, 9710.080698348485, 9701.42291391503, 230.51963119548464, 70.25845285492278, 69.83654731013576, 9664.201398319025, 9707.198049608953, 9697.468267837427, 286.5470532629381, 286.08204054399147, 286.25262626542616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.8461, 6.925907, 5498.356, 791.9868, 5.552464, 4397.698, 826.4375, 6.612187, 5464.808, 789.358, 5.572264, 4394.509, 792.98, 6.932604, 5497.461, 823.5772, 5.316559, 4378.052, 99.9687, 99.94491, 99.34956, 99.88371, 99.95258, 99.49978
32531.86084, 60.00404814693292, 60.00460078326188, 60.00328544411526, 33.82070899487752, 34.04171766716889, 33.98901880040777, 0.9999739547619296, 0.9999745309843743, 0.9999762832494988, 9653.198171991047, 9707.054563300695, 9691.641580497942, 241.40432521475577, 73.52674799449937, 71.15842364074433, 9657.585843538129, 9706.336919775384, 9697.099794483545, 286.51766229281634, 286.0536832811356, 286.23043446535746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.0643, 6.977484, 5490.395, 790.0023, 5.564621, 4395.26, 819.3328, 6.68011, 5479.26, 780.2895, 5.620069, 4383.813, 798.6833, 6.883843, 5500.148, 829.8199, 5.25796, 4362.809, 99.83803, 99.90106, 99.64296, 99.64936, 100.0, 99.15336
32534.16716, 60.00501575367603, 60.00306072765833, 60.002763744751476, 33.82662784686048, 34.06308807075394, 34.00739620776828, 0.9999760890755091, 0.99997204376334, 0.999977620925146, 9656.918657495286, 9708.960049020463, 9705.039880833294, 241.42189415849998, 73.84011725262269, 69.12822183216849, 9663.48312782046, 9706.626367693081, 9701.337970069946, 286.4879256195671, 286.01536930576077, 286.1623508077559, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 800.0, 785.4279, 6.98605, 5491.117, 790.8389, 5.55578, 4397.702, 826.3599, 6.614948, 5463.458, 785.0665, 5.593593, 4391.542, 792.98, 6.932421, 5497.412, 823.5573, 5.316559, 4378.226, 99.82584, 99.94637, 99.3668, 99.80637, 99.94947, 99.50373
