TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32682.494000000002, 60.012639198768454, 60.014417774383205, 60.01497570199621, 32.65605210057212, 32.864262365697314, 32.78848789562352, 0.9999764502578515, 0.9999787638695172, 0.9999770154079263, 9311.729379590573, 9364.892420284275, 9357.826919852805, 226.59063380866883, 63.73817913633775, 60.82719308420175, 9313.095266491986, 9365.56556208076, 9355.53870014261, 286.5513497516006, 285.9968706373258, 286.1541923039877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8067, 6.926085, 5498.251, 791.9673, 5.552649, 4397.524, 826.2434, 6.614212, 5464.637, 791.2416, 5.557188, 4397.09, 798.9122, 5.507938, 4400.375, 823.4579, 5.315094, 4378.408, 99.9668, 99.94358, 99.36184, 99.92993, 100.0, 99.49184
32684.818120000004, 60.01907827719435, 60.01902812119742, 60.01682013206475, 32.605524122703684, 32.804745769471694, 32.74956848478134, 0.9999740426232225, 0.9999743415838596, 0.9999753706428903, 9297.21077511901, 9346.475494691942, 9337.872816130639, 226.62132334684748, 66.4596708678564, 65.46848373866942, 9298.735216198242, 9349.839656335575, 9342.808889560803, 286.5335339598606, 286.1269513984821, 286.22868099532855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.8331, 6.971773, 5492.617, 798.2125, 5.511941, 4400.127, 832.6882, 6.536717, 5442.945, 784.9694, 5.593776, 4391.148, 805.1687, 5.463925, 4399.512, 817.1754, 5.371678, 4389.358, 99.86436, 99.99894, 98.96125, 99.79486, 99.9901, 99.74752
32687.23196, 60.017489851884335, 60.01632432415108, 60.01671447345212, 32.605986331347445, 32.822052358781725, 32.78858771263309, 0.9999789570925213, 0.9999751020575628, 0.9999791979662663, 9303.70987587703, 9350.952267690647, 9351.0854581133, 218.32597121195488, 65.29332245450087, 59.64129199152194, 9307.769396987069, 9356.410937507133, 9349.424559809817, 286.6239869224189, 285.9160907672481, 286.14087076030245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8264, 6.926442, 5498.361, 791.9868, 5.552464, 4397.526, 826.321, 6.613291, 5464.973, 791.2416, 5.557003, 4396.926, 798.9313, 5.50739, 4400.097, 823.279, 5.318024, 4378.114, 99.96975, 99.94238, 99.36078, 99.92862, 100.0, 99.51952
32689.526520000003, 60.016399321917504, 60.01744770789379, 60.015101430334774, 32.603652290647844, 32.82193103541429, 32.76870323014473, 0.9999777040546743, 0.9999825452282493, 0.9999749758741328, 9306.4071310556, 9352.608114703457, 9348.677957504833, 214.01729857430792, 59.88848310029425, 58.62398535226566, 9298.338655520205, 9361.020549685296, 9340.177683502043, 286.5419947319229, 285.95396435973305, 286.21098181650143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5177, 6.974271, 5492.616, 798.2515, 5.512125, 4400.296, 826.3793, 6.613659, 5465.255, 785.0082, 5.59396, 4391.09, 798.9504, 5.507755, 4400.37, 823.438, 5.316925, 4379.093, 99.86434, 100.0, 99.36688, 99.80127, 100.0, 99.52344
32691.90892, 60.018598885180126, 60.01461263989354, 60.01578517406335, 32.58280192223955, 32.80269276649537, 32.75895626737892, 0.9999791570784641, 0.9999751655504776, 0.9999763849049756, 9302.207705838038, 9345.99414445846, 9347.167417799652, 222.83484215378576, 63.54664788902073, 64.01369005818924, 9302.153434965274, 9354.656293791457, 9342.299269952939, 286.62338581786895, 286.0858618389975, 286.2107680976109, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 781.3076, 7.018353, 5483.524, 804.5939, 5.467918, 4400.103, 820.0704, 6.68416, 5480.487, 778.6972, 5.628527, 4383.649, 793.1326, 5.542819, 4398.946, 828.3884, 5.27554, 4369.174, 99.69808, 100.0, 99.6551, 99.60699, 99.96844, 99.29802
32694.2858, 60.017981562339784, 60.01883316191094, 60.01451215491202, 32.58602912645758, 32.84018983065304, 32.75124529161773, 0.9999786229428596, 0.9999765651815102, 0.9999806090976883, 9300.072766440093, 9359.46437279117, 9345.16313541465, 226.4782197751565, 69.51213066831224, 61.453003742657074, 9306.447442154382, 9352.963386501797, 9342.116630836565, 286.4346215513207, 286.04790304062465, 286.18003609882265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5374, 6.974271, 5492.453, 798.2515, 5.511941, 4400.017, 826.3016, 6.612371, 5463.792, 784.9888, 5.593776, 4391.259, 798.9504, 5.507207, 4400.37, 823.4977, 5.315643, 4378.11, 99.86138, 100.0, 99.34027, 99.79476, 100.0, 99.49709
32696.719480000003, 60.01451384709255, 60.016721231831326, 60.01755486079051, 32.59347073612741, 32.838615927005975, 32.76210376949449, 0.999980561496694, 0.9999740480407884, 0.999979608289892, 9304.382551591048, 9355.632288319573, 9342.15293485443, 226.61272303925625, 71.84033334965352, 64.11060926172536, 9306.65974883089, 9347.713802435757, 9339.096417785668, 286.47024919915117, 285.94381836961253, 286.25242272230474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.8638, 6.95232, 5496.129, 794.3604, 5.537729, 4398.295, 830.8828, 6.551075, 5445.7, 791.1251, 5.557739, 4396.867, 805.1878, 5.464108, 4399.625, 817.1357, 5.371129, 4389.302, 99.92822, 99.96485, 99.01133, 99.93136, 99.99006, 99.75017
32699.119840000003, 60.01672022328991, 60.01310740628861, 60.01371987002229, 32.6073361967183, 32.857761511458584, 32.78111276447855, 0.9999762134249772, 0.9999779075346868, 0.9999770326405495, 9314.24950419451, 9357.963329512431, 9350.045322355802, 222.45322236984737, 60.87481202417712, 64.16718804669563, 9317.944609014825, 9362.240555631688, 9355.790095279888, 286.47114384715144, 285.91333060753715, 286.0983255834025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5177, 6.974093, 5492.396, 798.2709, 5.51231, 4400.297, 826.3599, 6.611819, 5464.862, 784.9888, 5.59396, 4391.429, 798.9313, 5.507755, 4400.427, 823.3983, 5.316559, 4377.997, 99.86034, 100.0, 99.35464, 99.8038, 100.0, 99.50249
32701.485000000004, 60.01380441587105, 60.010383969124504, 60.01313321340624, 32.635907661317326, 32.86615804175775, 32.82147863704976, 0.9999788710922045, 0.9999769867905787, 0.9999803178735017, 9321.646635303254, 9366.683939670444, 9348.719338810648, 228.33184959806817, 63.733810334010286, 61.2884049657323, 9321.519696639434, 9367.915003625216, 9352.128902985916, 286.49973760463024, 285.94364872559373, 286.0961167942319, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8264, 6.926263, 5498.361, 798.2515, 5.51231, 4400.186, 826.3793, 6.613475, 5465.142, 791.2222, 5.557188, 4396.925, 798.8931, 5.507573, 4400.481, 823.4778, 5.316925, 4378.579, 99.9688, 100.0, 99.36482, 99.93259, 100.0, 99.50249
32703.798360000004, 60.00884222575624, 60.00831643790609, 60.00774099864804, 32.62543384904798, 32.82443231515208, 32.79239541348345, 0.99997769946156, 0.9999724706780576, 0.9999784829827234, 9308.107738827752, 9359.02949828716, 9348.483800596601, 228.06790059209243, 67.40154996195906, 62.146555239133704, 9313.596590779161, 9354.972626239405, 9346.835446260686, 286.4788471621743, 285.84718457313954, 286.1508225453986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 800.1351, 6.87433, 5500.41, 804.5939, 5.468471, 4399.772, 820.0898, 6.683055, 5480.828, 797.4943, 5.517105, 4400.09, 792.6557, 5.548298, 4397.92, 829.7802, 5.258143, 4363.565, 100.0, 99.99341, 99.65104, 100.0, 99.95262, 99.17055
32706.152360000004, 60.0049536983435, 60.00135319395439, 60.00871814327774, 32.643946992640196, 32.859239344650156, 32.82008941958679, 0.9999778907555644, 0.9999755784035385, 0.9999778815164148, 9315.998681229212, 9358.553598263847, 9352.40951072193, 225.2924187350768, 66.19945474584915, 59.64266067380504, 9319.924157128004, 9360.46552976625, 9359.451995891608, 286.4316821005858, 285.84340642931573, 286.0754238490557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8264, 6.926442, 5498.251, 798.232, 5.51231, 4400.127, 827.311, 6.601511, 5463.68, 791.2222, 5.557003, 4396.926, 798.8931, 5.507755, 4400.157, 823.3784, 5.317474, 4377.938, 99.96785, 100.0, 99.31991, 99.92873, 100.0, 99.51175
32708.502040000003, 60.000480474511924, 60.002820185394015, 60.002267345733806, 32.58034887544941, 32.83085382291683, 32.77953017030804, 0.9999774744320834, 0.999976396999433, 0.9999797841928769, 9300.476588574691, 9353.358440085369, 9338.133417221647, 228.82695223419023, 64.55423562669341, 66.48545895151165, 9307.636208228821, 9343.673614344081, 9340.495577314054, 286.460972629295, 285.88273396307324, 286.09380348492573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8264, 6.926263, 5498.361, 798.232, 5.512125, 4400.137, 826.884, 6.600774, 5460.653, 788.8143, 5.571345, 4393.911, 802.4601, 5.480361, 4400.087, 817.8315, 5.370579, 4389.307, 99.9668, 100.0, 99.30063, 99.87495, 100.0, 99.75558
32710.909440000003, 60.00090847114372, 59.99995304553766, 59.999886171503576, 32.61015859465738, 32.829110736745214, 32.80109650820516, 0.9999761030803738, 0.9999762750168225, 0.9999785381602687, 9305.514316026613, 9355.044321376034, 9351.822706715104, 226.0075749496773, 63.50862408102773, 66.60899712094397, 9305.769539081291, 9357.451723796126, 9351.303454291725, 286.4988602221121, 285.9020768033118, 286.10869463936103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 789.9032, 6.952141, 5496.135, 795.8973, 5.527598, 4399.874, 828.0681, 6.599118, 5461.887, 791.1251, 5.557555, 4396.925, 798.9122, 5.507573, 4400.426, 823.5374, 5.316925, 4377.942, 99.92024, 99.99459, 99.29133, 99.92616, 100.0, 99.49728
32713.243520000004, 60.001300476923625, 60.00081247456767, 60.00260117297015, 32.60154389408987, 32.851507107464585, 32.79595232665703, 0.9999762307881453, 0.9999830837062362, 0.9999802240318086, 9306.73569550504, 9352.213460311998, 9339.978452287924, 221.78379068344657, 59.01627888068231, 52.653775831678104, 9313.457327465741, 9343.164598539512, 9348.270168938312, 286.41472047557636, 285.92038092725, 286.17234068636606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 788.3851, 6.972308, 5492.343, 798.2515, 5.512125, 4400.186, 826.2628, 6.612739, 5464.579, 784.9694, 5.593593, 4391.147, 798.9313, 5.507755, 4400.262, 823.0603, 5.320038, 4378.285, 99.86035, 100.0, 99.35667, 99.79739, 100.0, 99.48791
32715.525600000004, 60.00142126587768, 60.00240840227173, 59.996992437135866, 32.58806131310783, 32.8030732748611, 32.7612438922516, 0.9999749346812512, 0.9999770827573478, 0.9999731277170596, 9301.194438989007, 9346.831163276478, 9337.574520847425, 221.43692199650013, 65.61572845917294, 64.36195728718303, 9300.917636572756, 9349.253244849324, 9341.07532916263, 286.4705449686111, 285.9408698211715, 286.11700018302247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 781.2878, 7.018353, 5483.298, 804.6134, 5.468471, 4399.766, 819.8763, 6.683608, 5480.775, 778.7166, 5.628159, 4382.763, 792.6938, 5.548298, 4397.864, 829.8199, 5.257777, 4363.221, 99.69704, 99.99721, 99.65516, 99.61083, 99.95637, 99.15871
32717.869800000004, 60.00424366629154, 60.00399721951973, 60.000905352063114, 32.656697710518266, 32.87979395369265, 32.82803605669947, 0.9999779980322457, 0.9999778957338177, 0.9999767775796846, 9310.031906088487, 9360.761235923233, 9353.4212756794, 225.7742706956069, 65.39245083836477, 62.94878455757362, 9313.384434776215, 9360.137757097564, 9353.769214868766, 286.40674367509365, 285.764785283968, 286.13869079592695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5177, 6.974093, 5492.343, 798.232, 5.512494, 4400.125, 826.4375, 6.614028, 5464.976, 784.95, 5.59396, 4391.147, 798.9122, 5.507573, 4400.261, 823.438, 5.317108, 4378.345, 99.85729, 100.0, 99.3618, 99.79872, 100.0, 99.50777
32720.18888, 60.0038569623079, 60.00442664570444, 59.99953959391904, 32.60671432837945, 32.83529109645324, 32.795685438052786, 0.9999770326738211, 0.9999793426257095, 0.9999783618424208, 9298.198437333875, 9350.117206456074, 9350.884910494442, 226.77913311555312, 56.909853399927215, 62.73054965573124, 9303.732194190497, 9355.496369722454, 9349.589445717744, 286.38356859766225, 285.9342811278222, 286.21686682033175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5177, 6.97445, 5492.453, 798.2709, 5.51231, 4400.293, 826.2822, 6.613291, 5464.976, 784.9694, 5.59396, 4391.088, 798.9122, 5.507573, 4399.989, 823.4579, 5.318207, 4379.105, 99.86138, 100.0, 99.35767, 99.79993, 100.0, 99.51442
32722.487360000003, 60.00433356867027, 60.00607521211385, 60.001126741930285, 32.58631525412904, 32.82703820430933, 32.77750322632493, 0.9999748104288814, 0.9999762017360276, 0.9999763103422837, 9303.87252331119, 9355.126945964701, 9343.367490746617, 222.62920773145288, 65.67505115723452, 65.45544202116139, 9306.656338447407, 9354.652793641715, 9339.064931974941, 286.49581902134526, 286.0260847107283, 286.1435022933845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8264, 6.92662, 5498.303, 791.9673, 5.552464, 4397.472, 832.7076, 6.536165, 5443.342, 790.7949, 5.559578, 4395.852, 803.7, 5.477074, 4400.047, 820.2371, 5.339815, 4382.963, 99.96775, 99.93979, 98.96847, 99.91786, 99.99966, 99.60765
32724.77024, 60.00289972161229, 59.999922199997876, 59.99980269768769, 32.60077626249023, 32.86099702461391, 32.7907405877864, 0.9999767737259837, 0.9999785959257149, 0.9999766948288318, 9308.004668510575, 9357.94322650659, 9347.033008725808, 222.8019240938911, 61.146884730763304, 60.42065802506693, 9307.277494930635, 9355.011633350772, 9349.24116156455, 286.56868691457953, 286.0462275171789, 286.181024928424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5177, 6.973915, 5493.064, 798.2709, 5.511941, 4400.292, 826.2628, 6.612739, 5464.972, 788.387, 5.574103, 4395.532, 798.8741, 5.507938, 4400.15, 823.5573, 5.316925, 4379.041, 99.8634, 99.99761, 99.35462, 99.8886, 100.0, 99.49603
32727.069760000002, 59.99834116044132, 59.99654187090845, 59.99998534039579, 32.61888577043221, 32.85916906692253, 32.785675115852996, 0.9999771283315922, 0.9999717184528542, 0.9999774408584874, 9303.899971338145, 9359.170292990406, 9343.026553133583, 228.2366748358918, 70.87472484716636, 63.82573930555793, 9303.507681720479, 9351.211706152826, 9348.298702093318, 286.4268507720613, 285.92516387844034, 286.071295731556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 794.7136, 6.915913, 5499.749, 800.6834, 5.492785, 4400.342, 818.6146, 6.68508, 5480.83, 796.7953, 5.521702, 4400.108, 792.6938, 5.548115, 4397.863, 829.8398, 5.257594, 4363.274, 99.99003, 100.0, 99.65615, 100.0, 99.95382, 99.16392
32729.345600000004, 60.003000196373144, 59.99678982627385, 60.000377935292924, 32.60336423786309, 32.83577357243769, 32.769290699236755, 0.9999803289212464, 0.999970840345259, 0.9999795441510309, 9307.168310478537, 9354.708342341162, 9351.36274914273, 228.0543624653228, 70.74799392898694, 61.41233148650514, 9316.353962465555, 9364.317851670672, 9355.673788906503, 286.5130857005735, 286.0373580915595, 286.2760873759413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.7191, 6.911094, 5499.082, 798.9908, 5.509731, 4399.956, 826.2434, 6.614028, 5464.073, 791.261, 5.55682, 4397.033, 798.9313, 5.507573, 4400.205, 823.5374, 5.316559, 4378.404, 99.98191, 99.99759, 99.35971, 99.93116, 100.0, 99.50779
32731.750040000003, 60.002812451537835, 60.00365150711099, 60.005016313261294, 32.645376618556554, 32.845959242236, 32.800172993675154, 0.9999785499504299, 0.999975963214535, 0.9999758922691943, 9318.610703828632, 9361.672723437152, 9354.45700392498, 223.5487677107044, 61.20170736516275, 60.62351257639357, 9319.730543942267, 9361.111496035088, 9347.199931145486, 286.53544042990603, 285.9881372359065, 286.16775517227967, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8067, 6.92662, 5498.471, 798.2515, 5.51231, 4400.238, 826.3987, 6.613659, 5464.691, 791.2027, 5.557003, 4396.867, 798.9122, 5.507755, 4400.374, 823.4977, 5.316193, 4378.342, 99.9708, 100.0, 99.35662, 99.93006, 100.0, 99.5012
32734.05884, 60.003777875598765, 60.00507285247298, 60.00457502443243, 32.587925747174296, 32.813760041838805, 32.74246125390115, 0.9999790666876782, 0.9999734349858824, 0.9999765081640936, 9297.797375471233, 9355.815035937052, 9343.490411244818, 230.2624409094101, 68.56393799944271, 63.18679231131705, 9301.071417167694, 9349.343232500385, 9345.939987231002, 286.4896455960803, 286.0453912020641, 286.14927000452246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5177, 6.974271, 5492.396, 791.9673, 5.552649, 4397.414, 832.6882, 6.536901, 5443.172, 784.9888, 5.593776, 4391.2, 805.1687, 5.464108, 4399.728, 817.0959, 5.371861, 4388.899, 99.86338, 99.93981, 98.96541, 99.7986, 99.99381, 99.74631
32736.401280000002, 60.01059763377516, 60.00657753430431, 60.01001123884393, 32.59525796742973, 32.83432481959237, 32.772876268657825, 0.9999715293505426, 0.999978649949074, 0.9999768553621978, 9298.137489756115, 9354.474385843536, 9342.997975479397, 221.6421044026797, 61.25747248610969, 61.842569908649466, 9305.211364669729, 9352.546573413938, 9346.33797401818, 286.55230315359, 286.05795047435197, 286.1892087593392, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8264, 6.926085, 5498.361, 798.2515, 5.51231, 4400.243, 826.2434, 6.61458, 5465.316, 791.2222, 5.557003, 4396.926, 798.9122, 5.507755, 4400.153, 823.4977, 5.317108, 4378.398, 99.96775, 100.0, 99.35267, 99.9274, 100.0, 99.49718
32738.73884, 60.007498544985246, 60.01164430900238, 60.00723055402835, 32.569460385541106, 32.793496715528285, 32.726801772345944, 0.9999757299443948, 0.99997767997555, 0.999978476558267, 9300.269725721466, 9345.374134656127, 9336.450686187698, 222.82938303326637, 59.305879080300656, 66.45346039847482, 9300.293106759995, 9340.222547002808, 9331.790499126288, 286.63934645285747, 286.1055779421012, 286.3136340045768, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5374, 6.974093, 5492.568, 798.2515, 5.512125, 4400.186, 826.3405, 6.613107, 5464.918, 784.9888, 5.59396, 4390.551, 798.0157, 5.517982, 4399.625, 828.7463, 5.278104, 4369.345, 99.85834, 100.0, 99.35671, 99.78384, 99.99622, 99.28732
32741.107840000004, 60.01390819895536, 60.01243611726389, 60.01169608188552, 32.57486759682745, 32.82261344500647, 32.761884403503586, 0.9999787586911065, 0.999976982481665, 0.9999768798219253, 9294.240146876331, 9353.789613259969, 9353.291959435643, 228.38081022659162, 65.78388689159146, 64.79283335517357, 9313.646686790884, 9358.760817907101, 9350.026026817155, 286.4667022388866, 286.0169020673494, 286.18028683058265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 781.3667, 7.017817, 5484.974, 803.7379, 5.478786, 4400.093, 822.5358, 6.655628, 5471.753, 782.1925, 5.607015, 4389.508, 797.6724, 5.511955, 4400.21, 823.955, 5.311981, 4377.932, 99.71129, 100.0, 99.5229, 99.75034, 100.0, 99.49706
32743.486760000003, 60.01690018126572, 60.0170276276723, 60.015793092151235, 32.622979400259865, 32.83338632686247, 32.793448745141006, 0.9999804868888006, 0.9999806561904775, 0.9999792798809143, 9318.112194804233, 9365.550066187026, 9350.42539538246, 224.57634605358953, 60.21968544720471, 63.929169351248675, 9319.432734134765, 9360.169797058606, 9351.467855786517, 286.5558808039607, 286.00308891108847, 286.1707753153299, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.498, 6.974271, 5492.338, 798.232, 5.512494, 4400.301, 826.4181, 6.613475, 5464.806, 784.9888, 5.59396, 4391.146, 798.9122, 5.507755, 4400.208, 823.4182, 5.316193, 4378.286, 99.86538, 100.0, 99.36279, 99.79992, 100.0, 99.49985
32745.948800000002, 60.01858330060851, 60.018101927432696, 60.019545831706786, 32.60363142563944, 32.819899896263315, 32.790092906753756, 0.9999763529274778, 0.9999726065844522, 0.9999795105854783, 9291.129479390966, 9350.131439061804, 9343.216868077045, 232.20478081713281, 66.62679493665291, 61.08612779231589, 9308.994194422214, 9348.186920448068, 9342.685380546862, 286.59665834937147, 285.8780312154349, 286.08295900753905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.7673, 6.926442, 5498.361, 791.9673, 5.552649, 4397.472, 832.7076, 6.536717, 5443.116, 791.2222, 5.557003, 4396.979, 805.1687, 5.464108, 4399.625, 817.0959, 5.371861, 4389.131, 99.96879, 99.94369, 98.96532, 99.92873, 99.99006, 99.75158
32748.236040000003, 60.01741354306247, 60.01771504833109, 60.016026201172764, 32.615460408336304, 32.84453007523002, 32.79227778040211, 0.9999795013812482, 0.9999791102403786, 0.9999784456462211, 9304.658858834755, 9360.203163141234, 9337.31066991124, 221.01272837643137, 60.68606099650151, 61.61008204621919, 9310.015476892542, 9358.400034643157, 9339.524878953074, 286.48401002051844, 285.99355614678797, 286.10162261014756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5177, 6.974093, 5492.338, 798.2515, 5.512494, 4400.125, 826.3405, 6.613475, 5464.808, 784.9888, 5.593776, 4391.37, 798.8931, 5.507755, 4400.209, 823.5772, 5.316742, 4378.348, 99.86033, 100.0, 99.36288, 99.80246, 100.0, 99.50124
32750.53724, 60.02430800845143, 60.020393532081215, 60.02138698115415, 32.630411363849376, 32.850602421696465, 32.772156273187804, 0.9999770441111512, 0.9999758802822326, 0.999978557611868, 9314.397700628644, 9359.609973454344, 9355.241666432026, 224.71103764026475, 61.84974160476577, 61.227721399855, 9318.728903168278, 9366.078130063359, 9347.031912857701, 286.5058683723086, 286.00722736616706, 286.13646217075654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8264, 6.92662, 5498.251, 798.232, 5.51231, 4400.185, 826.4375, 6.612555, 5464.806, 791.2416, 5.557188, 4396.984, 798.8931, 5.507573, 4400.156, 823.279, 5.31601, 4378.867, 99.9708, 100.0, 99.35456, 99.93006, 100.0, 99.49465
32752.87032, 60.02329296476456, 60.020632132475356, 60.023279047564145, 32.596150711472795, 32.847782596803775, 32.76858540628602, 0.9999765297018635, 0.9999755844687224, 0.9999754880192779, 9297.210283920776, 9362.725397386486, 9350.685890753472, 225.3984725331875, 67.69377975680436, 65.53944347309516, 9306.31813324533, 9359.7613855999, 9346.491611979274, 286.5057863380137, 285.97859126771607, 286.26309587264956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 800.1549, 6.874151, 5500.52, 804.5745, 5.468287, 4399.826, 819.9346, 6.684896, 5481.278, 797.5137, 5.517105, 4399.873, 793.2089, 5.545011, 4398.784, 828.5475, 5.273526, 4368.88, 100.0, 99.99465, 99.64906, 99.9957, 99.9636, 99.29134
32755.156000000003, 60.02050246666303, 60.02032036471113, 60.02293412253369, 32.630485364017524, 32.86444457355331, 32.778921786943606, 0.9999798373398258, 0.9999775942236374, 0.999978417204418, 9318.264175563441, 9354.768531854592, 9354.30574737165, 222.4264529213442, 66.24466243534437, 61.16900562731189, 9324.42040823542, 9359.643815612097, 9354.536808035973, 286.6206911131648, 285.9333870013486, 286.1351763714215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8067, 6.926442, 5498.529, 798.2515, 5.51231, 4400.009, 826.2822, 6.613475, 5465.03, 791.2027, 5.557003, 4397.037, 798.8931, 5.507938, 4400.265, 823.4182, 5.317291, 4378.693, 99.96879, 99.99881, 99.36075, 99.93126, 100.0, 99.51435
32757.49, 60.022249446943746, 60.01941438304479, 60.02136069224624, 32.58756575223854, 32.79574490281704, 32.770041955953246, 0.9999815372600972, 0.9999744962906799, 0.9999806250001181, 9295.576513428412, 9339.294403999143, 9338.531229820395, 222.10534114361235, 66.47493770648407, 61.69404363605054, 9304.508808774288, 9346.208170408481, 9340.733123149317, 286.4131306572511, 285.92808977495395, 286.2759771928507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.7278, 6.929655, 5497.633, 796.8312, 5.524098, 4399.441, 828.8252, 6.575372, 5453.239, 786.6393, 5.586606, 4391.913, 804.5965, 5.465569, 4399.791, 816.7579, 5.37534, 4389.253, 99.95557, 99.98589, 99.1484, 99.82823, 99.99385, 99.77794
32759.88948, 60.01799829144283, 60.01805250378574, 60.01524346783738, 32.60965659066113, 32.85133071663426, 32.80225376845733, 0.9999795158703323, 0.9999756922274855, 0.999977167718964, 9308.308662508998, 9361.101400360842, 9349.099925459173, 228.06393284981777, 61.45365033704002, 60.84086457714818, 9303.90916308516, 9362.204188143485, 9340.045413515456, 286.5445491946619, 286.01688811318417, 286.1486660530477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 791.5986, 6.940362, 5497.579, 797.6094, 5.51673, 4400.182, 826.5734, 6.610898, 5464.299, 791.2222, 5.557188, 4396.985, 798.8931, 5.507938, 4400.374, 823.4579, 5.316376, 4378.865, 99.94254, 100.0, 99.34641, 99.93007, 100.0, 99.51826
32762.176720000003, 60.015620770201, 60.01401512276905, 60.01543699235469, 32.59204548912212, 32.84291980603376, 32.79410922127456, 0.999978790491819, 0.9999797318171678, 0.9999789783381651, 9299.907757504714, 9351.744428826321, 9345.10590849656, 223.00933230814667, 58.63199584376616, 63.485321013029534, 9301.860317772538, 9351.86956033064, 9348.369416521933, 286.53186177544023, 285.9550558235237, 286.1694330334648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.498, 6.974271, 5492.233, 798.2709, 5.512494, 4400.24, 826.2628, 6.61458, 5464.978, 784.9888, 5.593776, 4391.147, 798.8931, 5.507573, 4400.209, 823.5175, 5.317291, 4378.856, 99.85834, 100.0, 99.36489, 99.79993, 100.0, 99.50778
32764.539880000004, 60.01330046350728, 60.017068907134586, 60.01940663556708, 32.567406723067215, 32.80330540034252, 32.70846027668031, 0.999977376604566, 0.9999776033824878, 0.9999766230028306, 9292.29888777425, 9351.744149963728, 9337.318985973325, 221.86565145723148, 64.53782905641765, 67.35285866442791, 9306.354024250624, 9351.574113579889, 9337.074124636609, 286.62954907606644, 286.0235547756336, 286.1107646855682, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 781.2681, 7.018531, 5483.414, 804.5939, 5.468102, 4399.942, 819.954, 6.684712, 5481.161, 778.6972, 5.628527, 4382.933, 792.6747, 5.548115, 4398.085, 829.7404, 5.25851, 4363.107, 99.69808, 99.99729, 99.65208, 99.61072, 99.95132, 99.15877
32766.97836, 60.02131498962206, 60.01718187455042, 60.01431243891671, 32.63072021736917, 32.84433881125678, 32.78699037222712, 0.9999798284441902, 0.9999811276499505, 0.9999798334716592, 9309.688901878846, 9356.910794394946, 9352.735989895438, 226.78350694842538, 63.72723854992614, 62.24179631606421, 9312.669662350467, 9365.961751480463, 9356.86923579973, 286.4673513114293, 285.96563802382116, 286.0065421876719, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.498, 6.97445, 5492.233, 798.232, 5.512494, 4400.414, 826.3599, 6.612923, 5464.918, 784.9694, 5.594144, 4391.147, 798.8931, 5.507938, 4400.264, 823.4778, 5.316559, 4378.284, 99.85738, 100.0, 99.36075, 99.79739, 100.0, 99.50251
32769.2848, 60.01622336446492, 60.017075407026034, 60.017368130969274, 32.58031385601861, 32.84521295780926, 32.77518611580688, 0.9999759778789838, 0.9999749145435656, 0.999978347264795, 9302.89849297213, 9353.765362809225, 9349.990076412636, 224.69905799420394, 61.58762738482187, 63.6487805610559, 9300.59074108365, 9354.135462951677, 9338.792546826138, 286.5665331674214, 285.94390746895215, 286.10487329931925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5177, 6.97445, 5492.291, 798.2515, 5.51231, 4400.186, 826.3405, 6.613291, 5464.581, 784.9888, 5.590835, 4392.887, 800.4763, 5.494423, 4400.499, 818.8057, 5.357395, 4387.306, 99.86138, 100.0, 99.35873, 99.81701, 100.0, 99.6981
32771.588480000006, 60.01292354277714, 60.017123024422446, 60.01935637020427, 32.56972449557211, 32.81897221493467, 32.77126895472935, 0.9999789895354914, 0.9999750507689339, 0.9999775333101825, 9302.819624936372, 9347.520313326975, 9341.924464793248, 225.4870695676036, 54.866125023293534, 65.01323423221288, 9307.953560679833, 9356.333409937515, 9346.358485770917, 286.5318404075222, 285.98885717226256, 286.2325128269515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8067, 6.927156, 5497.917, 792.9207, 5.546754, 4398.739, 830.9022, 6.565985, 5453.07, 787.6491, 5.578332, 4392.774, 800.4382, 5.500085, 4400.203, 823.3187, 5.318024, 4378.637, 99.96582, 99.96487, 99.1238, 99.85431, 100.0, 99.49597
32773.99224, 60.016812583959876, 60.01572867962682, 60.016679456572504, 32.60674238225295, 32.8532723209794, 32.77902277184247, 0.9999783147687168, 0.999977139689933, 0.9999759917743521, 9306.356452151838, 9358.898980016666, 9350.702834015494, 226.93068680647502, 57.90600730199458, 59.80420112995148, 9302.425270689591, 9364.654392540078, 9351.906684971449, 286.5710528479513, 286.1573361664351, 286.10312180974256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 791.0466, 6.943218, 5497.242, 793.5822, 5.545096, 4397.689, 826.3405, 6.613291, 5465.086, 791.1833, 5.557003, 4397.037, 798.9122, 5.507573, 4400.153, 823.2988, 5.316193, 4378.407, 99.93742, 99.94607, 99.36078, 99.93126, 100.0, 99.50122
32776.307400000005, 60.01945310791578, 60.019347996416, 60.012611218424276, 32.57223290395285, 32.81963599469644, 32.77883009938219, 0.9999779016261763, 0.9999780729679543, 0.9999763767672408, 9307.648528437301, 9361.907455463912, 9339.142762819814, 220.28888517256962, 67.09635026862543, 63.739726898889785, 9310.432293061256, 9349.415997635453, 9346.040808451191, 286.5585826077703, 286.0325540608524, 286.2543378109817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 799.4254, 6.876114, 5500.524, 785.7416, 5.589488, 4391.914, 819.5657, 6.687105, 5481.895, 797.5137, 5.517105, 4400.149, 792.6747, 5.547933, 4398.03, 829.8, 5.25851, 4363.278, 100.0, 99.82256, 99.66942, 99.99824, 99.95507, 99.16402
32778.617040000005, 60.01920428144265, 60.01594636456319, 60.01239804574825, 32.63944614800712, 32.87559150074834, 32.803732569214596, 0.9999743594476651, 0.9999754706243648, 0.9999757937998515, 9308.054117813046, 9359.664211177716, 9357.19177964751, 230.28676523042031, 64.30433592918189, 58.85538538145647, 9312.160015460982, 9364.624606206897, 9355.821590328818, 286.58161484792, 285.9605487476611, 286.12971514695164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.787, 6.926442, 5498.418, 791.9479, 5.552464, 4397.472, 826.7869, 6.607769, 5463.797, 791.2222, 5.557003, 4396.809, 798.9122, 5.507755, 4400.157, 823.3585, 5.316559, 4378.17, 99.96984, 99.93993, 99.34037, 99.9274, 100.0, 99.50512
32780.9562, 60.01390004237482, 60.01288517378656, 60.01131001782557, 32.63283022550613, 32.87161733172931, 32.787660600824815, 0.9999800142115122, 0.9999785788525987, 0.9999791358907963, 9304.867821530177, 9358.065925052933, 9344.098381376562, 226.54055941825982, 61.08886849373539, 57.56902306236316, 9309.993509227377, 9354.871262998628, 9341.818683978277, 286.48343613561497, 285.99569775273176, 286.2308921100215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.787, 6.926442, 5498.193, 791.9479, 5.552649, 4397.7, 826.321, 6.613107, 5464.524, 791.2027, 5.557555, 4397.042, 798.8931, 5.507755, 4400.265, 823.3983, 5.317657, 4378.4, 99.96575, 99.94236, 99.36286, 99.93004, 100.0, 99.5077
32783.407600000006, 60.01010484073033, 60.009235109283615, 60.01239065147435, 32.607435032789624, 32.8570967876255, 32.78341040660791, 0.999976188950208, 0.9999792287327467, 0.9999757857827127, 9306.18959399068, 9351.136484178596, 9347.235794075836, 230.30221703031748, 61.77530465160146, 60.101856633623356, 9312.394632352027, 9357.467528029196, 9342.128820775875, 286.6195268703179, 285.9348112886684, 286.14587039250614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.498, 6.974271, 5492.285, 798.2515, 5.51231, 4400.238, 832.7076, 6.536901, 5443.174, 784.9694, 5.59396, 4391.911, 804.4821, 5.47123, 4400.036, 819.2828, 5.348788, 4384.422, 99.85833, 100.0, 98.9674, 99.79864, 100.0, 99.66069
32785.80864, 60.01040843032857, 60.00547892499693, 60.00575627027103, 32.57873275244835, 32.84263408999174, 32.77947375141803, 0.999976523782068, 0.9999799164863297, 0.9999802940967657, 9304.75887726172, 9354.010278674587, 9340.09066889448, 227.78510468944478, 61.8732227985879, 63.03977377576348, 9303.52663520795, 9352.646451371776, 9338.437432496992, 286.5944338345192, 286.0215891779161, 286.14046161517587, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.8264, 6.927691, 5497.916, 791.9868, 5.552464, 4397.581, 826.3016, 6.611451, 5464.359, 787.6103, 5.578883, 4392.942, 798.9122, 5.507573, 4400.318, 823.438, 5.317108, 4378.343, 99.96467, 99.94238, 99.35058, 99.85176, 100.0, 99.50253
32788.17848, 60.002709513066456, 60.002841998757454, 60.002333973286824, 32.57110232193683, 32.80807247263251, 32.74125486764576, 0.9999767573431891, 0.9999742410613187, 0.9999735323508808, 9290.125139608917, 9345.11193419701, 9330.516593336826, 223.15086124525442, 61.96189335144118, 61.65125028729517, 9299.133429191663, 9352.00199834667, 9332.45436938375, 286.4673433715602, 285.9875534023554, 286.06429603751275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 785.3885, 6.98962, 5488.161, 788.9712, 5.574568, 4393.761, 820.4781, 6.680662, 5481.221, 778.8525, 5.628527, 4383.044, 792.713, 5.548115, 4398.088, 829.7404, 5.257594, 4363.165, 99.80051, 99.87198, 99.63988, 99.61205, 99.95514, 99.16144
32790.52852, 59.99613954156856, 59.997709932982865, 59.99596775907245, 32.59930654820146, 32.838256250341594, 32.76478188307237, 0.9999756010422383, 0.9999781758489863, 0.9999778699480125, 9300.130377502115, 9348.991290492182, 9342.495655971523, 227.10002580576474, 69.33317212293832, 61.60530366156422, 9311.993297746943, 9352.257540298953, 9338.947053918322, 286.47510960692756, 285.88805334582963, 286.0731984813918, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 786.8868, 6.978911, 5492.453, 791.9479, 5.552649, 4397.638, 826.1464, 6.610714, 5464.416, 784.9888, 5.593776, 4391.259, 798.9504, 5.50739, 4400.207, 823.4579, 5.316742, 4378.052, 99.85526, 99.94491, 99.35162, 99.80113, 100.0, 99.50506
32792.83464, 59.998738978049104, 60.00137595027973, 59.99972191103437, 32.63829110020301, 32.86549885031819, 32.81941511652179, 0.9999795176258981, 0.9999783206907237, 0.9999741130697622, 9310.229882157657, 9359.643943812593, 9346.45299250655, 225.64017616523688, 58.522179011874414, 60.62416546743043, 9314.891958999266, 9354.147180645305, 9347.418954295918, 286.4653981968677, 285.9449088215529, 286.1492075647676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.498, 6.974271, 5492.343, 791.9673, 5.552649, 4397.525, 826.2628, 6.613107, 5464.918, 784.95, 5.59396, 4391.369, 798.9122, 5.507755, 4400.316, 823.4579, 5.316925, 4378.285, 99.86138, 99.94236, 99.36075, 99.79872, 100.0, 99.50768
32795.210080000004, 59.99707529417563, 59.997829283462806, 59.997129575134274, 32.60170222704279, 32.848244860135544, 32.80657923618248, 0.9999763053978112, 0.9999749164648599, 0.9999738313928617, 9306.970879198474, 9352.676424498015, 9346.062005877542, 222.30021158509498, 63.41544818735292, 66.03032514492975, 9308.146283582362, 9347.673528133295, 9350.443229200502, 286.4426961581898, 285.97516906757295, 286.00278440533896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.787, 6.926442, 5498.193, 798.2515, 5.51231, 4400.238, 832.7076, 6.536533, 5443.34, 791.2027, 5.557188, 4396.925, 805.1497, 5.464473, 4399.566, 817.076, 5.371678, 4389.477, 99.96984, 100.0, 98.96328, 99.92872, 99.99118, 99.75944
32797.51288, 59.9957803387373, 59.99411781707702, 59.99442536005379, 32.59085596166259, 32.851972420909796, 32.78152214015517, 0.9999789201991266, 0.9999787923087924, 0.9999766467766615, 9307.633304639881, 9354.59041921861, 9349.531809750675, 222.53429468587456, 62.923231018252864, 62.60045613366219, 9307.639059459045, 9356.930965759599, 9346.786827814292, 286.412618912778, 285.9117440052217, 286.11911681640083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 800.0, 787.5177, 6.974093, 5492.505, 791.9673, 5.552649, 4397.584, 826.3793, 6.612555, 5464.858, 784.9888, 5.59396, 4391.2, 798.9313, 5.507573, 4400.204, 823.2988, 5.316925, 4378.168, 99.85834, 99.94369, 99.35563, 99.79992, 100.0, 99.50243
