TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32945.892040000006, 60.01706045982942, 60.017171799352475, 60.02035626224361, 33.84437516076239, 34.082092731059674, 34.01829734914072, 0.9999715416595286, 0.999970962929882, 0.999973972355005, 9667.045520775064, 9704.433275147043, 9702.390281708176, 234.28576644633358, 71.5080336570374, 70.63089026481157, 9653.489540541557, 9706.88502244335, 9694.956573893733, 286.5863154342036, 286.05970014019147, 286.19155698634427, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3369, 6.953391, 5495.689, 797.1814, 5.519493, 4400.149, 824.8069, 5.3049, 4375.648, 788.4259, 6.96742, 5493.332, 798.9885, 6.884026, 5500.195, 823.8356, 5.313446, 4378.757, 99.91611, 99.99674, 99.44503, 99.87735, 100.0, 99.48655
32948.235, 60.01615226434802, 60.020201035191064, 60.0238507931078, 33.828686166606246, 34.117174347066296, 34.02968173643316, 0.9999767760813358, 0.9999718407929427, 0.9999719897863543, 9654.327832086243, 9713.52746114174, 9700.570522444998, 237.82295647161118, 73.29224060522483, 72.14782925599366, 9664.212526007037, 9704.89347672443, 9706.902355154456, 286.47477948691045, 285.98324814333563, 286.1455543404686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 784.0282, 6.999257, 5487.822, 790.8583, 5.559095, 4396.697, 831.0576, 5.249126, 4361.514, 783.5906, 7.002354, 5488.721, 802.9752, 6.855353, 5500.26, 821.9668, 5.330659, 4379.46, 99.77518, 99.92747, 99.10056, 99.77077, 100.0, 99.53055
32950.527200000004, 60.01694836762059, 60.02130557315182, 60.01805532312111, 33.84070587006753, 34.06746172311487, 33.9989840545492, 0.9999761659407718, 0.9999756584317012, 0.9999771363660336, 9661.556251994274, 9714.04480253299, 9700.15227756606, 236.44962411508004, 67.61234969577617, 70.89478698068501, 9666.619920341629, 9710.09582345456, 9701.960991055497, 286.5727150197746, 286.0003605520203, 286.09321886697717, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3566, 6.953391, 5495.579, 795.7028, 5.531834, 4399.011, 824.7487, 5.304716, 4375.59, 788.4259, 6.96742, 5493.22, 799.0076, 6.884026, 5500.25, 824.2333, 5.3096, 4376.42, 99.91612, 99.98465, 99.4425, 99.87533, 100.0, 99.4745
32952.90864, 60.01137096364166, 60.018369771857394, 60.02270305656981, 33.85068216682422, 34.07217513816148, 34.027421992806126, 0.999976555520922, 0.9999733458572592, 0.9999778303201399, 9662.579158589497, 9705.53340754893, 9697.326339790121, 235.40949760029594, 69.6623283742374, 72.0311606805999, 9662.192405208269, 9714.06301913845, 9693.123933821915, 286.4051696457286, 285.93817063550006, 286.1008793074353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.7027, 6.935009, 5498.36, 786.87, 5.583041, 4391.974, 819.0416, 5.359938, 4388.104, 794.6398, 6.919432, 5498.587, 792.7511, 6.93443, 5497.237, 830.5157, 5.251368, 4361.234, 99.96261, 99.83275, 99.70493, 99.97194, 99.95237, 99.11754
32955.16376, 60.02228986708303, 60.02181400289858, 60.01652351194414, 33.83346372768725, 34.086206187007406, 33.99767442465159, 0.999977882949887, 0.9999713053416429, 0.9999734224299193, 9659.122364898645, 9712.639956600722, 9697.688453218092, 238.79475167877467, 78.81877020646607, 66.74185089166804, 9663.474238154846, 9705.268040080266, 9699.085101375482, 286.5195721636641, 285.9247645309184, 286.14638271401714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.5735, 6.951427, 5495.574, 790.8583, 5.559095, 4396.812, 824.9428, 5.304164, 4375.417, 788.4064, 6.96742, 5493.22, 799.0076, 6.88366, 5500.584, 824.1339, 5.311431, 4376.768, 99.91918, 99.92227, 99.45041, 99.87533, 100.0, 99.4706
32957.48184, 60.01626628335532, 60.02551902768596, 60.01912842821126, 33.8692056127195, 34.099312599918754, 34.019835006561436, 0.9999750438214888, 0.999974064648716, 0.9999711173762688, 9650.37945494337, 9708.566367009751, 9702.894839996294, 237.4466647961308, 81.93002276487272, 72.50712520379511, 9667.65370300094, 9712.652402521408, 9703.768026604652, 286.534521120221, 285.86547339628333, 286.1717740245394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3566, 6.953391, 5495.521, 790.8778, 5.559279, 4396.812, 824.8264, 5.305268, 4376.039, 788.4259, 6.967236, 5493.279, 799.0267, 6.88366, 5500.198, 824.1736, 5.310333, 4376.886, 99.91611, 99.92094, 99.45404, 99.87639, 100.0, 99.47446
32959.84392, 60.02157444643435, 60.02495885844685, 60.01841359191977, 33.84433138432522, 34.057761092343405, 33.97975094676557, 0.9999759114971525, 0.9999720826774056, 0.9999744234553679, 9658.56061289661, 9712.353865170611, 9697.453823925282, 234.61518835241986, 73.2173648854914, 76.54389561643256, 9661.705100271376, 9706.779934118547, 9703.661197680953, 286.5080756002975, 285.96190031408713, 286.13147472290194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 784.0085, 6.999435, 5487.602, 797.1814, 5.519125, 4400.037, 831.0964, 5.245444, 4359.339, 782.1343, 7.012466, 5484.511, 805.2832, 6.828872, 5499.355, 817.8912, 5.365635, 4388.13, 99.77318, 99.99547, 99.0745, 99.72007, 99.98687, 99.73406
32962.19416, 60.02343801897481, 60.024503687322365, 60.022082215908796, 33.84950443797645, 34.08698644495133, 34.019275170892314, 0.9999762011106036, 0.9999744734466107, 0.9999780061930086, 9656.751947124394, 9711.630016648829, 9698.510458753492, 240.32396083911226, 65.07919669683997, 65.6372104040247, 9657.98159293017, 9717.588687743964, 9703.282221372738, 286.559088750106, 285.94552425944596, 286.1922195288682, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3369, 6.953212, 5495.354, 790.8778, 5.559279, 4396.701, 824.6128, 5.306557, 4375.364, 788.4259, 6.96742, 5493.332, 799.0267, 6.883478, 5500.306, 824.2532, 5.309417, 4376.708, 99.91412, 99.92481, 99.44771, 99.87736, 100.0, 99.47049
32964.541240000006, 60.02239980986487, 60.02099137143145, 60.02079675575941, 33.84479339013603, 34.113959713567276, 34.02470060778414, 0.9999726853007673, 0.9999739284302767, 0.9999780429421709, 9659.015960527004, 9711.316266139942, 9706.521269743542, 235.69660552403604, 72.16277462697008, 70.01586860488533, 9668.670394480569, 9713.377276455187, 9699.325609508625, 286.5028918055444, 286.06607881873964, 286.181785518113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3369, 6.953034, 5495.463, 797.1619, 5.519493, 4399.81, 824.5352, 5.308029, 4377.193, 789.9211, 6.953262, 5495.954, 796.5088, 6.909045, 5499.001, 828.3288, 5.269314, 4365.492, 99.91517, 100.0, 99.45943, 99.91058, 99.98044, 99.21434
32966.900760000004, 60.022773953867876, 60.02488801887706, 60.02297985356294, 33.842131070727945, 34.10996949236541, 34.020225885745525, 0.9999767037729482, 0.9999679060189957, 0.9999758035988348, 9666.086992164595, 9706.425745162935, 9698.584884671316, 233.4854630011896, 72.78845821448476, 74.84190831019805, 9659.420194887502, 9703.396425900137, 9713.479488653378, 286.47887542497494, 285.8981228589681, 286.2010938519541, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.1528, 6.911986, 5498.752, 801.4811, 5.494074, 4400.31, 822.3804, 5.324228, 4378.125, 789.7075, 6.957307, 5493.393, 798.9313, 6.883843, 5500.306, 824.4719, 5.309234, 4376.531, 99.98287, 100.0, 99.50144, 99.88468, 100.0, 99.46521
32969.24068, 60.01709933107095, 60.020783305077856, 60.02010316217592, 33.83098025418794, 34.08478662452666, 34.05002244500122, 0.9999716642750399, 0.9999723265008665, 0.9999740540040468, 9666.422197932305, 9710.991912695188, 9710.760458690787, 234.9736075352148, 66.50488230504084, 74.22443332965713, 9664.349085644983, 9710.264568139495, 9702.365309226177, 286.5843561920906, 286.0150495584342, 286.2062399285926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3369, 6.953212, 5495.574, 797.1619, 5.519125, 4399.924, 824.8069, 5.305636, 4376.042, 788.4064, 6.967236, 5493.167, 799.0076, 6.883843, 5500.363, 824.3128, 5.310882, 4376.825, 99.91812, 99.99435, 99.4438, 99.87426, 100.0, 99.47713
32971.598320000005, 60.021489248121455, 60.02413207150987, 60.019663841864485, 33.84698933727439, 34.06430182700325, 33.98778214311236, 0.9999736510569986, 0.9999685074062472, 0.9999725062718188, 9658.717005211816, 9705.13536555424, 9697.631142096496, 241.76745973119205, 73.77685614887105, 72.4522515483382, 9654.033333806083, 9708.486019763272, 9699.89819316427, 286.4355649539411, 285.7910682822863, 286.2393353903514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 784.0479, 6.999435, 5487.822, 790.8778, 5.559279, 4396.584, 831.077, 5.245076, 4359.339, 782.1149, 7.012099, 5484.563, 805.3022, 6.82869, 5499.519, 817.911, 5.365269, 4388.358, 99.77918, 99.92481, 99.0745, 99.71805, 99.98985, 99.73921
32973.88996, 60.01829271391234, 60.01778925942218, 60.01911921643562, 33.88560264354407, 34.101563352080134, 34.04047615459451, 0.9999744178993814, 0.999976381239618, 0.9999749506604031, 9657.310711208913, 9716.93603617493, 9704.870000016468, 229.1243890421349, 61.910039014685935, 71.17195638050134, 9663.850777149832, 9705.97580253885, 9709.842663687763, 286.43748006668704, 285.92355212603576, 286.14977797066865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3369, 6.953212, 5495.516, 797.1814, 5.519493, 4399.924, 824.7875, 5.305452, 4375.533, 788.4064, 6.96742, 5493.278, 799.0076, 6.884026, 5500.254, 824.2929, 5.309967, 4377.106, 99.91812, 100.0, 99.43994, 99.87639, 100.0, 99.46524
32976.26036, 60.01736142193694, 60.018603002823006, 60.0221735468925, 33.84838272851544, 34.09094674747728, 34.040256011347715, 0.999977445295784, 0.9999703741025278, 0.9999778785968448, 9663.992108400642, 9711.322629759276, 9711.451340854419, 236.41535612475184, 73.18884707217148, 67.65263361237248, 9666.990104180322, 9711.612193066132, 9703.40688474598, 286.60279522948247, 285.9186994031358, 286.16423540595184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3566, 6.953034, 5495.521, 790.8973, 5.559279, 4396.93, 824.8846, 5.305084, 4375.705, 788.4259, 6.96742, 5493.22, 799.0076, 6.88366, 5500.198, 824.0941, 5.31015, 4376.068, 99.91822, 99.92227, 99.44643, 99.87841, 100.0, 99.4547
32978.596000000005, 60.01628238664056, 60.02095338486723, 60.02036817886829, 33.85781118423837, 34.09551720274328, 34.01505564553521, 0.9999720921277755, 0.9999714938216043, 0.999971949051848, 9657.09660965214, 9713.851609823561, 9697.137126354293, 238.7070232453716, 76.94087971488193, 70.58841353505704, 9660.856546885043, 9716.41593072552, 9707.218666311102, 286.47093296894224, 285.8476200110774, 286.1329431193708, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.6062, 6.903777, 5499.695, 784.5742, 5.596488, 4390.804, 818.4592, 5.360306, 4387.528, 794.7175, 6.919248, 5498.304, 793.8193, 6.923107, 5498.859, 828.2095, 5.27316, 4369.347, 99.99306, 99.7908, 99.70757, 99.96776, 99.97786, 99.26486
32980.84908, 60.01926731220627, 60.01451505036753, 60.01863304412521, 33.85528744113921, 34.073947268026274, 34.02992374486693, 0.9999768403799202, 0.999971251744718, 0.999974444190816, 9657.43074630737, 9704.41454877602, 9702.63486664987, 238.0150506389009, 75.51152382680243, 69.4366411334563, 9663.365356375114, 9707.425911649303, 9708.714635664885, 286.49068603554923, 285.9615934133218, 286.3003690956393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3566, 6.953034, 5495.574, 790.8778, 5.559279, 4396.923, 824.7292, 5.304716, 4375.826, 788.4259, 6.967236, 5493.225, 799.0076, 6.883843, 5500.363, 824.273, 5.310699, 4376.704, 99.91507, 99.92481, 99.42962, 99.87744, 100.0, 99.46915
32983.21272, 60.01360565803296, 60.01683815893081, 60.01360444576242, 33.818979294526045, 34.07661671626086, 34.010222941100515, 0.9999731746924594, 0.9999661585441985, 0.9999743204020413, 9651.470863561017, 9710.057888601092, 9702.816188667819, 242.34624301104395, 73.97675325181399, 69.5087144138464, 9659.155893944522, 9707.811177712107, 9700.388890374303, 286.4786661503549, 285.9090126730521, 286.2646987172968, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 789.2723, 6.964277, 5493.178, 793.4654, 5.540676, 4399.066, 828.864, 5.266797, 4364.655, 783.2994, 7.008605, 5484.792, 805.2451, 6.828872, 5499.738, 817.5134, 5.3671, 4388.481, 99.87457, 99.96475, 99.19532, 99.73147, 99.98788, 99.73681
32985.67744, 60.01328609861297, 60.0157153337186, 60.01420698350034, 33.8582001875285, 34.1000826832445, 34.03573752206471, 0.9999765963861025, 0.9999764310857522, 0.9999738876128412, 9666.108866991493, 9706.95161196836, 9704.794918244672, 235.54475010879014, 70.49536244807405, 68.67163118318672, 9663.395533428615, 9713.39815920046, 9705.007908157231, 286.4992840842844, 285.9355195524077, 286.1167003482765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 789.6863, 6.954462, 5495.406, 790.9167, 5.559095, 4396.642, 824.671, 5.303059, 4375.702, 788.4259, 6.967236, 5493.273, 799.0076, 6.88366, 5500.42, 824.1935, 5.31015, 4376.306, 99.91507, 99.92361, 99.43075, 99.87541, 100.0, 99.45741
32987.98864, 60.01814599605595, 60.01714102104291, 60.01815551089788, 33.87585823970731, 34.120191732492394, 34.05657971514465, 0.9999756328867424, 0.9999797375378711, 0.9999720037678984, 9666.724534793122, 9716.42266692007, 9716.164116297858, 229.85870042706, 64.44378721143676, 68.48023334537993, 9663.088492283483, 9717.83970453158, 9719.619297801306, 286.42316632798855, 285.96551106315013, 286.09876023910266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3369, 6.953391, 5495.516, 797.1619, 5.519309, 4399.866, 824.671, 5.304348, 4375.479, 788.4259, 6.967236, 5493.385, 799.0076, 6.884026, 5500.362, 824.1339, 5.311248, 4376.016, 99.91612, 99.99811, 99.43087, 99.87426, 100.0, 99.49147
32990.36192, 60.01876758620979, 60.01595559945436, 60.02025322482267, 33.909551342201645, 34.140699865534074, 34.07139730946085, 0.9999732822141247, 0.9999712086541247, 0.9999755673517033, 9674.491518421137, 9714.996479446205, 9708.91911056733, 237.32778050104798, 78.8291364918482, 69.81563004575764, 9674.835903331727, 9719.918114103448, 9714.520442361936, 286.46603149242736, 285.88214526068487, 286.3307035363889, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.6062, 6.903955, 5499.695, 803.3877, 5.476759, 4400.192, 818.5369, 5.360858, 4387.363, 794.6981, 6.918696, 5498.529, 792.732, 6.93443, 5497.234, 830.4958, 5.250819, 4361.006, 99.99306, 100.0, 99.71146, 99.97195, 99.9483, 99.1124
32992.69208, 60.01931083238664, 60.02190187609932, 60.01934315805434, 33.86265868955585, 34.087696009094415, 34.047333229109775, 0.9999777175771588, 0.9999716082812321, 0.9999748658442313, 9668.123477292085, 9719.114077046746, 9716.003620018422, 240.584631542868, 68.95145015220822, 65.92421815750458, 9678.00347363064, 9725.217011917272, 9703.512890457201, 286.6006067994982, 286.0188640462133, 286.2943756822193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3369, 6.953034, 5495.689, 797.1814, 5.519309, 4399.867, 824.7292, 5.306373, 4374.972, 788.4259, 6.967236, 5493.273, 798.9885, 6.883843, 5500.197, 824.1935, 5.308319, 4376.595, 99.92021, 99.998, 99.42979, 99.87638, 100.0, 99.46398
32994.95004, 60.02290004152623, 60.018895294102364, 60.01866773228726, 33.856646378985296, 34.099089060875066, 34.04025241303308, 0.9999739497552609, 0.9999708673142306, 0.9999731841848417, 9664.188448462128, 9710.703349709387, 9705.762010836283, 234.13325400961912, 78.45866519884157, 67.42791433830439, 9655.150019464692, 9716.374812855915, 9704.108863139887, 286.4192436005406, 286.0007352852873, 286.2767020019274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3566, 6.953212, 5495.354, 797.1814, 5.519309, 4399.92, 824.904, 5.303795, 4373.756, 787.8045, 6.97459, 5491.225, 801.1058, 6.866128, 5500.491, 818.6268, 5.354281, 4386.251, 99.91412, 99.99678, 99.4373, 99.83905, 100.0, 99.68612
32997.28372, 60.02567612964025, 60.021897738836515, 60.017269253573616, 33.872369940605054, 34.089874276743856, 34.06821237138829, 0.9999713641189962, 0.9999733941941528, 0.99997267988512, 9661.4519419349, 9712.183992509634, 9711.95436612217, 233.45900814277456, 71.73967915773028, 69.0505570124601, 9667.807451046086, 9717.750191726747, 9721.976168267229, 286.48379990078115, 285.85199552249503, 286.2874037280377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 784.0676, 6.998008, 5488.551, 791.8701, 5.549149, 4398.359, 828.767, 5.269926, 4368.037, 786.251, 6.983232, 5491.626, 800.0567, 6.878364, 5500.15, 824.1736, 5.31015, 4376.825, 99.78122, 99.95126, 99.23439, 99.84634, 100.0, 99.48229
32999.68492, 60.01960516641727, 60.0202379591864, 60.01874088677661, 33.87669937905285, 34.127983011352576, 34.08746887594844, 0.9999725370554294, 0.9999811998272029, 0.9999742661318, 9673.87538779388, 9717.4194595723, 9711.424459938298, 227.4727758144574, 64.24169922715646, 66.8642566373801, 9673.38120993966, 9721.26816637269, 9720.128859723094, 286.5314549859231, 285.9218924843587, 286.2475548352416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3369, 6.952855, 5495.517, 797.1814, 5.519309, 4400.031, 824.6904, 5.305084, 4375.988, 788.4259, 6.967236, 5493.22, 799.0076, 6.883843, 5500.141, 824.2134, 5.308502, 4376.821, 99.91812, 99.99931, 99.44133, 99.87533, 100.0, 99.45218
33001.962920000005, 60.01894078589627, 60.01818748560951, 60.014298715777265, 33.86583647953661, 34.13435306922923, 34.0704285839004, 0.9999774820957729, 0.9999752237073638, 0.9999758570794487, 9673.729746558101, 9715.476989928638, 9713.524663879205, 240.38318930491596, 76.66434994805104, 69.82756255129789, 9675.626807457049, 9725.579215754862, 9712.235511151508, 286.4169556260467, 285.97517672097354, 286.15853803269187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.4879, 6.904848, 5499.69, 803.4072, 5.476943, 4400.187, 818.4398, 5.360858, 4387.191, 794.7369, 6.918696, 5498.646, 792.732, 6.93443, 5497.287, 830.5555, 5.250819, 4361.238, 99.99305, 100.0, 99.71392, 99.97195, 99.95226, 99.11765
33004.31008, 60.023581582047264, 60.02292873367078, 60.01919326267685, 33.843596194570296, 34.11274543742406, 34.0559205844739, 0.9999734908682476, 0.9999759947702662, 0.9999743759676712, 9673.855304475825, 9714.485420240138, 9710.618597013516, 236.23950513820273, 71.93681861336518, 67.93622621067652, 9664.110853982093, 9725.413803758533, 9712.498950466019, 286.52984988910305, 286.16088901086806, 286.1760935429494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3763, 6.953034, 5495.521, 797.1814, 5.519309, 4400.095, 824.8069, 5.307109, 4376.09, 788.4259, 6.967052, 5493.39, 798.9885, 6.883843, 5500.415, 824.273, 5.309417, 4377.114, 99.91908, 100.0, 99.45679, 99.87841, 100.0, 99.47846
33006.58512, 60.02871231814267, 60.02442478465148, 60.02704738091367, 33.870168716395426, 34.111055842114766, 34.03810665319872, 0.9999749710962192, 0.9999758785911824, 0.9999737174904256, 9660.602166504723, 9712.81544340681, 9712.74862740192, 239.12188747232267, 74.5213031867006, 66.57821353195295, 9663.944419897907, 9710.710487153074, 9704.744189006713, 286.4088328443276, 285.97035473788173, 286.3372695690781, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3566, 6.953034, 5495.574, 797.2009, 5.519309, 4399.867, 824.7487, 5.305636, 4374.914, 788.4259, 6.967236, 5493.279, 798.9885, 6.883843, 5500.197, 824.2333, 5.310699, 4376.297, 99.91612, 99.99558, 99.44514, 99.87639, 100.0, 99.46913
33008.984280000004, 60.03003354646298, 60.02901028563219, 60.028725696726774, 33.852146564025645, 34.098052185002594, 34.035029137114726, 0.9999787829645697, 0.9999728679789626, 0.9999783383118279, 9671.656720596213, 9726.3418842487, 9715.606023220897, 234.8175096142554, 73.26220256908437, 69.04401427409357, 9663.672535500384, 9715.712777055905, 9719.133742266888, 286.5212263962007, 285.9611758576685, 286.1421842801823, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 784.0282, 6.999614, 5487.712, 790.8778, 5.559279, 4396.871, 831.0964, 5.24526, 4359.23, 782.1343, 7.012466, 5484.512, 805.1306, 6.833986, 5499.692, 819.8196, 5.348971, 4383.261, 99.77518, 99.92481, 99.07576, 99.71699, 99.99043, 99.64634
33011.32996, 60.02757472664095, 60.026053593956426, 60.02736407388177, 33.85647648255317, 34.10710658399701, 34.058860608444654, 0.9999749111290557, 0.9999760756987843, 0.9999771729096704, 9671.440899459109, 9721.703000040736, 9714.547238381634, 230.92374917961433, 69.09517028561982, 66.42599827794402, 9678.521226581186, 9715.889591413452, 9714.267986595447, 286.6331049009867, 286.06132227709594, 286.2719070347437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3566, 6.953212, 5495.516, 797.2009, 5.519309, 4399.921, 824.8264, 5.305268, 4375.419, 788.4453, 6.96742, 5493.391, 799.0076, 6.883843, 5500.363, 824.1537, 5.309234, 4376.585, 99.91717, 99.9968, 99.44508, 99.87629, 100.0, 99.46012
33013.692800000004, 60.028185452748836, 60.02889856968323, 60.02527114538282, 33.88755723317146, 34.125127695835054, 34.05725237907356, 0.9999788946035858, 0.9999728949193643, 0.9999760574809022, 9673.44023419054, 9722.099438590009, 9713.149494333418, 236.6410497762772, 74.29792247838623, 67.36980297423725, 9670.648260328546, 9730.080163327211, 9708.456149366746, 286.4174906371311, 285.9948803470117, 286.1602121486896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.9283, 6.944289, 5497.026, 799.1853, 5.506047, 4400.424, 820.1675, 5.347421, 4385.349, 793.2222, 6.927521, 5498.414, 792.8655, 6.934065, 5497.287, 830.4362, 5.250086, 4361.292, 99.94452, 100.0, 99.66563, 99.95952, 99.9494, 99.11763
33016.00348, 60.02518277665395, 60.03016324317598, 60.030631929236414, 33.86778153489206, 34.13259658321717, 34.062858752452534, 0.9999759518739566, 0.9999711336668999, 0.9999730270771919, 9675.06140428504, 9710.74821422104, 9712.138706860313, 237.02465079129206, 70.82377649092905, 66.50812808700698, 9665.975825934886, 9716.910487213376, 9716.063054507713, 286.30920094486106, 285.94230267603115, 286.19143757357534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.3676, 6.941076, 5496.302, 797.6094, 5.518204, 4400.029, 824.671, 5.306005, 4376.093, 788.4259, 6.967052, 5493.167, 799.0076, 6.884026, 5500.471, 824.1339, 5.309967, 4376.941, 99.93136, 99.99662, 99.45526, 99.87437, 100.0, 99.46921
33018.34236, 60.026110670202335, 60.03023700239389, 60.0261227415207, 33.87745762237954, 34.1023055909985, 34.0496599479481, 0.9999761771224691, 0.9999740809962795, 0.9999746105575543, 9667.364033231106, 9716.637916189418, 9710.951664228262, 237.0385951555811, 69.05432970025186, 71.41443244122911, 9673.265977227084, 9721.56305596051, 9708.975812561308, 286.5686055971282, 286.021952230098, 286.117064179726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3566, 6.953212, 5495.469, 797.1814, 5.519493, 4399.974, 824.904, 5.305084, 4375.188, 788.4259, 6.96742, 5493.337, 798.9885, 6.884026, 5500.254, 824.2333, 5.31015, 4377.289, 99.91622, 100.0, 99.43878, 99.87437, 100.0, 99.46928
33020.70904, 60.0234125219615, 60.02753782040529, 60.019533716094344, 33.868121236581196, 34.102571534765936, 34.03967980995439, 0.9999717100812793, 0.9999664306825073, 0.9999747207019376, 9669.90991821629, 9713.679907568345, 9709.096604220864, 238.514200692126, 72.05312274315929, 71.75654638527021, 9669.768957547103, 9715.84844199439, 9706.589451027421, 286.4900794084178, 285.9511728488477, 286.0841293342407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 784.0479, 6.999257, 5487.933, 790.8973, 5.558911, 4396.701, 831.1158, 5.24434, 4359.342, 782.1537, 7.012099, 5484.846, 805.3214, 6.828872, 5499.466, 817.8514, 5.365635, 4387.895, 99.77624, 99.92361, 99.0707, 99.71805, 99.98689, 99.73792
33023.084480000005, 60.02466336409054, 60.029684449020614, 60.025668428906826, 33.9042493487041, 34.10508168797923, 34.06739545015175, 0.9999737002136034, 0.9999773707494629, 0.9999764296486435, 9662.182341537307, 9720.038944256605, 9710.610321846343, 229.07517072329392, 64.51941391257014, 69.67789333984126, 9668.94197757523, 9716.806251565686, 9708.415552895527, 286.4296356992719, 286.0709288415682, 286.148234822616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3961, 6.953212, 5495.516, 797.1814, 5.519493, 4399.973, 824.7875, 5.304716, 4375.758, 788.4259, 6.96742, 5493.39, 799.0076, 6.883843, 5500.141, 824.1537, 5.310516, 4376.301, 99.91612, 99.99797, 99.4425, 99.87841, 100.0, 99.47586
33025.450840000005, 60.02682744885136, 60.02493679241418, 60.027225935580105, 33.87613045448741, 34.1328545507031, 34.0950878590611, 0.9999718118947195, 0.9999758666402656, 0.9999745374777362, 9670.014598063028, 9715.27737240175, 9706.087593117822, 231.7651049171784, 73.83118905589708, 73.89773617457922, 9674.72592845887, 9721.966589922686, 9722.89898424589, 286.4415746403607, 285.93790018022395, 286.1146744931071, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3566, 6.953034, 5495.516, 797.1814, 5.519125, 4399.978, 824.7681, 5.3049, 4375.702, 788.6201, 6.961904, 5494.471, 797.329, 6.902836, 5499.366, 828.6469, 5.268948, 4366.196, 99.91708, 99.99691, 99.45037, 99.89806, 99.99343, 99.23697
33027.869280000006, 60.027363048233894, 60.03090328007286, 60.0306261354871, 33.87462131791814, 34.101651817545644, 34.04944294282677, 0.9999727162381571, 0.9999698464370964, 0.9999731905893942, 9668.266070957516, 9712.009783666153, 9710.289075539064, 235.85505339363044, 73.65415956135166, 71.35674553064837, 9672.206873296358, 9723.962293654817, 9710.410663908255, 286.38599085603107, 285.88325756441685, 286.1696745766812, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.3302, 6.908952, 5499.138, 801.6367, 5.49168, 4400.362, 821.9534, 5.325884, 4378.921, 789.8823, 6.95933, 5493.51, 798.9122, 6.884573, 5500.362, 824.4321, 5.309783, 4376.939, 99.98292, 100.0, 99.55575, 99.89602, 100.0, 99.45593
33030.2568, 60.03584764954332, 60.032976054839935, 60.03505050657369, 33.86960612639802, 34.12225466141515, 34.03866918663622, 0.9999756308569312, 0.999974675582593, 0.9999784378442854, 9674.133847431192, 9729.418554873771, 9710.497394172195, 236.9511794771861, 66.15994216308309, 69.52780448149224, 9666.410456361273, 9724.14548546649, 9702.774534472877, 286.45493693239837, 286.1058240391714, 286.1411757690148, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3566, 6.953034, 5495.632, 797.2009, 5.519309, 4400.031, 824.7487, 5.306189, 4374.963, 788.4453, 6.967052, 5493.215, 799.0076, 6.883843, 5500.254, 824.1935, 5.310333, 4377.118, 99.91918, 99.99544, 99.44649, 99.87523, 100.0, 99.47856
33032.630280000005, 60.032652104926385, 60.03111595061774, 60.03236162102824, 33.847258720110645, 34.110985551889115, 34.016126716604, 0.99997340573593, 0.9999725195852673, 0.9999730584695247, 9659.406779488561, 9714.71193829037, 9699.296213261865, 240.21769886003585, 74.33404377466832, 69.00900579524796, 9657.619181993152, 9712.491513123505, 9716.623669684386, 286.45165086384696, 285.8764646832066, 286.0932733687009, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 784.0873, 6.9989, 5487.655, 790.8778, 5.559279, 4396.754, 831.1352, 5.244892, 4359.398, 782.1731, 7.012099, 5484.512, 805.2832, 6.82869, 5499.355, 817.9309, 5.365635, 4388.473, 99.77719, 99.92105, 99.07447, 99.717, 99.98687, 99.72875
33034.96112, 60.03223933335077, 60.0314847864729, 60.036561831285475, 33.85811159758878, 34.08391262425279, 34.06631465974351, 0.999974691130358, 0.9999761829410787, 0.9999755255530669, 9669.991274513119, 9720.562729023739, 9711.457548488725, 233.81561246957972, 60.508815833072276, 67.25514139082588, 9667.338694883028, 9717.473923041587, 9719.096653403833, 286.4615755228305, 285.855002887712, 286.03389548469585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3763, 6.953034, 5495.517, 797.1814, 5.519309, 4399.867, 824.7292, 5.305636, 4375.309, 788.4453, 6.967236, 5493.332, 799.0267, 6.88366, 5500.198, 824.273, 5.310882, 4376.069, 99.91708, 100.0, 99.43745, 99.87736, 100.0, 99.45472
33037.33408, 60.030344908437975, 60.03031334083444, 60.0307104576425, 33.88519209465245, 34.15825647466327, 34.06597374889871, 0.9999786512034271, 0.9999738978323272, 0.99997261749441, 9671.55654203137, 9717.690421794485, 9716.784881053172, 230.59510085455713, 68.88825758032908, 72.69490286968494, 9680.262888878402, 9722.438807347618, 9716.300344666162, 286.2895251975769, 285.8278703491898, 286.32167889883806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3763, 6.953034, 5495.627, 797.1814, 5.519677, 4400.037, 824.904, 5.304532, 4375.475, 788.4453, 6.967052, 5493.332, 799.0076, 6.883843, 5500.359, 824.7502, 5.305388, 4367.834, 99.91813, 99.99944, 99.44122, 99.87426, 100.0, 99.4149
33039.64736, 60.02406560741031, 60.02667680050275, 60.023290546025116, 33.88881990366222, 34.11340061993748, 34.08018260303393, 0.9999755926382825, 0.9999707249390531, 0.9999744688070414, 9675.395079058122, 9722.493563746537, 9710.947717055287, 235.0604197321536, 74.51334876575038, 68.17172311729723, 9673.570883311138, 9714.261208845657, 9722.468269890367, 286.37251585037393, 285.90939157877864, 286.1037670571501, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.6259, 6.903241, 5499.696, 803.4266, 5.476575, 4400.247, 818.4592, 5.360306, 4385.353, 793.9601, 6.927889, 5497.5, 795.1163, 6.916168, 5499.583, 827.4142, 5.283964, 4371.334, 99.99306, 99.99901, 99.6945, 99.9595, 99.98148, 99.32186
33041.98784, 60.02048394553122, 60.02480017894191, 60.02053488360122, 33.88066698722206, 34.126831602889816, 34.095803580731875, 0.9999753362976426, 0.9999767030819201, 0.9999734883370036, 9680.651136377865, 9727.13695633849, 9716.01509459273, 222.2008568920714, 65.5306513683754, 68.9358919299475, 9677.225838634122, 9727.013511406165, 9726.407100484732, 286.4077852148688, 285.9004563146834, 285.9990057161027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3763, 6.953212, 5495.521, 797.1619, 5.519493, 4399.92, 824.7098, 5.305636, 4375.481, 792.329, 6.934692, 5497.785, 798.9885, 6.883843, 5500.419, 824.3327, 5.308319, 4376.826, 99.91717, 99.99931, 99.44135, 99.95108, 100.0, 99.46923
33044.29252, 60.01358847235147, 60.01522414420986, 60.01432265105551, 33.88573790568097, 34.09352251688505, 34.04152668510163, 0.9999736211665358, 0.9999726657191762, 0.9999789584829765, 9665.038216010142, 9723.188755342306, 9711.648347093264, 241.78773200755904, 77.61041408544747, 65.76367656513321, 9666.11972646985, 9723.24779389752, 9705.145791370127, 286.4559744516987, 285.9431651070143, 286.221195004338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 787.9711, 6.974093, 5491.671, 793.2319, 5.544728, 4397.581, 829.2717, 5.259066, 4361.223, 800.8732, 6.867949, 5500.503, 805.3214, 6.828507, 5499.522, 817.911, 5.365269, 4388.299, 99.84717, 99.95623, 99.11732, 100.0, 99.9899, 99.74054
33046.748400000004, 60.01260438832261, 60.01339901027263, 60.01231504180368, 33.90440026634543, 34.12257683254296, 34.0705489778261, 0.9999763986505145, 0.9999775471004265, 0.9999772136092027, 9671.434100520364, 9721.925163734837, 9716.910262737885, 234.87504878147774, 66.33199400918107, 63.09357536112384, 9673.322720985243, 9722.415780987443, 9710.439223831858, 286.3934588034298, 285.9427237611978, 286.1094820206649, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.2975, 6.953569, 5495.574, 797.1814, 5.519493, 4400.09, 825.0204, 5.303427, 4375.528, 794.7563, 6.918512, 5498.589, 799.0267, 6.883478, 5500.25, 824.1339, 5.311431, 4377.167, 99.91717, 100.0, 99.43469, 99.97604, 100.0, 99.4547
33049.12272, 60.014159777704805, 60.01286930406074, 60.01655495248056, 33.8845946577925, 34.1072956424298, 34.05665552894042, 0.9999750451535957, 0.9999798104183091, 0.9999767327737984, 9663.643599225095, 9724.305182871012, 9716.066442487974, 229.13495152623727, 63.838490592629114, 62.16006872271191, 9678.106509921607, 9718.500670051022, 9712.136832861086, 286.5924890232765, 285.98144733835574, 286.05203094561585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3763, 6.952855, 5495.464, 797.2009, 5.519493, 4400.091, 824.8652, 5.304716, 4375.7, 794.7563, 6.918696, 5498.759, 799.0267, 6.883843, 5500.359, 824.1736, 5.310333, 4376.416, 99.91613, 99.99931, 99.44632, 99.97603, 100.0, 99.4626
33051.476760000005, 60.019069696410824, 60.01609027027711, 60.01316104036377, 33.89346471473345, 34.12451941746507, 34.06159881287722, 0.9999738734334829, 0.9999715919480318, 0.9999740178557054, 9673.838053065268, 9724.864425523021, 9709.714048596274, 234.55775345829443, 75.02489780516498, 69.94516512054895, 9675.006915631056, 9719.901555107781, 9722.966310991924, 286.47533945732135, 286.0130596947161, 286.2949250128873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 796.6456, 6.903241, 5499.916, 803.4072, 5.476759, 4400.246, 818.498, 5.361227, 4387.359, 788.4453, 6.967052, 5493.22, 792.7892, 6.93443, 5497.402, 830.5157, 5.250819, 4362.813, 99.99706, 100.0, 99.71784, 99.87427, 99.9503, 99.13881
33053.7804, 60.022389156011336, 60.01666416097467, 60.01832514498013, 33.87404632743546, 34.110221854683026, 34.063239669205736, 0.9999712925286863, 0.9999707588288218, 0.9999771250004237, 9668.962603218879, 9721.271593296427, 9707.272341299393, 235.80284186497897, 69.78495656296309, 67.27937334007856, 9670.438161076152, 9717.465748753719, 9715.598855065196, 286.4991979537842, 285.98870441165315, 286.2592105299858, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3566, 6.952855, 5495.742, 797.2009, 5.519125, 4399.92, 824.7875, 5.30582, 4375.983, 794.4844, 6.920719, 5498.132, 799.0648, 6.883478, 5500.309, 824.3128, 5.309234, 4376.533, 99.91622, 99.99678, 99.44643, 99.96463, 100.0, 99.46527
33056.13928, 60.02176764602455, 60.01986341332058, 60.018206604397626, 33.84148524954319, 34.09131584057583, 34.0091639019532, 0.9999719707655215, 0.9999707024730536, 0.9999762482139487, 9659.366607203792, 9712.614922659383, 9707.30775686793, 238.61098682568309, 72.0637021145053, 67.29946017705333, 9664.371954591626, 9711.987959541053, 9707.831337617297, 286.5213711342283, 285.9366919334125, 286.07898466133264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3763, 6.953034, 5495.522, 797.1619, 5.519309, 4399.598, 826.2822, 5.291278, 4365.207, 786.1733, 6.988196, 5489.006, 802.8416, 6.850788, 5500.105, 818.5671, 5.364353, 4388.31, 99.92118, 99.99437, 99.20786, 99.80909, 100.0, 99.73295
33058.458640000004, 60.017347733911954, 60.0170787227517, 60.01643613355519, 33.87406538055821, 34.12902279607209, 34.09184777620177, 0.9999710166402896, 0.9999731556486926, 0.9999761553889689, 9669.574084564156, 9715.984099653671, 9714.715383712399, 233.123335294983, 65.67005890685414, 69.07894130767272, 9670.70221915619, 9727.485640855502, 9705.195418408959, 286.43314021815166, 285.9563689963186, 286.1550063051744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.8813, 6.981767, 5492.563, 794.2047, 5.534413, 4399.501, 826.5152, 5.292383, 4373.592, 788.154, 6.967788, 5493.39, 799.0457, 6.88366, 5500.255, 824.114, 5.31015, 4375.838, 99.84717, 99.98727, 99.36975, 99.87841, 100.0, 99.44946
33060.789880000004, 60.01842662694472, 60.01840700327075, 60.021435763515555, 33.8754327036435, 34.118626890224185, 34.03082713804957, 0.9999742821574666, 0.9999781445530478, 0.9999721255989077, 9670.485788368169, 9722.580847282266, 9715.427754496692, 229.87235856024108, 61.788210316808545, 66.46897097017518, 9670.73700886658, 9713.873774604668, 9711.729618833833, 286.51683718952324, 285.9739188593275, 286.18779768452407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 800.0, 790.3763, 6.952855, 5495.517, 797.1814, 5.519493, 4400.033, 824.8458, 5.304716, 4375.308, 788.4453, 6.967236, 5493.162, 799.0267, 6.883843, 5500.143, 824.114, 5.311798, 4377.165, 99.92013, 99.99678, 99.44261, 99.87534, 100.0, 99.4706
