TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33077.33096, 60.023985840038186, 60.026863601627824, 60.02699444179103, 33.883831956570575, 34.09291504157446, 34.058481408095915, 0.9999766384089315, 0.9999791095435874, 0.9999721709351663, 9665.708480088799, 9708.632153991979, 9718.380307021827, 236.70562113725373, 72.68866066485225, 72.55767578503765, 9675.40484855918, 9719.892890419382, 9719.750761085377, 286.4265578042554, 285.74466864550993, 286.10721371865446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.952855, 5495.574, 797.1814, 5.519125, 4399.92, 824.8069, 5.304716, 4375.197, 788.4453, 6.967236, 5493.449, 805.0924, 5.464838, 4399.734, 824.2532, 6.635756, 5470.849, 99.91613, 100.0, 99.43489, 99.87949, 99.99133, 99.4592
33079.695, 60.02473836791698, 60.02483455140617, 60.02522805662449, 33.865725654018796, 34.09864684221884, 34.03916513989173, 0.9999757345189562, 0.9999780241399582, 0.9999744512053148, 9668.949167739778, 9722.399035683282, 9707.9242013244, 238.2941989644596, 68.18357406240534, 70.2836844780818, 9670.327407039933, 9714.651551440213, 9712.258469015684, 286.4906068430441, 285.9138535524529, 286.1311387569701, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.952855, 5495.517, 797.2009, 5.519493, 4399.921, 824.9816, 5.304532, 4375.307, 788.4453, 6.967236, 5493.391, 805.1115, 5.464838, 4399.567, 824.2532, 6.636672, 5470.22, 99.91918, 99.9968, 99.43739, 99.87736, 99.98876, 99.46337
33082.07808, 60.021947984063644, 60.02199760277246, 60.020160024190865, 33.87037946581187, 34.10607229805675, 34.036766324355995, 0.9999766765389637, 0.9999720472343561, 0.9999753025762187, 9665.834716625752, 9717.981517738157, 9707.974970588235, 238.77827802218235, 67.09771374856336, 67.69175393891567, 9672.37865127279, 9709.844576284784, 9708.797761321752, 286.4886130921127, 285.8605177012809, 286.08556272166055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 784.1071, 6.9989, 5487.933, 790.8778, 5.559095, 4396.753, 831.1352, 5.24526, 4359.116, 782.1731, 7.011915, 5484.513, 798.7978, 5.507938, 4400.477, 818.9846, 6.694538, 5480.172, 99.77919, 99.9235, 99.06942, 99.71903, 100.0, 99.66082
33084.39888, 60.017932682097644, 60.01696494250491, 60.01740264984022, 33.88686889922987, 34.114097827873344, 34.06063392650348, 0.999970102463009, 0.9999789940268626, 0.9999786582571054, 9671.260375030999, 9715.704125276436, 9707.448700452258, 231.9559293995801, 60.130114552680425, 70.86574951344119, 9676.345396885865, 9708.279170163509, 9710.911122212894, 286.5889069881419, 285.8308154088844, 286.08679394101705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3961, 6.952855, 5495.574, 797.1814, 5.519125, 4399.921, 824.8458, 5.304532, 4375.359, 788.4647, 6.966868, 5493.444, 802.5555, 5.486936, 4400.559, 824.0742, 6.638319, 5470.386, 99.91813, 99.99814, 99.43858, 99.87536, 100.0, 99.47381
33086.745520000004, 60.01835002443683, 60.02004481770106, 60.01688588948616, 33.85472948951422, 34.13239386715018, 34.072207696001136, 0.9999734236843969, 0.999971124705679, 0.9999744332265463, 9670.356515968457, 9712.122431829546, 9710.011227986404, 239.52707432265095, 78.62482725981909, 67.82411944283285, 9677.03446181072, 9717.633197383882, 9714.213915670998, 286.42790752132817, 285.80524810593386, 286.15079105073886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.4158, 6.949108, 5496.354, 798.5238, 5.510468, 4400.44, 820.3033, 5.344844, 4384.431, 792.5038, 6.933037, 5497.961, 793.1707, 5.545011, 4397.975, 830.3368, 6.565072, 5451.245, 99.9323, 100.0, 99.64476, 99.95217, 99.95258, 99.12051
33089.109520000005, 60.01984741586461, 60.01639795070547, 60.02014154366123, 33.89878902661848, 34.111449270090624, 34.06890719418956, 0.9999733064139045, 0.9999756586319709, 0.9999754895478238, 9676.740419799633, 9718.668504102783, 9705.988185255399, 236.12455471611247, 65.421402314327, 68.8725830770727, 9671.689097055578, 9718.021622139213, 9718.449707972666, 286.50980164702804, 285.8828914839147, 286.0949775673631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.1167, 6.935009, 5496.97, 798.3876, 5.514336, 4400.029, 824.8458, 5.305084, 4375.078, 788.4647, 6.967052, 5493.279, 798.7978, 5.508668, 4400.206, 824.1537, 6.637221, 5470.163, 99.94351, 100.0, 99.4322, 99.87737, 100.0, 99.46757
33091.45652, 60.01943857861516, 60.01836036089069, 60.01788356460024, 33.87284640121062, 34.103368285304185, 34.054497370415596, 0.9999717099273132, 0.9999752433079624, 0.9999741365248184, 9668.509734137264, 9718.195432084205, 9706.597338721234, 238.19564815788726, 68.62306898941824, 69.29347709321246, 9671.743219614575, 9715.416293040267, 9710.569940147428, 286.56471635966017, 285.97028225444575, 286.22811139638264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.953034, 5495.627, 797.2009, 5.519125, 4400.033, 824.8652, 5.306925, 4374.804, 788.4841, 6.966868, 5493.333, 792.5603, 5.548846, 4397.922, 824.2333, 6.636305, 5470.564, 99.92223, 99.99803, 99.45793, 99.87843, 99.95137, 99.4634
33093.797280000006, 60.02172316240588, 60.018755242120186, 60.021301031798245, 33.86170219099915, 34.06324442325613, 34.017880234453024, 0.9999766839307992, 0.9999697574513465, 0.9999765099873185, 9664.536708059339, 9709.290947945698, 9700.402697327465, 243.20924329618447, 75.33983810736117, 67.97097619634616, 9662.955728825806, 9706.003978719924, 9705.283891744375, 286.49033171632715, 285.8914030846001, 286.13893921421715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 784.0873, 6.998722, 5487.765, 790.9167, 5.558911, 4396.861, 831.174, 5.244708, 4359.227, 782.1731, 7.011731, 5484.624, 786.3229, 5.586284, 4392.655, 817.9309, 6.705708, 5484.618, 99.77719, 99.92726, 99.07325, 99.71906, 99.83167, 99.73045
33096.1296, 60.02124080794256, 60.02326726644479, 60.02001266033023, 33.85837857809505, 34.110470404709105, 34.04802260580883, 0.9999738215932175, 0.9999768454122488, 0.9999775904345879, 9664.325012195755, 9722.18826157416, 9705.387679520429, 231.12687679945589, 60.57650518054561, 70.59296143504707, 9669.585632592007, 9712.965020187541, 9700.789107636641, 286.40496191556133, 285.9091767338396, 286.19450095269923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3961, 6.952677, 5495.464, 797.2009, 5.519125, 4399.921, 824.8069, 5.304716, 4375.652, 788.4841, 6.967052, 5493.163, 792.5794, 5.548846, 4397.92, 824.273, 6.637587, 5470.623, 99.91613, 99.9968, 99.43614, 99.88047, 99.95133, 99.46447
33098.44528, 60.02619035630803, 60.01934857000827, 60.017698760793586, 33.89371072273433, 34.099861423761105, 34.05669328318298, 0.9999728997471005, 0.9999760671065762, 0.9999759736346716, 9667.296266711468, 9716.214399728558, 9705.32945305568, 230.11567304409027, 68.60238548845427, 69.83823967681292, 9669.980259601707, 9715.870166231143, 9715.752754419715, 286.4851469014434, 285.85291292362155, 286.25691158163005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3961, 6.952855, 5495.517, 797.2009, 5.519125, 4400.033, 824.7487, 5.30582, 4375.756, 788.4841, 6.966868, 5493.448, 793.0944, 5.545741, 4398.568, 828.2493, 6.577157, 5459.222, 99.91918, 99.99934, 99.4476, 99.87525, 99.96605, 99.18624
33100.761360000004, 60.0247872160127, 60.02926747556998, 60.02806904506436, 33.886894577405705, 34.11185077602109, 34.04537312918339, 0.9999751734346071, 0.9999768311503656, 0.9999699995032224, 9666.384992484243, 9712.491360791635, 9716.651602958034, 235.5563492536039, 69.5267175914625, 69.40684252434858, 9662.169420585436, 9707.00264048828, 9718.635843278604, 286.4413864135111, 285.86823672028333, 286.19187753615523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 796.6653, 6.903419, 5499.806, 803.4266, 5.476575, 4400.09, 819.0416, 5.349262, 4384.654, 792.7368, 6.937634, 5496.362, 795.2499, 5.531679, 4398.672, 825.9431, 6.61781, 5467.355, 99.99402, 99.99911, 99.64983, 99.93246, 99.97456, 99.40507
33103.15412, 60.027789430076886, 60.029633417203165, 60.027763400587, 33.863970409038046, 34.124088978003726, 34.04615572786289, 0.9999741722355519, 0.999975160463458, 0.9999754008639263, 9670.774894048009, 9722.34955477453, 9710.289082942945, 237.30885488566855, 71.26298724722028, 67.0322004948074, 9668.826261376493, 9709.675511167849, 9716.852481541197, 286.5454674237983, 285.8313287455237, 286.2579609625945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3961, 6.953212, 5495.574, 797.1814, 5.519493, 4400.202, 824.8264, 5.304348, 4375.538, 788.4647, 6.967236, 5493.444, 798.7787, 5.508668, 4400.428, 824.2929, 6.637221, 5471.082, 99.92013, 99.99934, 99.43867, 99.8763, 100.0, 99.46449
33105.4414, 60.02843357005087, 60.03238667981797, 60.03144009340805, 33.80611064790133, 34.073316746486086, 34.02836648623437, 0.9999738508606659, 0.9999758154006658, 0.9999720700301057, 9661.536573903639, 9699.508496427778, 9699.961412555027, 235.0744561342217, 71.25206326670741, 73.14278080074428, 9661.414947393469, 9710.25936509957, 9701.698437507679, 286.48937820796914, 285.8877896482438, 286.1724387123498, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.6251, 6.988192, 5488.545, 791.5393, 5.558175, 4396.81, 831.0187, 5.245996, 4359.283, 782.1731, 7.012282, 5484.625, 805.0924, 5.464655, 4399.682, 817.9508, 6.705159, 5485.479, 99.80361, 99.92476, 99.07586, 99.72105, 99.98876, 99.72204
33107.74388, 60.02868778304012, 60.03178259773075, 60.033101539852616, 33.87255077727927, 34.068344563001645, 34.07327716732993, 0.9999718865004114, 0.999976749020453, 0.9999756544970271, 9664.63432931077, 9722.14611112966, 9715.316140378236, 227.9290321247354, 66.89008572206785, 72.28213992185283, 9672.126692717404, 9711.04336587784, 9718.862602589865, 286.5194885855497, 285.726571852282, 286.18554909768653, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3566, 6.953034, 5495.685, 797.2009, 5.519493, 4400.037, 824.7681, 5.305268, 4375.134, 788.4647, 6.967236, 5493.385, 798.7978, 5.508486, 4400.208, 824.114, 6.637953, 5470.738, 99.92013, 100.0, 99.43347, 99.87949, 100.0, 99.46542
33110.029760000005, 60.03688039985906, 60.03198449905506, 60.03385549213001, 33.85472453782569, 34.10589725761286, 34.04210969363012, 0.9999755251171502, 0.9999822132025621, 0.9999746494873761, 9664.801710592983, 9715.016420904753, 9703.374172778704, 232.10855251894827, 62.94994665366539, 68.2611381651027, 9666.806133539094, 9725.408263005746, 9714.2439060275, 286.40270354577245, 285.95014930637154, 286.24431156353324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.952855, 5495.575, 797.2009, 5.519309, 4399.979, 824.8652, 5.304348, 4375.756, 788.4453, 6.966684, 5493.162, 798.8168, 5.508486, 4400.151, 824.2532, 6.637038, 5470.734, 99.91708, 99.99811, 99.4476, 99.87643, 100.0, 99.46868
33112.48556, 60.03075134452204, 60.035128979015255, 60.03070767387282, 33.87787248095791, 34.11717648611902, 34.0444905602421, 0.9999770058861768, 0.999971715793001, 0.999970759761174, 9668.855918708749, 9724.470125237896, 9714.679594376674, 241.60648741670025, 75.31488344495574, 71.61568535249489, 9665.871604826476, 9716.48463224393, 9711.748038987089, 286.4429666861908, 285.8775455843567, 286.23312234888164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 796.6653, 6.903419, 5499.864, 803.4461, 5.476759, 4400.248, 818.5369, 5.35957, 4387.246, 794.7563, 6.918328, 5498.642, 792.5413, 5.548846, 4397.705, 830.4163, 6.5691, 5454.06, 99.99298, 100.0, 99.71773, 99.97391, 99.94762, 99.14247
33114.740320000004, 60.03074467016275, 60.03386359511143, 60.0343005371559, 33.85639533177556, 34.11531316969009, 34.0565448255811, 0.9999739122269286, 0.9999776810912095, 0.9999793034296804, 9670.406532547046, 9724.040438372005, 9702.559357722983, 234.14562436621281, 65.9216419517229, 67.41373191369166, 9671.573631333695, 9707.75023512106, 9714.220082522652, 286.6221059960032, 285.89149675363007, 286.23404477559194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.953034, 5495.517, 797.2009, 5.519493, 4399.98, 824.7875, 5.3049, 4375.357, 788.4453, 6.967052, 5493.273, 797.1764, 5.519078, 4399.686, 824.1537, 6.637587, 5470.567, 99.92013, 100.0, 99.43484, 99.87737, 99.99145, 99.46654
33117.04308, 60.033407876773076, 60.03496597117162, 60.02956563495655, 33.8362229435819, 34.076695679831104, 34.02224054103383, 0.9999696289554763, 0.9999677973033396, 0.9999750043979566, 9649.459168601203, 9703.180838497045, 9694.161682937876, 240.85522675180982, 73.03739424530613, 68.81271528485217, 9666.79084750756, 9710.990209331192, 9701.582878960036, 286.4967327630651, 285.86869754691116, 286.1490889841869, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3961, 6.952855, 5495.407, 797.1814, 5.519493, 4399.922, 825.4863, 5.299562, 4371.793, 786.9501, 6.98268, 5490.141, 789.3176, 5.570944, 4394.563, 818.7063, 6.69765, 5485.474, 99.91823, 99.99682, 99.35144, 99.81935, 99.88366, 99.71069
33119.38992, 60.030558049366604, 60.0318218629044, 60.03096604054745, 33.866439263285194, 34.108610565332384, 34.0613399152767, 0.9999747351937452, 0.9999765328787468, 0.9999793865841764, 9660.724527091086, 9712.367599539677, 9703.17410855961, 237.0986183485063, 65.00772329426218, 66.50057041563605, 9669.332319716128, 9709.084842464821, 9710.603014999648, 286.6510235451271, 285.8202263150431, 286.0991826440095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.7828, 6.984087, 5491.785, 794.0685, 5.535334, 4399.34, 826.9617, 5.284836, 4371.646, 787.8627, 6.968339, 5493.167, 792.5603, 5.548846, 4397.866, 824.273, 6.636122, 5470.561, 99.84924, 99.98118, 99.35418, 99.87738, 99.9501, 99.45816
33121.699400000005, 60.02965160836289, 60.024365398336535, 60.02998933103112, 33.857498654085106, 34.10285512696292, 34.05886008671156, 0.9999716089132301, 0.9999796783866246, 0.9999738947017247, 9660.576330453143, 9711.308530026654, 9715.522058479852, 227.1539205969375, 67.80350629994882, 74.27466385262233, 9672.053945608448, 9709.246790755391, 9704.693828493937, 286.5721076677608, 285.9141394406104, 286.19950499621757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.4158, 6.952855, 5495.575, 797.2009, 5.519125, 4399.975, 824.9816, 5.303979, 4375.589, 788.4453, 6.966684, 5493.502, 792.5794, 5.548846, 4397.866, 824.0941, 6.637404, 5469.985, 99.91813, 99.998, 99.4438, 99.87536, 99.9501, 99.45287
33124.10228, 60.02763109742409, 60.0294713744652, 60.02897758462677, 33.87033473640279, 34.097071784555276, 34.03142584999616, 0.9999779180283247, 0.999977961612059, 0.9999741103308345, 9675.300959948829, 9714.409037774238, 9713.925556793127, 233.11430425890285, 67.2646097180118, 69.19652156315215, 9674.852047896049, 9715.94801562131, 9717.192796460688, 286.6391775199169, 285.86805422092374, 286.1558528979459, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 796.6062, 6.903777, 5499.696, 803.4266, 5.476759, 4400.188, 818.4786, 5.359201, 4387.133, 794.7758, 6.918696, 5498.648, 798.7787, 5.508668, 4400.15, 830.6946, 6.563973, 5451.187, 99.99507, 100.0, 99.70616, 99.97496, 100.0, 99.11419
33126.426120000004, 60.02538911350753, 60.02737501382753, 60.033055298577736, 33.854494422157444, 34.10426984114334, 34.065433443691106, 0.9999725871795946, 0.9999678605461759, 0.9999807646627118, 9675.3915052146, 9708.351332019101, 9705.985134320163, 237.07036010143293, 69.21840053259348, 69.60579595411411, 9673.942186859043, 9714.452799552675, 9709.033025385392, 286.5373057997422, 286.003470743234, 286.08531595712253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3961, 6.953034, 5495.742, 797.1814, 5.519309, 4399.98, 824.8264, 5.304532, 4375.586, 788.4453, 6.967052, 5493.163, 792.5413, 5.548846, 4397.86, 824.1935, 6.635756, 5470.681, 99.91708, 99.99811, 99.42082, 99.8795, 99.9501, 99.46553
33128.71276, 60.02534732158415, 60.02512651282424, 60.02530643702688, 33.85530077416252, 34.10568181946648, 34.04612520656263, 0.9999759460562557, 0.9999743281923625, 0.9999743881807995, 9660.663985116305, 9717.053242461423, 9708.811794167099, 236.78209779543297, 68.25017434841993, 63.468463245958446, 9663.435632206774, 9710.578536994784, 9705.331516135517, 286.48369798666107, 285.9639541145456, 286.22661215176294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.952855, 5495.574, 797.2009, 5.519493, 4400.033, 824.8652, 5.304716, 4375.932, 788.4453, 6.967052, 5493.221, 798.7787, 5.508668, 4400.263, 824.273, 6.637587, 5470.62, 99.91613, 99.99934, 99.44255, 99.87534, 100.0, 99.46441
33131.085040000005, 60.02779556363107, 60.02386829285751, 60.02532158652111, 33.87636917547875, 34.105344742840174, 34.01007394547382, 0.9999722926298922, 0.9999757782293647, 0.9999742990084967, 9669.57386570586, 9712.499278910322, 9700.500935421805, 236.37727546211636, 70.84336359632175, 67.53316366127638, 9672.110270664629, 9716.963959974177, 9714.685635082082, 286.5833904177191, 285.87671262881105, 286.2560414005738, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 784.0676, 6.999078, 5487.88, 790.8778, 5.559279, 4396.642, 831.1352, 5.244892, 4359.68, 782.9692, 7.006767, 5487.75, 803.3948, 5.480909, 4400.488, 821.271, 6.670915, 5475.659, 99.77919, 99.92227, 99.08225, 99.75119, 100.0, 99.56116
33133.39884, 60.024792187754876, 60.02341840934057, 60.0231846009669, 33.83496035814429, 34.07410794932919, 34.04845796868675, 0.9999721658869825, 0.9999801979363598, 0.9999703697346723, 9663.666291174806, 9711.555028098881, 9704.489011127256, 229.72435914640482, 64.41071459092791, 66.95086430509355, 9664.319126757846, 9709.97594062781, 9708.965471303094, 286.63233927044837, 286.03692159215393, 286.13602522260464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.952855, 5495.464, 797.2009, 5.519125, 4400.033, 824.7487, 5.305084, 4375.304, 788.4647, 6.966868, 5493.502, 798.7978, 5.508486, 4400.264, 824.3327, 6.637404, 5470.049, 99.91708, 99.99814, 99.44902, 99.88046, 100.0, 99.45405
33135.72656, 60.020939883544244, 60.0256842592877, 60.026410255411854, 33.87730762717374, 34.10400371072253, 34.02879188660784, 0.9999728382073392, 0.9999712013867524, 0.9999739205728899, 9662.923297490228, 9720.202026692026, 9710.104432278162, 236.666724779599, 70.34512305329008, 70.45897350031282, 9676.656153978494, 9713.161534916122, 9714.422854581939, 286.505498893254, 286.0416500335118, 286.2244549809649, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.4661, 6.936972, 5498.195, 800.3721, 5.493706, 4400.288, 819.2357, 5.358281, 4387.646, 794.4262, 6.919615, 5498.646, 792.5603, 5.549028, 4398.086, 830.5555, 6.563241, 5451.068, 99.96171, 100.0, 99.70229, 99.97399, 99.95137, 99.10894
33137.98788, 60.023835886307964, 60.025420819445685, 60.02121099548083, 33.85641839559632, 34.09925683738033, 34.05710765826639, 0.9999715816334841, 0.9999728789335071, 0.9999711619603151, 9671.419121096338, 9724.910972224345, 9706.939094718653, 235.09598857892843, 68.97218114447969, 72.12073722709192, 9672.709941186045, 9713.563091371207, 9708.227335979485, 286.54294197457335, 285.7552584367047, 286.1361687556467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.4409, 6.944824, 5495.851, 797.337, 5.519125, 4400.204, 824.8458, 5.303795, 4374.799, 788.4453, 6.966868, 5493.274, 798.7978, 5.508486, 4400.372, 824.3923, 6.636488, 5470.625, 99.92316, 99.99936, 99.42585, 99.87536, 100.0, 99.46555
33140.26636, 60.02090692455085, 60.01922599135957, 60.01970259987634, 33.845043318148115, 34.10371393450078, 34.04407937015893, 0.9999742042100762, 0.9999787527375802, 0.9999735553841491, 9666.233870456577, 9712.352978461584, 9713.88193599564, 233.95529389032436, 72.2814704502166, 69.64470908271687, 9672.481309321198, 9711.496871150875, 9712.155827563402, 286.6399776672889, 285.9415726668689, 286.1908562541101, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.953034, 5495.522, 797.2009, 5.519125, 4400.091, 824.6904, 5.305084, 4374.976, 788.4647, 6.967052, 5493.28, 792.5603, 5.548846, 4398.032, 824.4122, 6.63539, 5470.336, 99.91708, 100.0, 99.44643, 99.87641, 99.9527, 99.45927
33142.545600000005, 60.02401780276201, 60.02380039460957, 60.02356020582063, 33.843791939189, 34.06372153427924, 33.993954360745306, 0.9999750013685934, 0.9999699936777164, 0.9999759001977198, 9661.657616366228, 9708.980676615454, 9698.33225408693, 240.29122157023903, 72.93253938276916, 69.92892586526523, 9660.191764496774, 9710.089930926728, 9705.465515557955, 286.5662019047465, 285.9075817027523, 286.2066193404953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 784.1071, 6.998722, 5488.043, 790.8973, 5.559095, 4396.756, 831.1352, 5.244708, 4359.457, 782.1537, 7.011915, 5484.624, 786.3229, 5.586649, 4392.657, 818.0104, 6.704976, 5485.132, 99.7812, 99.92871, 99.07717, 99.72001, 99.83171, 99.72205
33144.9098, 60.02320270152659, 60.0263689688914, 60.0252298712293, 33.875696957859574, 34.096706687002076, 34.03232023497769, 0.9999743264910794, 0.9999802696816017, 0.9999735951217661, 9671.419546503668, 9715.158457437981, 9708.33071738592, 231.87332587396986, 57.45532161635674, 68.9293188917414, 9664.631525546854, 9711.979235207893, 9711.987351219615, 286.6159977786441, 285.94204167995963, 286.1459199349562, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.953034, 5495.517, 797.2009, 5.519125, 4400.033, 825.001, 5.304716, 4375.248, 788.4841, 6.966868, 5493.391, 792.5794, 5.548846, 4397.925, 824.2929, 6.637038, 5471.14, 99.91708, 99.99936, 99.43606, 99.87536, 99.9501, 99.46125
33147.228160000006, 60.027022880841315, 60.025976360336664, 60.02467925722011, 33.85950905302873, 34.11241040941413, 34.03318634908474, 0.9999732256167798, 0.9999784635010605, 0.9999729981906985, 9667.416630028336, 9719.573032298784, 9708.530101755678, 232.5669290509186, 68.53314023198254, 66.56407082006581, 9669.8105378774, 9714.024040997821, 9717.901619948085, 286.6006819685644, 285.9369943082747, 286.137302219202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.952855, 5495.627, 797.2009, 5.519309, 4400.09, 824.7098, 5.305084, 4375.53, 788.4647, 6.967052, 5493.393, 792.5603, 5.546837, 4398.464, 825.6249, 6.589427, 5457.616, 99.91909, 100.0, 99.44247, 99.87332, 99.9637, 99.19047
33149.62928, 60.0259573329337, 60.024620639947464, 60.026321049640494, 33.874869043063654, 34.083712540175846, 34.03814584313356, 0.9999749608046207, 0.9999702204266138, 0.9999747366409254, 9662.77434874494, 9717.447596698368, 9712.167252414154, 240.04413472063015, 71.93350743247606, 72.0313480529694, 9672.738880177541, 9719.954465842231, 9715.063601094773, 286.4895506246453, 285.90930987367767, 286.15886196882786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 796.6653, 6.903598, 5499.919, 803.1348, 5.482654, 4400.276, 820.4975, 5.338769, 4381.279, 791.863, 6.944069, 5495.617, 794.4106, 5.539897, 4398.402, 825.784, 6.625684, 5469.82, 99.99506, 100.0, 99.61587, 99.91891, 99.96595, 99.42699
33152.00104, 60.02531310847465, 60.023984652400756, 60.026260674682696, 33.877597050555245, 34.09364482555723, 34.029650566515066, 0.9999748402513144, 0.9999762180329496, 0.9999742298519831, 9656.132051571007, 9720.962720635345, 9708.431519984819, 237.21744117279832, 68.05008668452456, 74.90722853104762, 9675.268792977826, 9712.855788800514, 9703.681842905144, 286.7174291762194, 286.0206282052243, 286.2333300038508, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.952855, 5495.517, 797.1814, 5.519493, 4399.862, 824.7875, 5.303979, 4375.137, 788.4453, 6.96742, 5493.104, 798.7787, 5.508303, 4400.263, 824.2134, 6.637404, 5470.51, 99.91813, 99.99547, 99.4385, 99.87322, 100.0, 99.46868
33154.32052, 60.02686377826344, 60.02388311490331, 60.02235068070661, 33.83302448837699, 34.08024632936387, 34.04261264516288, 0.9999752249759958, 0.99997275042629, 0.999969626202292, 9667.901127658892, 9702.325218974913, 9704.355488855763, 239.1752172581173, 69.95433702729133, 70.08672494273719, 9662.534900990579, 9712.823545323952, 9695.870017908275, 286.4655441615811, 285.9026090753075, 286.1703841586883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 784.9745, 6.992475, 5487.766, 790.9362, 5.559095, 4396.59, 831.0964, 5.244708, 4359.457, 782.1731, 7.012099, 5484.847, 805.1115, 5.464838, 4399.515, 818.0303, 6.705342, 5485.368, 99.78334, 99.92603, 99.07458, 99.71904, 99.99123, 99.72305
33156.64712, 60.02409924852532, 60.021929686903, 60.021230464797206, 33.85918286048546, 34.1045342523679, 34.03805497337315, 0.9999722782831266, 0.9999798019842419, 0.9999739105569229, 9676.745737791365, 9707.639051943566, 9709.321378581728, 228.6506220383054, 66.10718762435044, 71.6821269209986, 9673.119010980834, 9713.854475973258, 9708.538350537101, 286.60981800781514, 285.9721524612797, 286.1872979334401, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3961, 6.952677, 5495.632, 797.2009, 5.519309, 4400.037, 824.8069, 5.304348, 4375.477, 788.4647, 6.966868, 5493.28, 798.8168, 5.508486, 4400.207, 824.3327, 6.638319, 5470.05, 99.91508, 99.99944, 99.44125, 99.87631, 100.0, 99.47497
33159.041280000005, 60.0241446248728, 60.02424270334708, 60.02623776712614, 33.87010725760498, 34.073107855794056, 34.05427609698583, 0.9999749521321603, 0.9999783268447197, 0.9999779661476541, 9657.410360237698, 9707.068732614433, 9714.720499260984, 231.93417447728507, 63.83218431547289, 64.73881176012674, 9678.636892938423, 9717.710879855664, 9711.452041580316, 286.57506514595684, 286.07231313998324, 286.1989004509875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3961, 6.953034, 5495.574, 797.1814, 5.519309, 4400.149, 824.8069, 5.304532, 4375.596, 788.4453, 6.966868, 5493.221, 798.7978, 5.508668, 4400.207, 824.1935, 6.637953, 5471.02, 99.92223, 99.998, 99.44499, 99.87536, 100.0, 99.45288
33161.343, 60.023910316053595, 60.02850813989537, 60.02495389450619, 33.85354805552334, 34.07101617885497, 34.052358225393306, 0.9999748891787683, 0.9999703996053038, 0.9999766104829281, 9666.320156535874, 9716.465582759924, 9704.7547114198, 238.96751740927266, 71.98836172280744, 68.47903068450569, 9662.639910999942, 9715.271366678031, 9714.355541322773, 286.552088541072, 285.9607131290548, 286.33797159164857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 796.6456, 6.903241, 5499.753, 803.4266, 5.476759, 4400.193, 818.401, 5.36049, 4387.022, 794.7758, 6.918328, 5498.701, 792.5413, 5.548846, 4398.135, 829.8795, 6.571298, 5456.524, 99.99612, 100.0, 99.71262, 99.974, 99.95, 99.17796
33163.69208, 60.02595006973387, 60.029840977740314, 60.025775291464214, 33.849794287273085, 34.0879120067944, 34.0535376158385, 0.9999760131243394, 0.9999762010529981, 0.9999751471326916, 9665.819692592046, 9723.356693579415, 9711.187812991042, 234.13191052934826, 67.41929897427508, 67.63739236993183, 9663.979384708211, 9716.222794769548, 9709.75658062905, 286.52412548645674, 285.9110131174996, 286.22424262155937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3961, 6.953034, 5495.574, 797.2009, 5.519309, 4399.98, 824.6904, 5.3049, 4375.708, 788.4453, 6.967052, 5493.162, 795.7458, 5.531131, 4399.211, 824.1537, 6.63777, 5470.849, 99.91813, 99.99423, 99.44652, 99.87737, 99.98067, 99.46967
33166.03684, 60.02290067769077, 60.021227417189166, 60.02182945596884, 33.815441852842476, 34.048777529511995, 34.011233814927465, 0.9999773063453633, 0.9999712013281116, 0.9999754602604166, 9654.711198562878, 9704.799270512574, 9703.663110435033, 243.3935553664193, 70.96637584096061, 72.28355533303329, 9663.924109991536, 9703.163528308827, 9695.851306137847, 286.55316384851454, 285.8907190795884, 286.1397510590833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.0806, 6.954818, 5494.125, 795.2358, 5.531834, 4398.729, 829.4075, 5.266429, 4365.516, 784.0179, 7.003641, 5485.934, 786.9905, 5.584641, 4392.654, 817.6128, 6.709919, 5485.705, 99.90092, 99.97975, 99.21488, 99.75418, 99.83164, 99.74068
33168.40312, 60.0172649798197, 60.01611865662227, 60.01734593111443, 33.83765301971904, 34.10703005333826, 34.051073445717016, 0.9999773408153787, 0.9999797258987584, 0.9999764045436359, 9663.171188186077, 9712.276423035491, 9702.064627929536, 232.23988118097668, 64.68214415091757, 66.0124131004377, 9677.017702046738, 9718.65751028557, 9700.01283641463, 286.4958802870698, 285.9629146100191, 286.2256821543541, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 788.05, 6.970167, 5494.183, 795.9557, 5.524467, 4400.093, 825.1757, 5.301034, 4375.25, 788.4841, 6.966868, 5493.445, 792.5984, 5.548846, 4397.978, 824.3128, 6.635939, 5470.56, 99.87966, 99.99328, 99.43351, 99.87941, 99.94881, 99.4603
33170.893240000005, 60.012606354644696, 60.01336931075667, 60.01499620438383, 33.865566459060254, 34.09200982535692, 34.02492751943974, 0.9999738802111235, 0.9999791814487433, 0.999974015647741, 9669.80510309671, 9715.93648395216, 9710.463235293022, 230.5883984918637, 60.31469616408981, 70.12906003286344, 9674.805050726354, 9712.985681402299, 9704.615027287828, 286.6102700056493, 286.0315140554484, 286.14794096964954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3961, 6.952677, 5495.742, 797.2009, 5.519309, 4400.033, 824.8846, 5.304348, 4375.593, 788.4841, 6.967052, 5493.216, 792.5794, 5.548846, 4398.084, 824.114, 6.636672, 5470.676, 99.91613, 100.0, 99.43734, 99.88049, 99.95, 99.46236
33173.20644, 60.01509240282413, 60.0162822402772, 60.01282966595179, 33.857807757981874, 34.08038644292101, 34.047098697165566, 0.9999721338387445, 0.9999742638205606, 0.9999754639723013, 9669.668982318406, 9715.548590534434, 9706.019787532772, 240.76779915938369, 71.01084791798712, 72.69371364184576, 9669.957220335638, 9721.09986953486, 9711.958722994126, 286.64112625639683, 285.9608354895805, 286.1674068517634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 796.6456, 6.903777, 5499.916, 803.4266, 5.476575, 4400.305, 818.5369, 5.359385, 4387.195, 794.7563, 6.918512, 5498.647, 798.7978, 5.508486, 4400.155, 830.5754, 6.562691, 5450.789, 99.99401, 100.0, 99.70613, 99.97294, 100.0, 99.10803
33175.53968, 60.014496471755265, 60.01404192527946, 60.00927195298322, 33.86572034423218, 34.09743407910489, 34.02912600052408, 0.9999748141262796, 0.9999785285980451, 0.9999744837999016, 9662.249626939782, 9714.006927594375, 9713.323419736707, 233.05458167581037, 66.68805725610946, 70.43678431876242, 9670.36219652606, 9716.765444301676, 9705.063305645363, 286.6827060755214, 286.0004700910266, 286.10167301026155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.953034, 5495.517, 797.1814, 5.519493, 4400.037, 824.8458, 5.305084, 4376.039, 788.4647, 6.966868, 5493.274, 792.5603, 5.548481, 4398.139, 824.1736, 6.637587, 5470.679, 99.91508, 99.99944, 99.43734, 99.87737, 99.94888, 99.46969
33177.88324, 60.014373900391874, 60.0150558405515, 60.016438390172674, 33.83958172226093, 34.07811586138512, 34.0171281436898, 0.999974768581126, 0.9999690013639091, 0.9999715464064748, 9653.392520246722, 9710.38289909855, 9701.152339274984, 229.88480407438897, 71.38989070505795, 68.83325653961128, 9662.100730345574, 9705.605198591658, 9705.3750340039, 286.5347032450198, 285.85301100910124, 286.2182226741567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.953212, 5495.574, 797.1814, 5.519493, 4399.979, 824.7487, 5.305084, 4374.036, 787.5132, 6.976797, 5490.716, 801.3156, 5.491501, 4400.333, 819.2033, 6.692523, 5482.966, 99.91813, 100.0, 99.4085, 99.84532, 100.0, 99.67954
33180.245240000004, 60.01706662620928, 60.014550617996825, 60.016874742273956, 33.83945404668517, 34.10206590523419, 34.03075385126096, 0.9999745920211306, 0.9999732017094626, 0.9999770886813953, 9668.538726419674, 9712.339911859066, 9706.222997690616, 234.2548897413526, 67.21482058214406, 70.82011859171689, 9665.28736620113, 9709.14234361083, 9707.119255535305, 286.61267417693796, 285.9084388848423, 286.18738550740784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 784.1071, 6.996937, 5489.272, 792.2786, 5.546938, 4398.411, 828.6116, 5.26919, 4368.549, 786.6588, 6.980474, 5492.644, 799.4654, 5.506842, 4400.205, 824.2333, 6.636488, 5470.732, 99.80355, 99.96249, 99.26048, 99.84947, 100.0, 99.46344
33182.543000000005, 60.01339872799309, 60.01436355305549, 60.01699001727049, 33.84565077143698, 34.09061694063369, 34.020519697551514, 0.9999754319724904, 0.9999798038498097, 0.9999762665223029, 9670.506941458621, 9719.579145957747, 9707.541348628074, 227.61634698680928, 63.62760751949622, 69.25969508659091, 9672.292966583667, 9711.34157362451, 9711.3531450182, 286.59476940708714, 285.9561649421684, 286.09806652969115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3961, 6.952855, 5495.464, 797.1814, 5.51894, 4399.862, 824.8069, 5.304716, 4375.132, 788.4647, 6.966868, 5493.222, 798.7978, 5.508303, 4400.151, 824.3525, 6.635573, 5469.817, 99.91718, 99.99944, 99.44638, 99.87845, 100.0, 99.47699
33184.848280000006, 60.01765661409029, 60.01563809229582, 60.01634171392949, 33.86998962241057, 34.0916503251837, 34.027919909797795, 0.9999716663937407, 0.9999723409412803, 0.9999734670814948, 9660.582215239227, 9716.386368683632, 9716.3008997487, 241.90261592447678, 74.51017880097697, 72.59787843666209, 9663.354870763133, 9721.29817216832, 9708.3106881034, 286.6092203174467, 285.9446033033229, 286.10685677456854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 796.0148, 6.90574, 5499.695, 803.4266, 5.476759, 4400.131, 818.1681, 5.360306, 4387.467, 794.7758, 6.918328, 5498.648, 792.5603, 5.548846, 4397.917, 830.5555, 6.562508, 5450.843, 99.99407, 100.0, 99.71375, 99.97401, 99.9514, 99.10691
33187.274000000005, 60.019031176981436, 60.0162714225056, 60.01843814267943, 33.86788466504865, 34.100609972520445, 34.06424673877602, 0.9999755089881773, 0.9999720684443877, 0.9999754965087264, 9666.603351094793, 9715.94314186989, 9713.822508308664, 236.00683638191458, 71.37513115670663, 63.82608993359702, 9668.893360082657, 9711.82865298947, 9708.132725129635, 286.50403285558485, 285.9015244662459, 286.1468918851018, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.953034, 5495.626, 797.1814, 5.519309, 4399.921, 824.8264, 5.304532, 4376.212, 788.4647, 6.967236, 5493.333, 798.7978, 5.508668, 4400.15, 824.3923, 6.636855, 5470.507, 99.91908, 99.99811, 99.45798, 99.87949, 100.0, 99.46236
33189.58864, 60.018887543439845, 60.015842399109346, 60.01804709527793, 33.89389361517817, 34.12714290113117, 34.032246324178296, 0.9999759259723803, 0.9999774712938809, 0.999975302612726, 9662.134476622448, 9715.04930035051, 9708.37469720298, 234.876054356851, 67.18745377196774, 69.237523475849, 9667.503765474179, 9710.41045326326, 9707.068538382513, 286.5304675154476, 285.8870737105736, 286.07609986174896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3763, 6.952677, 5495.517, 797.1814, 5.519493, 4399.979, 824.8264, 5.30582, 4375.812, 788.4647, 6.967052, 5493.333, 798.7787, 5.508486, 4400.372, 824.1537, 6.637953, 5470.678, 99.91708, 99.99811, 99.44888, 99.87736, 100.0, 99.46648
33191.959720000006, 60.01865483487131, 60.0208566193148, 60.01838909576446, 33.8401186056819, 34.08112289617326, 34.0456919278548, 0.9999737280559212, 0.9999735093666738, 0.9999737593719479, 9667.906023292016, 9716.868920597295, 9704.256951208941, 237.1468842802701, 75.70651403171996, 68.4147470747339, 9672.440153523408, 9709.544536243977, 9712.720042600342, 286.48210895059276, 285.9623263228187, 286.1773645122863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 800.0, 784.0676, 6.999078, 5487.822, 790.8973, 5.559279, 4396.697, 831.0964, 5.245444, 4359.453, 782.1537, 7.011179, 5485.253, 804.215, 5.475613, 4400.093, 820.1974, 6.677691, 5477.938, 99.77614, 99.92491, 99.07195, 99.72422, 100.0, 99.59747
