TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33470.746960000004, 60.017173744507325, 60.013278529668995, 60.013515554437845, 32.649019166320365, 32.85281570393842, 32.76695802129928, 0.9999767723858811, 0.9999822356574515, 0.9999775690847548, 9314.289120919788, 9364.256654471255, 9352.096557435798, 222.040535706705, 58.29403905860681, 62.59243630476158, 9313.44338648575, 9362.654078891128, 9354.831626103045, 286.4647386831215, 286.02265277596626, 286.18030372597644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.956781, 5495.076, 796.2476, 5.525756, 4400.035, 829.2911, 5.262563, 4366.261, 790.4843, 5.55921, 4397.135, 795.803, 6.910141, 5498.771, 822.8615, 5.328279, 4392.236, 99.90907, 99.99579, 99.23182, 99.92392, 99.97626, 99.56357
33473.08948, 60.009950970367804, 60.00847790154745, 60.00763999698253, 32.59384527608528, 32.84094126230817, 32.751056379969484, 0.9999797554996733, 0.9999793915687454, 0.9999777739942037, 9306.432191717755, 9353.462981143488, 9357.124984913278, 219.75689209205711, 61.298256340494845, 61.99078483835274, 9299.168972746127, 9355.323118902581, 9341.389331448185, 286.5095281364691, 285.99748001122174, 286.1641606721218, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 794.9108, 6.922337, 5497.858, 799.6912, 5.506599, 4400.347, 827.7963, 5.271214, 4365.405, 788.5618, 5.573, 4394.458, 799.5417, 6.879277, 5500.33, 827.1757, 5.282865, 4369.756, 99.96577, 100.0, 99.24474, 99.87522, 100.0, 99.30595
33475.488320000004, 60.007060889367814, 60.00077122355861, 60.004750192982954, 32.59702275725156, 32.845485255545306, 32.79677506077675, 0.9999774223876683, 0.9999837518668405, 0.9999776465759034, 9310.309647352668, 9366.810263476493, 9356.993579889491, 215.09409441341177, 58.103692515172696, 64.53914181576829, 9311.23477099398, 9358.073588520527, 9357.825207002807, 286.47299120952994, 286.0256732008168, 286.25286508983714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.956781, 5495.019, 796.2476, 5.525387, 4399.661, 823.9916, 5.311711, 4377.197, 788.1735, 5.575574, 4394.51, 793.3424, 6.929864, 5497.701, 827.116, 5.281949, 4369.872, 99.90794, 99.99089, 99.48429, 99.87383, 99.95676, 99.3073
33477.858680000005, 60.005621163934514, 60.0044438999381, 60.0054626241602, 32.58672112666121, 32.80105588115873, 32.745565618355926, 0.999978136654563, 0.9999697596952022, 0.9999782781628801, 9295.538876676577, 9345.599285556382, 9334.399517430375, 230.42061248227947, 72.59413126685945, 59.57322324163215, 9297.271819187787, 9343.053629832177, 9332.41462002509, 286.43955108287776, 285.9249937730745, 286.2269118213935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.5748, 7.002291, 5487.21, 789.9634, 5.56499, 4396.033, 817.6633, 5.368037, 4388.794, 781.8818, 5.611427, 4387.601, 787.0859, 6.977347, 5491.538, 833.5576, 5.221153, 4352.141, 99.763, 99.90844, 99.74779, 99.71041, 99.85065, 98.91091
33480.198560000004, 60.00226073778706, 59.999065728180824, 60.00216560188581, 32.59591089470788, 32.82078863087767, 32.73953221353324, 0.9999768504969012, 0.9999792322538641, 0.9999775746955273, 9301.633631599001, 9359.206529166362, 9343.277782940153, 224.17422329810324, 66.431532185371, 62.62909821537778, 9312.022535786304, 9352.289232204817, 9347.715717831077, 286.38966463955995, 286.0116961161669, 286.19925987939683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.95696, 5494.851, 796.267, 5.525387, 4399.598, 823.9722, 5.312815, 4377.309, 788.154, 5.575574, 4394.288, 793.3424, 6.929864, 5497.751, 827.2751, 5.282681, 4369.636, 99.90907, 99.98946, 99.48545, 99.87517, 99.95783, 99.31513
33482.50776, 60.001295604003616, 60.00293102934155, 60.00066997494625, 32.60699159624488, 32.836939599690204, 32.78436079188588, 0.9999758301326969, 0.9999720987000309, 0.999974624474175, 9305.969481096698, 9362.79601447511, 9346.748819794737, 229.91716492226533, 68.79517227198812, 68.26645852717684, 9310.925613325446, 9350.314752567483, 9345.734663444136, 286.52102793673043, 285.9897558271622, 286.18306226053437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.95696, 5494.966, 789.9634, 5.564806, 4396.033, 823.9334, 5.312631, 4377.308, 788.1735, 5.575574, 4394.346, 793.3424, 6.929682, 5497.81, 827.0365, 5.28726, 4371.919, 99.91108, 99.90466, 99.48926, 99.87263, 99.95878, 99.3604
33484.84784, 59.99761829482347, 59.99995553747748, 60.000452618843994, 32.60068119429275, 32.83418192108254, 32.792881407175535, 0.9999762847362315, 0.9999746770013724, 0.9999792442364286, 9310.896694447572, 9360.523967793537, 9347.004088500302, 226.36265416810056, 63.5762403025019, 63.07909953301669, 9307.866414621572, 9365.999569240023, 9353.754122841654, 286.4631192301142, 286.0850899936233, 286.243938398523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 796.1528, 6.907881, 5499.696, 783.6014, 5.601829, 4389.857, 830.2228, 5.253543, 4363.288, 793.6883, 5.545237, 4397.763, 797.3099, 6.903018, 5499.366, 825.0484, 5.301909, 4368.056, 99.98897, 99.76165, 99.14085, 99.94776, 99.98706, 99.39223
33487.212, 60.00179864665137, 60.001387508888364, 59.999566691423645, 32.60381595384353, 32.868859709846554, 32.79488088452897, 0.9999786126061806, 0.9999786476920373, 0.9999809772648967, 9310.449672654195, 9356.895882897295, 9359.1555122181, 227.40327741186957, 62.94701968464278, 64.92294478516465, 9312.36751681086, 9363.774887798505, 9355.50356286516, 286.49475862791576, 285.95124873892354, 286.2535653704358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.956781, 5495.019, 789.905, 5.56499, 4395.865, 823.8557, 5.312263, 4377.424, 788.154, 5.57539, 4394.346, 799.1602, 6.879642, 5500.332, 827.2155, 5.282865, 4369.645, 99.91108, 99.90463, 99.48551, 99.87263, 100.0, 99.31521
33489.5334, 60.002849891856975, 60.00354258232203, 60.00009079055812, 32.55480908260615, 32.80514965154276, 32.73994468292729, 0.9999797627938743, 0.999977287329736, 0.9999766426672665, 9296.0096078473, 9351.288880731545, 9343.718721335426, 225.52971894920665, 62.50534753739112, 63.90335114267805, 9303.219685709993, 9350.976037425518, 9339.655527160294, 286.4519478510455, 286.06181029656886, 286.2211066910262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 786.4926, 6.986228, 5489.833, 794.3409, 5.534966, 4399.611, 817.411, 5.370062, 4389.486, 781.9207, 5.610876, 4387.374, 805.8745, 6.824306, 5499.097, 833.4979, 5.221153, 4351.91, 99.82488, 99.98975, 99.74938, 99.71176, 99.98821, 98.90443
33491.951680000006, 60.00431694488361, 60.00040957654077, 60.00295164532738, 32.60695082331957, 32.82743251461438, 32.730660445146725, 0.9999827616235606, 0.999970668943763, 0.9999807342914117, 9303.957651731236, 9353.755419115118, 9337.375698155736, 233.90794344511323, 71.43228131740625, 57.16790431655738, 9308.021485131205, 9358.596498379537, 9339.043046145258, 286.450132463917, 286.02905728710294, 286.1744475127994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.95696, 5495.187, 789.944, 5.56499, 4396.091, 823.8169, 5.314288, 4377.873, 788.1735, 5.575206, 4394.288, 799.5798, 6.878547, 5500.333, 827.2552, 5.282132, 4369.814, 99.91108, 99.90719, 99.48033, 99.87264, 100.0, 99.30595
33494.403880000005, 60.00226911513514, 60.006392102454356, 60.007643599364606, 32.604884546753645, 32.837874447984156, 32.76897286910096, 0.99998106067373, 0.9999734677113042, 0.99997915983783, 9302.180988556076, 9357.429078006164, 9354.70641692387, 228.61871333018826, 59.42196335803783, 57.86698226045269, 9312.323760319434, 9368.609266711019, 9351.986282005104, 286.53114170567926, 286.06876544621065, 286.22521390591226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.95696, 5494.961, 796.2476, 5.525387, 4399.661, 823.9916, 5.313551, 4376.857, 788.1929, 5.575206, 4394.346, 799.5798, 6.878912, 5500.224, 827.3546, 5.28085, 4369.47, 99.91098, 99.99336, 99.49455, 99.87143, 100.0, 99.3139
33496.76184, 60.00973216470414, 60.01111287429028, 60.007215329166854, 32.62099219306282, 32.832271034958154, 32.759064348411435, 0.9999767731131061, 0.9999695372847438, 0.9999754672302728, 9315.435386244844, 9358.20373724301, 9352.192262245271, 225.07191244395926, 68.46865285118474, 70.92804120036385, 9313.67091785313, 9361.240902058835, 9358.448712569862, 286.4312697749957, 286.0309526660115, 286.25318766988755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 796.1331, 6.907881, 5499.696, 802.4344, 5.483759, 4400.322, 830.2617, 5.253359, 4362.03, 794.465, 5.536963, 4398.763, 793.3424, 6.929682, 5498.287, 821.8475, 5.325531, 4379.11, 99.98896, 100.0, 99.13172, 99.97312, 99.96401, 99.52384
33499.13192, 60.007108027393656, 60.006159547477615, 60.007306397458564, 32.63846267410354, 32.841464242603344, 32.78572464860068, 0.9999780898974685, 0.9999840005616507, 0.9999741114233685, 9310.642090071622, 9367.413241898561, 9351.959727903208, 217.86504561696734, 62.5233084941392, 59.882444435488196, 9306.404141196117, 9361.280500621368, 9358.053298079252, 286.5371673102782, 285.98970760819105, 286.22636520895804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.95696, 5495.071, 796.2476, 5.525387, 4399.715, 823.9334, 5.312815, 4377.25, 788.154, 5.57539, 4394.404, 796.2227, 6.911602, 5498.829, 827.2354, 5.281949, 4370.108, 99.90898, 99.98812, 99.47513, 99.87142, 99.98159, 99.30991
33501.49628, 60.011587454532815, 60.01132132128846, 60.01132363115493, 32.55659165659902, 32.797028432844286, 32.712517627746664, 0.9999782277514453, 0.9999759421732641, 0.9999804491042769, 9300.22195954466, 9348.760151009534, 9335.977888801435, 229.7205406140912, 68.30525313070939, 61.16244144834127, 9294.409833122201, 9347.720785707877, 9335.092607743603, 286.5426204196429, 286.1822367423891, 286.23508614414743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.5681, 6.962671, 5493.738, 794.4187, 5.541044, 4398.293, 819.8375, 5.34871, 4385.586, 783.6683, 5.603521, 4388.307, 787.2957, 6.976799, 5491.869, 833.5377, 5.220604, 4351.914, 99.88474, 99.96736, 99.67102, 99.74649, 99.84675, 98.90164
33503.95008, 60.01267286396694, 60.01306049637789, 60.00584942129452, 32.58637393489039, 32.810894082143896, 32.76809658980297, 0.9999765418690629, 0.9999769333075145, 0.9999787376232894, 9303.549984471705, 9353.663469287365, 9342.204569041838, 229.43085571367988, 70.67106490444121, 65.11671827573264, 9302.688792566185, 9353.95375464978, 9341.865389996206, 286.4054218785977, 285.99676404802943, 286.27506684404193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 788.602, 6.963563, 5494.906, 796.1503, 5.525572, 4399.715, 824.0499, 5.311159, 4377.148, 788.154, 5.575206, 4394.404, 793.3233, 6.929864, 5497.813, 827.295, 5.282865, 4369.703, 99.90597, 99.98954, 99.4829, 99.87142, 99.95676, 99.31657
33506.291880000004, 60.015339548507896, 60.015634074248645, 60.011720452442745, 32.597752120126735, 32.82858936733971, 32.75492950437945, 0.999977364938044, 0.999973904797388, 0.9999775461848842, 9304.598384724117, 9354.74449636882, 9347.408294949015, 224.4983782910158, 69.64645467855973, 64.11126710147346, 9309.373633140007, 9352.695319259421, 9344.048228350768, 286.5480947420184, 286.06132212707445, 286.2102409469898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.95696, 5495.129, 789.9245, 5.56499, 4395.919, 823.8946, 5.311895, 4376.862, 788.1735, 5.57539, 4394.458, 793.3424, 6.929499, 5497.586, 827.1956, 5.282681, 4369.58, 99.90898, 99.90586, 99.47275, 99.87396, 99.95471, 99.31392
33508.61376, 60.01869588354438, 60.017497613658996, 60.01828634696504, 32.58958196894947, 32.81783373261402, 32.76184350610033, 0.9999775549939597, 0.9999717884352962, 0.9999786045783815, 9311.12680095419, 9356.523306322573, 9339.91258245831, 227.85607610648913, 74.52848971713979, 59.316474650063356, 9311.049320704005, 9350.571568390615, 9344.579259458604, 286.4465265252223, 286.0633006035718, 286.3378132220616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 796.1331, 6.90806, 5499.585, 783.582, 5.602013, 4389.745, 830.3975, 5.252255, 4361.737, 794.465, 5.536595, 4398.757, 799.5798, 6.878912, 5500.167, 820.7938, 5.340364, 4383.488, 99.99106, 99.76552, 99.13427, 99.97035, 100.0, 99.62333
33510.93652, 60.021586113241085, 60.01977449162032, 60.01887795607877, 32.61005987993584, 32.84328339247084, 32.7829665788259, 0.9999781074099369, 0.9999838758446145, 0.9999786203010325, 9308.786441498585, 9361.801872534637, 9350.737943661838, 223.96081035134785, 60.924368217310985, 58.195422000743946, 9316.335907408047, 9367.27154676281, 9348.886294778104, 286.56843372720294, 285.9962185963157, 286.2478288959642, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.956781, 5495.187, 789.9245, 5.56499, 4395.925, 823.914, 5.313735, 4377.485, 788.154, 5.575574, 4394.404, 793.3424, 6.929317, 5497.993, 827.2751, 5.283231, 4369.697, 99.90907, 99.90599, 99.49209, 99.87142, 99.95581, 99.30991
33513.28104, 60.02435390598788, 60.027536313745486, 60.024394709125986, 32.571924408526854, 32.81297867970763, 32.74312378589825, 0.9999810312136032, 0.9999762555748383, 0.9999792875645709, 9291.28467192173, 9351.02163219631, 9344.230085861069, 227.09494731452241, 57.10594623531324, 58.6164128975729, 9296.376844614682, 9351.391867393271, 9335.218351704147, 286.58968067119054, 286.16603521063723, 286.24142468197056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.956781, 5495.187, 789.9245, 5.56499, 4396.031, 823.7975, 5.313551, 4377.428, 787.7656, 5.580354, 4393.102, 801.5255, 6.86211, 5500.288, 829.7603, 5.2521, 4360.128, 99.90803, 99.90853, 99.4856, 99.85788, 100.0, 99.09244
33515.68608, 60.02398548191194, 60.02118066795267, 60.02777681057449, 32.57943389170559, 32.813800891565236, 32.75040858979363, 0.9999835467640514, 0.9999747194369317, 0.9999818420321299, 9311.113084544606, 9349.147944172124, 9340.202719323257, 231.14492160800978, 66.8808706170098, 58.52821646873963, 9309.087901248819, 9356.802431356171, 9337.35740630373, 286.47623633648817, 286.1717905205329, 286.212931669131, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.9493, 7.000149, 5489.162, 794.8467, 5.537544, 4398.405, 820.8469, 5.337297, 4381.948, 786.4064, 5.585686, 4393.815, 800.4, 6.877086, 5500.333, 827.4938, 5.281034, 4369.636, 99.79041, 99.96736, 99.61187, 99.84306, 100.0, 99.30851
33517.99304, 60.02299283397428, 60.028335427238304, 60.02146805272904, 32.59398266210019, 32.82855649870613, 32.76259169297375, 0.9999782211285163, 0.9999758797754834, 0.9999811164538498, 9312.956945333022, 9358.36612323098, 9349.129829261965, 227.80999211381823, 66.27718786603793, 59.78739752846241, 9304.901533707083, 9357.622046969482, 9347.728722395823, 286.5254655575113, 285.89044772879276, 286.1897371983189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.95696, 5495.129, 794.8467, 5.534597, 4399.548, 823.8946, 5.312999, 4377.198, 788.1735, 5.57539, 4394.293, 799.5607, 6.878912, 5500.279, 827.1757, 5.281949, 4369.927, 99.91003, 99.98722, 99.48038, 99.87384, 100.0, 99.31388
33520.337400000004, 60.02086553777711, 60.02131220708031, 60.02464054758866, 32.61056649056105, 32.82769343252716, 32.76297978609673, 0.9999793475058952, 0.9999719485009467, 0.9999789144650902, 9308.997213251496, 9359.913722691805, 9341.369992701302, 227.0863292192298, 70.30903619204628, 65.71006673098339, 9306.82921557314, 9358.009064462773, 9351.572788206364, 286.62962448708254, 286.1181539213957, 286.14877648512766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 796.0542, 6.907881, 5499.806, 802.4733, 5.483575, 4400.327, 830.2228, 5.253359, 4361.971, 794.4456, 5.536778, 4398.816, 793.3233, 6.929864, 5497.864, 820.7938, 5.339083, 4383.607, 99.99001, 100.0, 99.12911, 99.97169, 99.95573, 99.61159
33522.7084, 60.02072789924949, 60.028748271911006, 60.02599073018444, 32.60611396970118, 32.84689130242827, 32.8021342798134, 0.9999774886596247, 0.9999798596788108, 0.9999774487779317, 9309.616577417919, 9362.989881038415, 9360.037276308774, 218.53434976218455, 59.986108349984534, 60.884665008137745, 9305.932227497718, 9360.844574740693, 9350.955939877547, 286.59010140414716, 286.0679974551759, 286.18809294613163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.95696, 5495.076, 796.267, 5.525387, 4399.768, 823.8946, 5.312999, 4377.48, 788.1735, 5.57539, 4394.458, 799.5607, 6.878912, 5500.273, 827.1359, 5.282498, 4369.405, 99.90794, 99.99332, 99.48554, 99.87394, 100.0, 99.30327
33525.07544, 60.029027587242204, 60.03128533086704, 60.026830801070844, 32.548936529519814, 32.827819361164934, 32.77821033220097, 0.9999778161095175, 0.9999863876022315, 0.9999800230621635, 9294.540228992573, 9340.963963317556, 9335.644294557642, 215.60957352236846, 56.15739466223749, 63.34164330792737, 9304.001481529667, 9345.360166632341, 9333.41052314651, 286.70873688304124, 286.0606921361596, 286.16295662994605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.95696, 5494.961, 796.267, 5.525572, 4399.652, 823.9334, 5.312631, 4377.652, 788.154, 5.575574, 4394.458, 793.3233, 6.929682, 5497.756, 827.3149, 5.281766, 4369.93, 99.90698, 99.99199, 99.4907, 99.87516, 99.9578, 99.31519
33527.38672, 60.02424564311088, 60.02354019978565, 60.02141075606379, 32.567310002934846, 32.83901296040939, 32.77040071706094, 0.9999790062781821, 0.9999695099461032, 0.9999814472976309, 9295.115373355879, 9358.292688116015, 9350.10589021727, 230.78022834428157, 74.50354960917798, 60.58360985545096, 9303.544591943762, 9357.217517729658, 9344.76952894633, 286.55102815618324, 286.0076853679877, 286.26920087625706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.5945, 7.002469, 5487.152, 789.944, 5.564806, 4396.203, 817.6051, 5.367853, 4388.626, 781.9207, 5.61106, 4388.146, 788.0778, 6.966938, 5493.993, 831.1321, 5.244776, 4360.299, 99.76805, 99.91229, 99.74271, 99.72918, 99.87987, 99.09631
33529.78828, 60.023890924792006, 60.019237129891735, 60.02121486595167, 32.599046664929155, 32.82511823743464, 32.7375524328463, 0.9999754390316774, 0.9999755484998231, 0.9999776981372844, 9298.534159291723, 9356.884965155048, 9341.8601145003, 227.1131604238126, 69.14725014312125, 63.09511360196137, 9306.216030854874, 9355.181135859964, 9353.168175842427, 286.5847708930495, 286.0309756217348, 286.1728732554827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.95696, 5495.129, 795.372, 5.535334, 4398.46, 823.9528, 5.311895, 4376.8, 788.1735, 5.575206, 4394.405, 793.3424, 6.929682, 5497.702, 827.1558, 5.282681, 4369.701, 99.90803, 99.97367, 99.4816, 99.87263, 99.95575, 99.31655
33532.134040000004, 60.01805247011723, 60.01758089415902, 60.02354059525646, 32.57341585497563, 32.818412949624424, 32.760010094260096, 0.9999781457372542, 0.999972327050234, 0.9999799719350958, 9304.446067804198, 9353.623543751466, 9336.420579588263, 226.99115832694633, 67.28270054348195, 60.81597779645608, 9310.717191210359, 9351.83787465729, 9348.864074543575, 286.5221138952844, 286.06192421266576, 286.1592357946722, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.2493, 6.933581, 5498.141, 786.3252, 5.588567, 4391.64, 828.631, 5.264956, 4363.282, 794.1932, 5.536963, 4398.985, 799.5607, 6.878912, 5500.33, 820.436, 5.343294, 4383.908, 99.95462, 99.80859, 99.20195, 99.97552, 100.0, 99.63549
33534.43892, 60.014890161613664, 60.01434454722248, 60.00982729944404, 32.61973462010223, 32.845593456750535, 32.78701724926125, 0.9999781355579417, 0.9999821852253369, 0.9999773925888367, 9305.167700417947, 9363.142352479374, 9348.336219641795, 224.64872273773312, 58.491336629236685, 59.98028542451084, 9310.864625597778, 9358.195196853683, 9351.040511392972, 286.5306729079892, 286.00249600488377, 286.1880788503584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 790.6523, 6.950892, 5495.182, 789.8856, 5.565174, 4395.861, 824.0693, 5.311343, 4377.086, 788.1929, 5.575206, 4394.458, 793.3043, 6.930047, 5497.699, 827.2552, 5.281949, 4369.583, 99.91513, 99.90453, 99.48418, 99.87263, 99.95976, 99.31513
33536.77216, 60.01426482759492, 60.01168802887675, 60.01596753806672, 32.62548274814867, 32.850011140296736, 32.77437870279132, 0.9999783858693313, 0.9999790990166775, 0.9999794868225728, 9312.28959294479, 9367.181409569614, 9357.051743763117, 227.19048662629984, 66.26066284702051, 61.84658713718727, 9309.364902976697, 9359.167920201444, 9352.124995891876, 286.3948733603503, 286.00400017561833, 286.24008243155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.956781, 5495.076, 789.944, 5.56499, 4395.925, 823.914, 5.313183, 4377.258, 788.1735, 5.57539, 4394.399, 799.5607, 6.879095, 5500.332, 827.1956, 5.282132, 4369.931, 99.90907, 99.90709, 99.48174, 99.87384, 100.0, 99.31521
33539.17332, 60.01631246008319, 60.01388237734837, 60.01705555387823, 32.58462741164478, 32.814969075494034, 32.743014095825025, 0.9999805981621347, 0.9999776888714721, 0.999981264207802, 9301.617592303804, 9355.75527568164, 9343.006269522532, 222.3454462122454, 64.63858329130665, 61.481964400060406, 9309.009452733988, 9350.767541532603, 9339.781072156638, 286.6072395202311, 286.0974044691403, 286.23112725423226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.5748, 7.002648, 5487.262, 796.267, 5.525387, 4399.71, 817.6245, 5.367485, 4388.515, 781.9207, 5.61106, 4387.432, 805.8173, 6.824124, 5499.103, 833.5178, 5.221519, 4351.969, 99.765, 99.99458, 99.73888, 99.71297, 99.98226, 98.90699
33541.526840000006, 60.015122201644665, 60.00957943344567, 60.01305701042055, 32.5662193430245, 32.82914685248105, 32.74974644745708, 0.9999799549185914, 0.9999661158851046, 0.9999791866930754, 9303.04141048787, 9355.810149765355, 9344.529843212364, 229.55630592326634, 67.51212318116131, 63.56886879744957, 9305.04940843001, 9361.068535882214, 9332.69577833917, 286.4971429971975, 286.07652084998426, 286.22534290046286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.956603, 5495.076, 789.9245, 5.565174, 4396.091, 823.8946, 5.312631, 4376.917, 788.1929, 5.575574, 4394.453, 799.5798, 6.878547, 5500.381, 827.1956, 5.282865, 4369.817, 99.90794, 99.90975, 99.4957, 99.87383, 100.0, 99.31532
33543.887480000005, 60.016498253906754, 60.01508128222172, 60.0166059990149, 32.55663782364952, 32.84806719293935, 32.766875522855166, 0.9999813439904025, 0.9999722055867645, 0.999975431145235, 9303.034090301428, 9360.08273244041, 9352.17458616906, 226.54748344182826, 60.949782533352845, 58.46531662142854, 9308.22266281213, 9359.128979556303, 9347.655441441255, 286.3973700962047, 286.0648035044623, 286.14860036368697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.956781, 5494.903, 796.267, 5.525387, 4399.882, 824.1469, 5.307477, 4374.559, 789.6686, 5.564358, 4396.666, 796.4135, 6.90521, 5499.107, 823.8555, 5.318756, 4381.039, 99.90803, 99.99216, 99.4204, 99.90794, 99.98386, 99.53314
33546.23056, 60.01969338438156, 60.020662805452645, 60.01972219759993, 32.60956023917161, 32.85224903400835, 32.787805914233424, 0.9999757595961419, 0.9999745592474909, 0.9999798273437183, 9309.419650516817, 9363.290654520777, 9352.373331083712, 217.91284724961542, 64.34508915957485, 67.09170877044608, 9303.195860328295, 9363.897248734569, 9353.886769328923, 286.4677727234122, 285.972037508967, 286.2446801303451, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.1473, 6.919303, 5498.365, 799.9441, 5.500705, 4400.396, 826.6899, 5.287045, 4373.532, 789.4162, 5.571712, 4394.613, 799.5226, 6.879095, 5500.381, 827.2552, 5.282132, 4369.635, 99.97984, 100.0, 99.36047, 99.87616, 100.0, 99.30998
33548.594320000004, 60.01920144971222, 60.02388941148102, 60.019919171268484, 32.583915621200155, 32.85311594203402, 32.74961154398877, 0.999977143801928, 0.9999781374296325, 0.999976189299252, 9298.666095380102, 9356.162240844484, 9347.84251444474, 218.62337511086957, 66.52368414931198, 64.59152158077268, 9305.668777196617, 9356.231717099834, 9346.908942557595, 286.56412880870374, 286.0205981466426, 286.16425685130815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.957139, 5495.019, 796.2281, 5.525756, 4399.714, 830.1646, 5.25428, 4361.683, 788.154, 5.57539, 4394.458, 793.3233, 6.930047, 5497.698, 827.2155, 5.282498, 4369.584, 99.90803, 99.9921, 99.13294, 99.87263, 99.95674, 99.31526
33550.97316, 60.01464827498703, 60.015590582004926, 60.0116508106185, 32.53411645380751, 32.75806695037318, 32.68650633307271, 0.9999754233233707, 0.999974606570365, 0.9999771746622573, 9277.11000179861, 9336.238462349464, 9332.02230630251, 227.0075131832018, 68.05117458318057, 61.693665669708025, 9289.570493499208, 9332.992752286142, 9323.569294728637, 286.49015700323486, 286.0430532775151, 286.2647360960766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.5748, 7.002469, 5487.152, 789.905, 5.565174, 4395.983, 836.5705, 5.190222, 4341.87, 781.9012, 5.61106, 4387.32, 787.0859, 6.977347, 5491.815, 833.5377, 5.221336, 4352.087, 99.75994, 99.90722, 98.67602, 99.71041, 99.84976, 98.90969
33553.280320000005, 60.0125160315595, 60.01569677749411, 60.0153064485819, 32.59574255631479, 32.83169777432477, 32.77863872139872, 0.9999724016821663, 0.9999750269268615, 0.9999779876250593, 9314.010056352749, 9352.445399225091, 9337.951836626611, 223.06486156580377, 66.30124399138731, 61.845324479007104, 9306.773477609997, 9353.704679945087, 9345.40013668277, 286.5637321986473, 286.0479359468787, 286.1924105187745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8441, 6.956781, 5495.129, 796.2281, 5.525387, 4399.661, 830.3005, 5.252807, 4362.03, 788.1735, 5.57539, 4394.399, 793.3043, 6.930047, 5497.698, 827.1956, 5.2814, 4369.703, 99.90907, 99.98956, 99.13566, 99.87142, 99.95466, 99.31003
33555.7056, 60.01270015161405, 60.017239011689966, 60.017866735637185, 32.6167269520025, 32.86014674473549, 32.78145355724159, 0.9999784337490385, 0.9999788515183312, 0.9999791944509522, 9317.707135953196, 9362.800660855015, 9345.132344340283, 223.84675434159635, 63.415805680782796, 60.336033181552466, 9311.553589855568, 9356.835727961705, 9351.01135303842, 286.4475938390643, 286.2070153458218, 286.3074918257721, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.956781, 5495.129, 789.9245, 5.564806, 4396.148, 830.2811, 5.253359, 4362.137, 788.1735, 5.57539, 4394.404, 793.3233, 6.929682, 5497.759, 826.9769, 5.287992, 4372.384, 99.91003, 99.90198, 99.12784, 99.87636, 99.95785, 99.34057
33558.140080000005, 60.01019234033237, 60.01258195506665, 60.01283881199496, 32.57862041288811, 32.83111022029512, 32.77609632707652, 0.9999785406504209, 0.9999788375526643, 0.9999789052104351, 9298.641768958521, 9350.991244553095, 9346.333596147002, 225.69769477963655, 63.7683463624835, 59.81670609971047, 9300.050407389808, 9356.066763243478, 9336.945380868969, 286.4265450686894, 286.0728298936692, 286.14642790704943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 796.1331, 6.907703, 5499.69, 783.6014, 5.601645, 4390.526, 824.1857, 5.306557, 4374.326, 792.5232, 5.552775, 4397.082, 796.0892, 6.912698, 5498.817, 828.0306, 5.274441, 4369.638, 99.99106, 99.76547, 99.44111, 99.93228, 99.97649, 99.29799
33560.538160000004, 60.01315842383611, 60.009421377302026, 60.00277082559302, 32.61401403716209, 32.82389574051997, 32.791450513055004, 0.9999813782950135, 0.9999761854322419, 0.9999793059430971, 9309.04563709514, 9358.257051880588, 9352.228611221944, 225.34122363443726, 61.82195950010555, 62.20503916243024, 9315.072857409154, 9353.911054236212, 9351.232673055581, 286.5222973260641, 286.0477425600701, 286.1416666018904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.95696, 5495.019, 789.9245, 5.565174, 4396.09, 826.2046, 5.298458, 4375.992, 788.1735, 5.575574, 4394.569, 799.5798, 6.879095, 5500.274, 827.1956, 5.282315, 4370.107, 99.90898, 99.90719, 99.41788, 99.87516, 100.0, 99.31132
33562.932720000004, 60.01048923399311, 60.011337585039854, 60.010893425863735, 32.56616614418975, 32.80029125263307, 32.72444118637537, 0.9999817988869202, 0.9999798688403793, 0.9999800002710978, 9296.663263269786, 9348.822059112024, 9336.667639481966, 222.1937145027795, 61.63714159980509, 57.06409123191861, 9298.607879846517, 9351.525085774616, 9336.797032233988, 286.44582396965814, 285.9160131167002, 286.1938376656968, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 784.6393, 6.998008, 5487.263, 796.1891, 5.525572, 4399.542, 817.6633, 5.366748, 4388.797, 781.9012, 5.611243, 4387.432, 805.8745, 6.823941, 5499.1, 833.4979, 5.221153, 4351.968, 99.77922, 99.99344, 99.74398, 99.71296, 99.98229, 98.90697
33565.3706, 60.01589594937304, 60.01604035113955, 60.01486029553093, 32.56125052904926, 32.80900380718229, 32.750100520349164, 0.9999804589224242, 0.999972881145775, 0.9999769059075718, 9300.887374062575, 9353.202561735237, 9332.897155209645, 228.81549818161693, 66.95087970087297, 60.53304954022951, 9308.517096951622, 9352.813211779947, 9351.758497457644, 286.5695816046942, 285.9915602812586, 286.1997577102403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.956603, 5495.076, 789.9245, 5.56499, 4396.032, 823.681, 5.312815, 4377.425, 788.1929, 5.575574, 4394.569, 799.5798, 6.878729, 5500.333, 827.3149, 5.282132, 4369.645, 99.90907, 99.91106, 99.49433, 99.87516, 100.0, 99.30871
33567.73748, 60.01027830087327, 60.01448431638358, 60.01289829461959, 32.60450342901226, 32.84294667813188, 32.79222324766727, 0.9999790854297905, 0.9999743359006754, 0.9999780525173029, 9307.769772972697, 9361.755689603895, 9358.689204911165, 222.64509361637965, 69.70704903090643, 64.65632315964558, 9307.21467188263, 9368.695880735491, 9353.973463230095, 286.4884046235277, 285.933857228573, 286.17506485644446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.956603, 5495.129, 796.267, 5.525387, 4399.715, 823.9334, 5.313367, 4377.817, 788.1735, 5.575574, 4394.51, 799.5798, 6.879277, 5500.274, 827.2751, 5.281766, 4369.817, 99.90708, 99.99587, 99.48937, 99.87143, 100.0, 99.30725
33570.111240000006, 60.012232247859444, 60.01332158758522, 60.00961967497616, 32.59628431977036, 32.82325833926769, 32.78856499180661, 0.9999745030572514, 0.9999744001043261, 0.9999770556441168, 9307.463068273728, 9365.570197964498, 9355.454023658542, 226.50831772554466, 70.44207501330061, 60.76579467363945, 9308.543747994767, 9360.30892427356, 9351.854430110618, 286.4304559096616, 286.1060563362117, 286.2060082126844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 796.1725, 6.907703, 5499.586, 802.4539, 5.483575, 4400.328, 830.2422, 5.253543, 4362.028, 794.368, 5.54064, 4398.295, 794.8683, 6.917811, 5499.456, 823.8555, 5.310516, 4375.247, 99.99001, 100.0, 99.13166, 99.96333, 99.98146, 99.43604
33572.44604, 60.01366075645993, 60.01546574681249, 60.01465461015162, 32.62252943300825, 32.8475824274274, 32.776620041976344, 0.9999781250180118, 0.9999836273013203, 0.9999792342862418, 9306.467700026387, 9359.838050962178, 9345.721183809594, 217.92541125060689, 54.269018818187305, 59.51123506123872, 9309.741646127764, 9366.311319579561, 9347.635024958074, 286.54161576409325, 286.13956443345523, 286.19398571828685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.956603, 5494.966, 796.2281, 5.525387, 4399.709, 823.8169, 5.313735, 4377.541, 788.1735, 5.57539, 4394.458, 794.9446, 6.917081, 5498.164, 827.2354, 5.282315, 4369.815, 99.90708, 99.99199, 99.48299, 99.87263, 99.96861, 99.30063
33574.857560000004, 60.01217454800347, 60.012335925104765, 60.01412042852878, 32.544744673210296, 32.77936313288102, 32.730621960339754, 0.9999781013739131, 0.9999708651812954, 0.9999763747993592, 9296.773983831128, 9343.981299627154, 9338.106301682137, 230.6960806701818, 64.98636879967125, 59.433424209436, 9292.02935140082, 9350.492385499268, 9339.793307604035, 286.4491112536618, 285.98429522710967, 286.26001203926745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 787.7543, 6.975699, 5491.501, 793.1736, 5.549149, 4397.083, 818.6146, 5.363803, 4388.679, 782.0566, 5.610324, 4387.379, 787.0859, 6.977165, 5491.809, 833.5178, 5.22097, 4351.792, 99.85534, 99.9423, 99.71924, 99.71046, 99.84967, 98.90172
33577.247200000005, 60.01194212905096, 60.01305449251006, 60.01603726842181, 32.59515624519288, 32.81301577026453, 32.761440679812594, 0.9999769954867715, 0.9999738334379057, 0.9999758074291654, 9295.013396357177, 9351.85540779547, 9344.007527811438, 222.57432722305407, 67.77233320083633, 62.36588367242166, 9297.111052923636, 9353.525514460776, 9345.753498404436, 286.43618123539375, 286.0775793433826, 286.1553452925187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.7061, 6.957317, 5495.129, 796.2476, 5.525572, 4399.655, 823.9334, 5.312999, 4377.706, 788.1735, 5.575574, 4394.346, 793.3233, 6.929864, 5497.644, 827.1558, 5.282865, 4369.521, 99.91003, 99.99456, 99.48299, 99.87263, 99.95676, 99.31526
33579.61248, 60.01188564439657, 60.010746385613835, 60.013394118988096, 32.57401910472054, 32.81181693047298, 32.77601097037705, 0.9999780436393291, 0.9999678770907565, 0.9999790707273025, 9297.257679056405, 9360.575840869358, 9344.063036941297, 228.13955427528623, 68.69934561911714, 66.58736386814599, 9303.335715584795, 9358.243151113615, 9344.029778728356, 286.48359072962535, 285.9324461943719, 286.3186759857204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.956781, 5495.076, 789.9245, 5.564806, 4395.925, 824.0887, 5.314104, 4376.799, 788.1929, 5.575206, 4394.399, 793.3233, 6.929682, 5497.809, 827.2552, 5.282315, 4369.873, 99.91003, 99.91095, 99.4713, 99.86999, 99.95875, 99.30595
33581.93772, 60.012954435014656, 60.01274495987946, 60.012581330478675, 32.571424635687144, 32.80879946005037, 32.77208464925469, 0.9999763576886972, 0.9999711262999595, 0.9999779796229267, 9301.61963676758, 9357.390477153927, 9344.268547247892, 225.62380586350355, 68.45287227906329, 60.37996881689833, 9308.425573473563, 9360.315291624349, 9349.896276885625, 286.4403724634588, 286.0471129893345, 286.3001704830737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 796.1528, 6.907703, 5499.361, 783.6014, 5.602013, 4389.857, 830.1452, 5.253727, 4361.793, 794.4456, 5.536963, 4398.875, 799.5798, 6.878912, 5500.498, 820.8932, 5.3389, 4383.893, 99.99106, 99.76419, 99.13305, 99.97289, 100.0, 99.63252
33584.2926, 60.01114549318521, 60.00891205189503, 60.00932882825724, 32.61945739888301, 32.84424596905645, 32.77632223671236, 0.9999790796689139, 0.9999736636150474, 0.9999804679243033, 9309.142088448902, 9359.517887384129, 9350.74730600784, 226.643506457513, 65.47752139991536, 60.70360784718105, 9307.577134016314, 9361.024204052943, 9353.360869298189, 286.45972354251023, 286.0614149403512, 286.28107984971064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8638, 6.956781, 5495.014, 789.9245, 5.56499, 4395.925, 823.9334, 5.313551, 4377.198, 788.1735, 5.575206, 4394.399, 794.4487, 6.917629, 5499.111, 827.2751, 5.2814, 4369.526, 99.90803, 99.90599, 99.49322, 99.8713, 99.97491, 99.30856
33586.66996, 60.006468002516705, 60.00966435738177, 60.00918760024597, 32.5670599808338, 32.80222805548915, 32.73021552646582, 0.9999800650058813, 0.9999736129313106, 0.9999797988631417, 9296.033584766832, 9348.632757935042, 9341.356449694675, 226.35662712718567, 64.63304040145522, 61.106414677118664, 9300.145493158474, 9353.34132806508, 9336.36606762342, 286.41174885517256, 285.9772585883942, 286.2396168054177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.8835, 6.956603, 5495.076, 790.0412, 5.564437, 4396.649, 823.1569, 5.370062, 4387.418, 785.5131, 5.590835, 4390.549, 803.8144, 6.842387, 5499.831, 832.5635, 5.226098, 4352.258, 99.91108, 99.92245, 99.71264, 99.80364, 99.9931, 98.91356
