TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34260.743440000006, 60.00415150635866, 60.00379629559939, 60.004067749871496, 33.84217067584056, 34.093140030657075, 34.024904182258524, 0.9999796609239396, 0.9999779268677975, 0.9999777723954991, 9657.04660245738, 9712.753985797084, 9708.39392720212, 234.34669142544408, 65.1847672306161, 61.983232284359474, 9662.564944876898, 9721.121426526348, 9706.499279586456, 286.54676875507636, 286.020068794996, 286.2246548955354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 5.551528, 4397.998, 795.839, 6.90981, 5499.386, 825.3311, 6.62452, 5467.777, 788.7172, 6.964846, 5493.453, 796.1655, 5.525835, 4399.526, 830.973, 5.246973, 4359.546, 99.94677, 99.98744, 99.40979, 99.88053, 99.98783, 99.08845
34263.1138, 60.00826237691077, 60.00412189673056, 60.00314982339728, 33.8411666143025, 34.06058619201795, 34.03737719537665, 0.9999742643606168, 0.9999751437003913, 0.9999784290045438, 9650.713096086954, 9715.31159729262, 9698.5633671409, 239.85686594209892, 67.92097087421462, 61.980131927456114, 9667.712221102753, 9721.088512535931, 9706.099702632415, 286.5510025463495, 286.0754041972093, 286.29547144445803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 5.551349, 4397.94, 795.8584, 6.90981, 5499.157, 825.3699, 6.624152, 5467.719, 788.7366, 6.964846, 5493.564, 796.1464, 5.526018, 4399.583, 830.973, 5.248805, 4361.183, 99.95178, 99.98841, 99.41168, 99.88158, 99.99043, 99.11639
34265.423160000006, 59.99875870420696, 60.00158917912251, 60.00494176013646, 33.817326087378625, 34.03676971618057, 34.006365097209034, 0.9999796363594456, 0.999974118173083, 0.9999763459752158, 9656.173607159628, 9708.852334381016, 9695.275604004899, 241.6900738287777, 71.66101043831713, 67.8265158574668, 9661.067900338097, 9703.268910496006, 9694.380674162798, 286.67637255413166, 286.05858932265704, 286.2054197753903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8222, 5.589541, 4392.409, 802.0648, 6.857314, 5500.323, 819.0222, 6.694836, 5482.731, 782.8333, 7.00456, 5487.299, 801.3156, 5.495884, 4400.414, 827.0962, 5.278653, 4367.89, 99.82227, 100.0, 99.69371, 99.74908, 100.0, 99.29267
34267.714680000005, 59.99803689111461, 60.0022865246578, 59.99707445971634, 33.832285604257436, 34.07788678522819, 34.01414893552596, 0.9999770200286466, 0.9999704630231543, 0.9999818558988404, 9660.353617297842, 9714.988099726292, 9698.946513894329, 241.9630786065445, 71.02081828719929, 63.42114413742502, 9665.08131925558, 9709.679501548173, 9703.73661317825, 286.60533193059433, 285.98294996911034, 286.22390696443233, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 5.551528, 4397.455, 795.8779, 6.909442, 5499.158, 825.4281, 6.625808, 5467.382, 788.7754, 6.964478, 5493.618, 796.1845, 5.525835, 4399.585, 825.6249, 5.30136, 4374.95, 99.94076, 99.98543, 99.40556, 99.87852, 99.98916, 99.42008
34270.03776, 60.00317468067651, 59.99654512518063, 59.995809900778994, 33.80930293907894, 34.0508950800348, 34.00718559762585, 0.9999775794583097, 0.9999701325398087, 0.999976780668185, 9654.706488761083, 9704.859314581881, 9694.435559498726, 246.78181001651592, 72.91732516696675, 68.26272184109234, 9659.592714158103, 9703.973912127458, 9699.289934147771, 286.5162215309072, 286.01373115335593, 286.2069533185185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 784.5013, 5.599357, 4389.568, 792.979, 6.937255, 5496.471, 829.7958, 6.572243, 5451.047, 794.6592, 6.919248, 5498.593, 789.9852, 5.564552, 4396.078, 818.1298, 5.363071, 4387.133, 99.76152, 99.94402, 99.14423, 99.9751, 99.90945, 99.70886
34272.443320000006, 60.00041010872061, 60.001350734243694, 59.99670823955464, 33.860238474409854, 34.07673910528926, 34.03522166610661, 0.9999785994430729, 0.9999779236756587, 0.9999792856318077, 9659.986693366965, 9711.104762900019, 9700.499329213966, 241.83302577298582, 62.86913092538725, 66.4340959349231, 9658.88336023106, 9710.946414649381, 9703.587246146026, 286.51797878315614, 286.04962241233386, 286.24880674688177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 784.9942, 5.59436, 4392.414, 795.8195, 6.90981, 5499.104, 825.4087, 6.622495, 5467.501, 788.756, 6.964846, 5493.501, 796.1845, 5.525652, 4399.749, 824.7701, 5.304839, 4375.307, 99.81755, 99.98425, 99.39947, 99.88043, 99.98906, 99.43481
34274.78056, 59.99336732482235, 59.995274295492685, 59.990815880702385, 33.87065617244924, 34.108170963614135, 34.03760052243049, 0.9999787957038974, 0.9999773763567772, 0.9999786809534698, 9668.37122527478, 9715.959586786592, 9713.507953427406, 238.60854296534853, 63.16547577907795, 66.23936809617771, 9670.816954174803, 9720.264129076915, 9716.925607752375, 286.5285596143968, 286.0105536020905, 286.11468479266125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8222, 5.589541, 4392.126, 795.8779, 6.909626, 5499.327, 825.3505, 6.625624, 5467.608, 788.7366, 6.96503, 5493.565, 796.1845, 5.5262, 4399.585, 824.9291, 5.306304, 4375.305, 99.82466, 99.98425, 99.40966, 99.8816, 99.99156, 99.43736
34277.146640000006, 59.98982404816166, 59.988790838827356, 59.98755487688818, 33.84517446291409, 34.08094281532633, 34.04000471280656, 0.9999771199042019, 0.9999768651320619, 0.9999792618373466, 9655.288818595702, 9718.511110585487, 9703.040886920373, 236.65126209919435, 65.46675206958275, 64.11971319203485, 9665.883660836664, 9710.378137589325, 9702.145619621833, 286.4181044102857, 285.80168328253336, 286.05633491938755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1901, 5.551706, 4397.772, 802.0842, 6.857683, 5500.435, 819.0416, 6.694099, 5482.949, 782.4061, 7.01026, 5484.966, 802.4601, 5.4831, 4400.265, 831.0724, 5.245508, 4359.488, 99.95309, 100.0, 99.68661, 99.72525, 100.0, 99.07789
34279.434680000006, 59.98853937130647, 59.98790184620953, 59.98942295767281, 33.833137158512585, 34.09018211944282, 34.0297381548647, 0.9999749674465491, 0.9999698242527943, 0.9999761927234494, 9667.160292606433, 9714.265982967783, 9698.196297503859, 242.50281668499883, 72.45151439684514, 70.49185079455629, 9663.312644517628, 9703.972611007557, 9704.997662647675, 286.4581336243829, 286.0010677531124, 286.1879368429022, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8025, 5.589719, 4392.347, 795.8779, 6.909626, 5499.329, 825.2146, 6.626176, 5467.893, 788.756, 6.964662, 5493.677, 796.1845, 5.525652, 4399.416, 824.7701, 5.304656, 4375.02, 99.82466, 99.9895, 99.41483, 99.88054, 99.9865, 99.44268
34281.71168, 59.98635388710261, 59.98814146066814, 59.98668937108002, 33.828251923241496, 34.09777574718179, 34.03988863656259, 0.9999766920433745, 0.9999736948813058, 0.9999770438517942, 9669.633339523558, 9716.217123949158, 9692.028947506069, 243.27218350094017, 70.76826085096877, 65.8159599698165, 9661.430366194674, 9708.83800786987, 9697.245969615777, 286.56912390188734, 285.9010216629651, 286.22246297457775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 5.551528, 4397.772, 795.8779, 6.909442, 5499.381, 825.4087, 6.623231, 5467.889, 789.1055, 6.959514, 5494.816, 795.021, 5.537158, 4398.731, 819.2033, 5.348055, 4385.137, 99.94797, 99.98641, 99.41476, 99.8961, 99.96977, 99.65421
34284.07544, 59.99019718295028, 59.990354960144764, 59.984392949426784, 33.83954873584466, 34.08851445026734, 34.02745279691633, 0.9999764626080085, 0.999976331818844, 0.99997592265069, 9664.083682980447, 9714.953862484006, 9705.90709580879, 236.26162956011558, 65.94907375660455, 65.55662519405269, 9671.519746180993, 9709.80620959368, 9705.297882890229, 286.61092284578575, 286.04385814304214, 286.28442234146723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.4397, 5.511194, 4400.256, 790.2747, 6.949044, 5496.226, 829.7181, 6.578686, 5457.393, 791.1639, 6.946459, 5494.878, 795.4406, 5.530583, 4399.638, 824.7104, 5.30667, 4375.254, 100.0, 99.9245, 99.1872, 99.91481, 99.98667, 99.4362
34286.415400000005, 59.989966639659634, 59.988927490061805, 59.988872168635794, 33.86210060855726, 34.11165056422985, 34.00751371929389, 0.9999793883631258, 0.9999790664276272, 0.9999787391721764, 9663.87531428648, 9711.366078320516, 9711.084273790679, 234.56275668962235, 67.29833367223137, 63.94420544511195, 9672.186742154598, 9710.939118121094, 9699.788457642264, 286.43478785809606, 285.9766064026237, 286.2233101674873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1901, 5.551528, 4397.772, 795.8973, 6.909442, 5499.271, 825.3311, 6.624336, 5467.5, 788.7366, 6.96503, 5493.511, 796.1845, 5.525652, 4399.418, 824.6707, 5.304839, 4375.829, 99.94797, 99.98534, 99.41481, 99.88062, 99.98916, 99.42832
34288.762160000006, 59.98878305746973, 59.98956610899991, 59.99017740467656, 33.82839406503356, 34.054347360806524, 34.02014283915965, 0.9999771554910208, 0.999974774647605, 0.9999766851526523, 9651.784113335207, 9716.604765913518, 9703.857567009145, 232.18192937234653, 71.34095833332503, 67.76357501621169, 9662.450648691705, 9709.484070211674, 9699.779849774328, 286.6097991412822, 286.0139849318012, 286.2484894092131, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.2757, 5.58847, 4392.347, 802.1036, 6.857683, 5500.325, 819.0028, 6.693915, 5482.617, 782.4061, 7.01026, 5484.966, 802.4601, 5.483466, 4400.432, 831.0128, 5.245691, 4359.607, 99.82467, 100.0, 99.68254, 99.72941, 100.0, 99.07662
34291.09812, 59.99133967859918, 59.99143263841554, 59.988905962604306, 33.83724213346186, 34.099152197980345, 34.03400651155927, 0.999978103549267, 0.9999718315514726, 0.9999799204646977, 9666.100891460213, 9711.31046228977, 9705.64497982688, 247.35870570932315, 72.00601832563643, 61.238713139134234, 9670.53390296145, 9711.670598779356, 9707.736502088765, 286.41411238896467, 285.96645031065725, 286.1665196522991, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 5.551528, 4397.605, 795.8779, 6.909442, 5499.382, 825.2728, 6.625624, 5466.935, 788.7754, 6.964662, 5493.671, 796.2036, 5.525652, 4399.746, 824.7303, 5.305205, 4375.481, 99.94809, 99.98737, 99.41686, 99.88265, 99.98786, 99.42948
34293.481080000005, 59.98572558177549, 59.98909814585727, 59.98929678481149, 33.846096427710805, 34.119103865527514, 34.03070864956199, 0.9999755085724849, 0.9999756194991017, 0.9999783893160311, 9663.737810789755, 9712.365975217122, 9700.237073682909, 244.8685942172499, 74.0787862056477, 62.82708968516181, 9652.760329120294, 9712.407349363946, 9703.41106276868, 286.5584901552025, 286.00930289830717, 286.1019864107712, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8222, 5.589541, 4392.347, 795.8973, 6.909442, 5499.33, 825.3893, 6.6236, 5466.769, 788.756, 6.964478, 5493.677, 796.2036, 5.525652, 4399.69, 824.7701, 5.305205, 4375.658, 99.82466, 99.9863, 99.41374, 99.88268, 99.98657, 99.43352
34295.751280000004, 59.987782445739214, 59.98683339689505, 59.9887551753407, 33.84281134888795, 34.08554171433617, 34.0379658566815, 0.9999789251881672, 0.9999717860815691, 0.9999740533898528, 9661.820029298384, 9715.969969133592, 9699.71614318783, 238.83106594407718, 72.12258506824128, 68.46643881491059, 9674.866603365093, 9713.21708358639, 9698.36930856298, 286.46580597904523, 286.0224531203186, 286.23304728319744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 779.5726, 5.623985, 4384.182, 789.5548, 6.958991, 5494.404, 831.6399, 6.549234, 5446.831, 795.0864, 6.916122, 5498.869, 789.9662, 5.56236, 4396.512, 819.9986, 5.347689, 4383.488, 99.6391, 99.89996, 99.03487, 99.97708, 99.91577, 99.63288
34298.085040000005, 59.99384139843462, 59.989979219740256, 59.98618349790218, 33.8571102699044, 34.08738920948649, 34.035902915057555, 0.9999807160937828, 0.9999792064380612, 0.9999773118789897, 9661.31239349452, 9714.67795441236, 9705.361243230536, 240.80309163096854, 65.57539732419718, 62.12857399792631, 9661.162064654587, 9709.79557564955, 9704.721030963367, 286.3637657309731, 285.93635208649897, 286.25138121692305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8222, 5.589363, 4392.462, 795.8973, 6.909442, 5499.387, 825.3699, 6.624152, 5467.499, 788.756, 6.964846, 5493.676, 796.2036, 5.52547, 4399.638, 824.8098, 5.307036, 4375.365, 99.82346, 99.98745, 99.41284, 99.88363, 99.98786, 99.43872
34300.51644, 59.989965188274816, 59.987630424558404, 59.98480382730851, 33.839748047551666, 34.08070405818904, 34.02580432236347, 0.9999778292664381, 0.9999758498225015, 0.9999767723654251, 9661.308000594094, 9708.596332032042, 9702.637689679776, 236.79078910275894, 68.8059736488276, 63.55664325441421, 9663.122214856765, 9714.757564998663, 9707.616169864265, 286.54117893452803, 285.99853424550304, 286.1343070200144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 787.084, 5.582046, 4394.689, 798.1736, 6.887523, 5500.401, 820.7304, 6.681767, 5481.164, 783.2411, 7.007502, 5485.192, 802.3838, 5.483831, 4400.209, 831.0724, 5.246241, 4359.373, 99.86206, 100.0, 99.64401, 99.73561, 100.0, 99.08176
34302.893760000006, 59.98788149495614, 59.98675046765308, 59.991767090499266, 33.84048597613026, 34.059806234909466, 34.0099660545143, 0.9999735832092956, 0.9999720821723241, 0.999976330064831, 9658.188099374715, 9711.037216287434, 9711.455917356569, 241.09143278901956, 74.66896726015193, 61.77761433678347, 9661.131037445588, 9710.112460789333, 9701.72687362692, 286.44025245524335, 285.9709198979552, 286.30344065265285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 787.36, 5.580439, 4392.88, 796.267, 6.908889, 5499.217, 825.4087, 6.625072, 5467.894, 788.7754, 6.964662, 5493.625, 796.2036, 5.52547, 4399.525, 824.7899, 5.304839, 4375.43, 99.84653, 99.98547, 99.41485, 99.88268, 99.9879, 99.44261
34305.14652, 59.991410417678914, 59.99484618850214, 59.991054448543444, 33.852882380211675, 34.094674709325325, 34.013072876826776, 0.999977225281897, 0.9999748057762743, 0.9999766776434053, 9664.635270162826, 9710.43784337259, 9704.761741901735, 247.52282841102988, 73.14609278038233, 66.732803469391, 9667.514421964635, 9715.71458541942, 9703.582330918816, 286.45310543399194, 286.0687164904691, 286.15753972720097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 5.551528, 4397.667, 802.0842, 6.857683, 5500.552, 825.4475, 6.622679, 5467.892, 788.7754, 6.964662, 5493.507, 796.2036, 5.52547, 4399.694, 824.6309, 5.306304, 4375.712, 99.94558, 100.0, 99.41481, 99.88363, 99.99165, 99.43337
34307.597480000004, 59.99712117401117, 59.99727325462014, 59.99717923333426, 33.85267175626148, 34.08929490125904, 34.045233262164324, 0.9999746845505726, 0.9999732930452171, 0.9999766582854066, 9656.07635080058, 9711.267371222353, 9706.287473398308, 239.3448492093794, 73.90370054313235, 69.62749128079713, 9667.071310756986, 9716.436538300748, 9707.076927196924, 286.4597836174521, 285.9548751805009, 286.2767683114976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.4594, 5.511194, 4400.406, 808.4072, 6.800213, 5497.627, 831.6399, 6.551075, 5447.275, 795.067, 6.916122, 5498.588, 789.9662, 5.564917, 4395.968, 818.4081, 5.360691, 4387.659, 100.0, 99.95246, 99.04619, 99.97708, 99.90581, 99.7063
34309.94384, 60.00082814591408, 59.994403616045744, 59.99309163245366, 33.853753124670106, 34.09117378205258, 34.05316288522281, 0.999977591066317, 0.999979864080843, 0.9999750410585299, 9658.722080902258, 9708.418106008652, 9704.944632019224, 232.78085567976723, 66.44209392576636, 66.5004781256689, 9666.008339758935, 9711.235386792521, 9702.669438769552, 286.5975808538653, 286.00301038384833, 286.3158111380803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 5.551528, 4397.83, 802.0842, 6.857683, 5500.441, 825.2728, 6.62544, 5467.722, 788.756, 6.96503, 5493.506, 796.1845, 5.525652, 4399.693, 824.7502, 5.304473, 4374.736, 99.94928, 100.0, 99.41686, 99.88053, 99.98906, 99.42443
34312.34236, 59.99394632355306, 59.995178416661574, 59.99629103748389, 33.836580190013535, 34.070544205113656, 34.000080971498704, 0.9999762531207378, 0.9999785750793316, 0.9999742097144028, 9660.364652706412, 9714.718751073262, 9699.90039009505, 231.86802639703728, 66.68563422424745, 65.9461290041213, 9664.447915236977, 9711.750247042912, 9697.232061690536, 286.5874891960557, 286.07929763666124, 286.2014045944775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 5.551528, 4397.772, 802.0648, 6.857499, 5500.382, 825.2146, 6.625992, 5468.73, 787.4355, 6.977716, 5490.603, 798.9504, 5.507573, 4400.357, 829.0644, 5.265102, 4363.042, 99.94797, 100.0, 99.43007, 99.82774, 100.0, 99.18786
34314.648160000004, 59.989890112979054, 59.99696795299634, 59.99255616927233, 33.846720682015494, 34.08034621284166, 34.040076919220745, 0.9999748722934532, 0.9999721994217556, 0.9999777501653332, 9659.614348289351, 9714.675623863366, 9704.53428575701, 242.44169259853152, 71.34539642207653, 62.389663589648535, 9668.723916655159, 9712.396002999267, 9709.361468285499, 286.54192673641455, 286.0662145858935, 286.3620782681803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.4926, 5.585615, 4394.333, 797.59, 6.890654, 5500.378, 822.594, 6.656364, 5472.772, 786.853, 6.975878, 5492.762, 796.5469, 5.523096, 4399.529, 824.9291, 5.303557, 4375.366, 99.86006, 100.0, 99.51878, 99.85352, 99.98902, 99.43199
34317.01952, 59.99044175455262, 59.99224957843931, 59.991687142342435, 33.82645136699388, 34.08942724060664, 34.03209099177073, 0.9999798485113445, 0.9999695643946501, 0.9999813284298067, 9659.609984964189, 9713.950320029613, 9703.84479047306, 243.82162656011224, 74.42953482271666, 59.12453331380857, 9668.241889050858, 9711.341421085353, 9709.428994699858, 286.48298753288515, 286.00810525653014, 286.179904684501, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 787.8331, 5.57794, 4393.886, 796.7145, 6.906311, 5499.272, 825.3116, 6.625992, 5467.331, 788.756, 6.964662, 5493.449, 796.2036, 5.525287, 4399.472, 824.8496, 5.303924, 4375.536, 99.85965, 99.9854, 99.40462, 99.88364, 99.9866, 99.44261
34319.382920000004, 59.99537273799992, 59.998113573013335, 59.99710601776484, 33.84218435747588, 34.04757812534628, 34.0058663486366, 0.9999749439330493, 0.9999738806496223, 0.9999776429109326, 9660.104171180348, 9702.564846682828, 9695.938148803216, 239.1402828372511, 74.63551324004118, 72.13893359371741, 9659.69312282408, 9708.243864632603, 9695.199464592415, 286.59001994302736, 286.0112938885124, 286.1875669034008, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 779.5923, 5.623985, 4384.292, 789.5548, 6.959175, 5494.633, 831.6011, 6.550338, 5447.277, 795.067, 6.915938, 5498.706, 789.9662, 5.564552, 4395.863, 818.3683, 5.360141, 4387.02, 99.64292, 99.8959, 99.04002, 99.97507, 99.90585, 99.7128
34321.84724, 59.99788418282917, 59.992339966037335, 59.994647119532665, 33.82475748876537, 34.10536786768901, 34.03815895677964, 0.9999760115357156, 0.9999783805855955, 0.999977524910304, 9663.184504646806, 9711.859966074295, 9700.9475109424, 239.4740572330502, 69.2434794210941, 61.20620514987786, 9669.340627559957, 9714.249613942533, 9709.708046913167, 286.5060649449574, 285.9342632673331, 286.23721369875585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8222, 5.589541, 4392.462, 795.8779, 6.909995, 5499.44, 825.2922, 6.625808, 5467.387, 788.756, 6.964662, 5493.507, 796.1845, 5.52547, 4399.693, 824.452, 5.308136, 4375.767, 99.82466, 99.98534, 99.41576, 99.8816, 99.9866, 99.4441
34324.186160000005, 60.00243795617387, 60.00171777096044, 60.001348092874885, 33.837350958281725, 34.09457312070195, 34.00883693979238, 0.9999787219401374, 0.9999766413991602, 0.9999820088509822, 9662.089560373783, 9714.159410969933, 9709.615025446445, 242.50103683076122, 63.98320214332456, 64.262209629469, 9662.116141216233, 9714.220810591347, 9702.107529168388, 286.5383753215638, 285.9210554553437, 286.1943948368789, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8222, 5.589541, 4392.462, 795.8584, 6.909995, 5499.44, 825.3116, 6.626176, 5467.663, 788.756, 6.964846, 5493.39, 796.2036, 5.525835, 4399.633, 825.6051, 5.296782, 4363.214, 99.82728, 99.98428, 99.40877, 99.87842, 99.99026, 99.21709
34326.506440000005, 60.00677072624531, 60.00417322232352, 60.004020411598205, 33.84219173492309, 34.07176227476584, 34.01490048432887, 0.9999813357521434, 0.9999751601002244, 0.9999757274977265, 9659.917988054896, 9710.332207958187, 9705.562867105717, 233.76698004871287, 69.84318998876427, 64.05529517377408, 9659.464922932391, 9712.351517481275, 9706.05848743472, 286.4643412862808, 285.99196038583756, 286.3138412514119, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 5.551349, 4397.772, 802.0842, 6.857683, 5500.552, 819.0028, 6.689314, 5481.052, 783.7654, 7.000883, 5488.721, 800.133, 5.502094, 4400.206, 827.7722, 5.2814, 4370.805, 99.94797, 100.0, 99.67749, 99.77492, 100.0, 99.33509
34328.80956, 60.00849980098568, 60.00863783055745, 60.007987632712535, 33.84670597201858, 34.08816928298282, 34.036573222924, 0.9999794806266995, 0.9999702940987522, 0.9999800409436373, 9664.148676255983, 9714.613906560135, 9707.933119972702, 245.00228972726563, 70.66552034085748, 63.827911846436564, 9670.023463126423, 9716.140294393716, 9707.580620117302, 286.54250569618495, 286.0081986372574, 286.2702210792735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.0982, 5.585793, 4393.846, 797.5705, 6.895812, 5500.324, 825.2728, 6.624704, 5467.835, 788.7366, 6.964846, 5493.618, 796.1845, 5.525652, 4399.581, 824.7104, 5.305022, 4375.77, 99.85874, 100.0, 99.40147, 99.88363, 99.98906, 99.43872
34331.11952, 60.01035376573513, 60.006838685188754, 60.0119001575111, 33.84605665879138, 34.0694751006786, 33.99605080865819, 0.9999760868844885, 0.9999719004710822, 0.9999766145736079, 9664.053534667899, 9708.209430375677, 9695.997383996077, 239.54028258890412, 71.69877294138041, 67.21711473561345, 9671.852976570039, 9706.000868966275, 9703.818163557506, 286.7816663017631, 286.0336207188747, 286.15547031930834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 794.3784, 5.535465, 4399.559, 805.8975, 6.81808, 5498.552, 829.9899, 6.56488, 5450.375, 794.9311, 6.916674, 5498.705, 789.9662, 5.564552, 4395.917, 818.2888, 5.360507, 4387.139, 99.98808, 99.97915, 99.09634, 99.97504, 99.9096, 99.7063
34333.49244, 60.01298093691766, 60.01635636237104, 60.01154887640898, 33.85815875272322, 34.06692498779598, 34.04130167006221, 0.9999768348063307, 0.999979179575706, 0.9999773499501388, 9658.579811292508, 9711.671784782184, 9707.83256312391, 240.2298031529631, 62.71370424649194, 63.036023949700734, 9660.42272469885, 9713.518142396228, 9705.971054434469, 286.59977749272167, 285.9565750013169, 286.2150703341084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.683, 5.550814, 4397.715, 802.0842, 6.857499, 5500.435, 825.3893, 6.62452, 5467.445, 788.7366, 6.964846, 5493.618, 796.2036, 5.525652, 4399.636, 824.5712, 5.30667, 4375.537, 99.94667, 100.0, 99.41174, 99.87957, 99.98786, 99.43082
34335.840840000004, 60.015160326546464, 60.01680734648681, 60.01778501323276, 33.87095610562358, 34.10211591173216, 34.049104685818044, 0.9999757346765022, 0.9999770338744385, 0.9999727393603887, 9673.94115639058, 9716.88809122689, 9701.206864183225, 228.87125331158154, 64.21425378373624, 64.2017472250991, 9667.872579552444, 9714.861569364635, 9708.16775134849, 286.4453678669467, 285.99903462653856, 286.0904128642018, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 5.551349, 4397.72, 802.0842, 6.857499, 5500.436, 825.3699, 6.62544, 5467.894, 788.756, 6.964846, 5493.618, 796.1845, 5.525652, 4399.641, 824.5116, 5.30667, 4375.827, 99.94928, 100.0, 99.41084, 99.88256, 99.98906, 99.44921
34338.14568, 60.019526769721885, 60.01845450880768, 60.016529403850896, 33.819993125322235, 34.09035572599913, 34.02309106919762, 0.9999801414846747, 0.9999758846470912, 0.9999779544885901, 9659.169739184663, 9721.126341252355, 9709.004360783745, 236.52679117076332, 66.35967732412337, 60.79564164269959, 9657.880089058735, 9714.65594077409, 9706.262989986011, 286.4695626812536, 285.9851309705821, 286.1500105819687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8222, 5.589363, 4392.409, 795.8779, 6.909442, 5499.158, 819.0416, 6.693731, 5482.728, 782.4255, 7.010076, 5485.248, 802.4601, 5.483283, 4400.214, 831.0724, 5.245508, 4359.551, 99.82215, 99.98641, 99.68456, 99.72632, 100.0, 99.07789
34340.51196, 60.01646707341194, 60.01956909890627, 60.01577725004116, 33.85742219628399, 34.069893811003446, 34.037373173197565, 0.9999748535188032, 0.9999699306709626, 0.9999804603629058, 9667.60403625014, 9707.04738123405, 9702.808987646677, 244.8792503492814, 69.58206534678266, 62.94549055893822, 9660.031251015762, 9712.565318204232, 9706.546421155143, 286.6361227360348, 285.8646315982456, 286.2087907404754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 5.551528, 4397.778, 802.1036, 6.857499, 5500.383, 825.3893, 6.626361, 5467.161, 788.7754, 6.964662, 5493.736, 796.2227, 5.525835, 4399.747, 824.7701, 5.305205, 4375.422, 99.94928, 100.0, 99.41686, 99.88352, 99.99285, 99.44142
34342.825560000005, 60.014457801392304, 60.014969630100595, 60.0147325843763, 33.836433382568934, 34.06699670411806, 34.02153701270083, 0.9999774737845691, 0.9999649624480751, 0.9999767576824118, 9653.644560733399, 9701.698409762594, 9694.86989234059, 239.63705967154783, 73.12465043733232, 66.6514069642808, 9654.83992573065, 9710.645112650112, 9695.294428913616, 286.52989956486266, 285.8795080192285, 286.1868028800956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8222, 5.589541, 4392.184, 795.8973, 6.909442, 5499.387, 825.3505, 6.618261, 5465.653, 790.057, 6.951975, 5496.013, 793.8002, 5.543733, 4397.486, 819.4618, 5.353183, 4386.14, 99.82466, 99.98534, 99.37411, 99.91367, 99.95002, 99.68359
34345.165720000005, 60.01171194669219, 60.01652012073535, 60.00889641932353, 33.85460439313436, 34.07404615648669, 34.02401256184788, 0.9999764561689032, 0.9999746572569223, 0.9999778353243983, 9664.01132474115, 9712.292345835674, 9697.404673598858, 239.74047009849528, 69.06366810756208, 66.3300791210695, 9668.624798058243, 9711.088403257976, 9700.167674017443, 286.5832201040595, 285.9831045335437, 286.1596718075635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.8541, 5.613634, 4387.698, 791.9284, 6.937808, 5497.469, 828.3787, 6.596725, 5461.438, 790.1541, 6.958778, 5493.848, 796.1464, 5.526018, 4399.528, 824.7701, 5.304839, 4375.08, 99.70156, 99.95257, 99.28016, 99.88674, 99.989, 99.43224
34347.468720000004, 60.01075365768658, 60.010004894654145, 60.016041940358065, 33.891844666827424, 34.08494495955102, 34.03791420290904, 0.9999820356103912, 0.999977461969046, 0.999978899208959, 9662.908038062698, 9708.758680427794, 9707.987807001009, 236.347358824401, 71.09097511823438, 55.56952616871365, 9661.438466227532, 9711.24690364441, 9704.453769599379, 286.42189020634726, 285.9621611419603, 286.1426610133173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8025, 5.589363, 4392.404, 795.8973, 6.909442, 5499.27, 825.5057, 6.623415, 5467.553, 788.7366, 6.964662, 5493.448, 796.2036, 5.525652, 4399.472, 824.7899, 5.30667, 4375.421, 99.82346, 99.98532, 99.4046, 99.88267, 99.9866, 99.44
34349.786, 60.01096587030433, 60.01227904091837, 60.009766476461806, 33.8224144855397, 34.060897045740575, 34.0224032206511, 0.9999754457768594, 0.9999744215838142, 0.9999720794225261, 9656.170229103745, 9707.336876070132, 9698.536934655696, 230.72692501584243, 70.03124434437177, 73.71233396555954, 9662.696860851753, 9706.926753035934, 9694.3985161823, 286.476571148686, 286.0321475614746, 286.2256438208836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 791.8353, 5.552063, 4397.83, 802.1036, 6.857683, 5500.382, 819.0999, 6.694468, 5483.235, 782.4061, 7.01026, 5484.966, 802.441, 5.4831, 4400.157, 831.0923, 5.245691, 4359.314, 99.94437, 100.0, 99.68559, 99.72525, 100.0, 99.07393
34352.0878, 60.01082343075997, 60.00896623619838, 60.01378220899168, 33.83896937446658, 34.065365739671655, 34.02983328008917, 0.9999760832199702, 0.9999732126369377, 0.9999809138619292, 9654.860022404604, 9711.660191930921, 9707.17934130487, 247.00404863483033, 73.54416676208348, 64.72007111534822, 9662.131820739649, 9714.67347886824, 9708.741038666298, 286.6114960262209, 285.90624704130596, 286.30538792698457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8222, 5.589541, 4392.52, 795.8973, 6.909626, 5499.389, 825.3699, 6.623784, 5467.61, 788.756, 6.964478, 5493.56, 796.2036, 5.52547, 4399.688, 824.7899, 5.304839, 4375.305, 99.82215, 99.98748, 99.41272, 99.8815, 99.9879, 99.43736
34354.46448, 60.013291281929824, 60.01306688766888, 60.01524657364099, 33.85138389105374, 34.112095028883644, 34.020486955559385, 0.9999789058055564, 0.9999762152287133, 0.9999797773330926, 9658.86223762478, 9714.313605723077, 9707.541571805305, 243.4768633490853, 73.44816584651744, 59.01588399681623, 9663.387752394556, 9719.20664053362, 9712.425819426835, 286.5153697120323, 286.0207207316206, 286.2070913679857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1704, 5.551349, 4397.83, 795.8779, 6.909626, 5499.271, 825.3893, 6.623968, 5467.502, 788.756, 6.964846, 5493.565, 796.2036, 5.525652, 4399.528, 824.9092, 5.305205, 4375.597, 99.9494, 99.98425, 99.40773, 99.8846, 99.99033, 99.44398
34356.835640000005, 60.009703349230655, 60.00805572114849, 60.01131554436009, 33.82632072121273, 34.09357162463015, 34.04024777396447, 0.9999754091941044, 0.9999710266930464, 0.9999757682419119, 9662.586330057202, 9709.301084908553, 9698.76029535833, 236.69495702775293, 70.21331120522063, 71.61527547485093, 9669.225701893367, 9712.305017276805, 9705.970721389622, 286.52096927258395, 285.93642077633166, 286.2871980110631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 798.4397, 5.511372, 4400.354, 789.5354, 6.958991, 5494.462, 831.6399, 6.549786, 5447.164, 795.0476, 6.91649, 5498.649, 790.7482, 5.556516, 4397.49, 820.8734, 5.339632, 4380.809, 100.0, 99.89996, 99.03496, 99.97403, 99.94155, 99.60469
34359.2058, 60.01236042697886, 60.01256442322527, 60.011463543565675, 33.8470274772728, 34.09038287366247, 34.01964123741291, 0.9999751004836122, 0.9999751609213889, 0.999975709134886, 9656.221126585568, 9715.169705881572, 9712.550089296841, 233.24311808915263, 61.81419954644389, 66.24175421434848, 9665.325449634975, 9706.753262468092, 9710.192016447993, 286.51411197518945, 285.9675810453084, 286.34821956634534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 792.1507, 5.551706, 4397.663, 795.8779, 6.90981, 5499.27, 825.4475, 6.623231, 5467.443, 788.7366, 6.96503, 5493.454, 796.1655, 5.525835, 4399.641, 824.7104, 5.303924, 4376.289, 99.94547, 99.98532, 99.41181, 99.87957, 99.99033, 99.42562
34361.5702, 60.01132663368717, 60.014506241767684, 60.01255505561612, 33.81954230041542, 34.07272848272453, 33.99005508967402, 0.9999767547772671, 0.9999795182441629, 0.9999765677111573, 9664.655674072703, 9715.011078058484, 9696.778399191047, 231.46084003630676, 64.23790258978715, 70.71377323902152, 9660.50948594019, 9711.332777643096, 9697.850518895886, 286.5798019294392, 285.9842159443994, 286.208580518649, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 790.2581, 5.565626, 4395.58, 799.2437, 6.878129, 5500.492, 819.7016, 6.687105, 5482.28, 782.7557, 7.009524, 5485.025, 802.4219, 5.483648, 4400.379, 831.0724, 5.245691, 4359.316, 99.909, 100.0, 99.67641, 99.72327, 100.0, 99.07397
34363.888320000005, 60.008455023744084, 60.01033524495313, 60.01320563457786, 33.829609363709345, 34.09987961985225, 34.037824393058166, 0.9999769323692765, 0.9999680366083147, 0.9999756685671495, 9656.96901560919, 9716.754801857654, 9700.583189384151, 240.89673118919927, 74.69787161128352, 63.25851536362359, 9664.657461580893, 9711.774304096107, 9706.094554650876, 286.51784412876657, 286.0707979771913, 286.28222428226735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 791.3029, 5.556703, 4397.667, 795.9363, 6.909442, 5499.271, 825.234, 6.625256, 5467.104, 788.756, 6.964846, 5493.787, 796.1845, 5.525652, 4399.585, 824.8496, 5.305205, 4375.424, 99.94338, 99.98952, 99.40874, 99.88256, 99.98916, 99.44007
34366.164840000005, 60.0055306005979, 60.01113008635379, 60.00987270282244, 33.84511372481568, 34.089000931461406, 34.01164792567062, 0.9999754423309072, 0.9999688466584006, 0.999977749225528, 9654.903933034277, 9714.567456104643, 9703.9081149955, 244.23505260978845, 81.70513161002236, 65.33937065406826, 9655.998285751497, 9707.98275331213, 9704.1887153372, 286.3992710293385, 285.8889981517673, 286.0818552308123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8222, 5.589541, 4392.294, 795.8779, 6.909258, 5499.324, 825.4087, 6.623784, 5467.107, 788.756, 6.964478, 5493.618, 796.1845, 5.525652, 4399.636, 824.8496, 5.304473, 4375.362, 99.82346, 99.9863, 99.40868, 99.88256, 99.98916, 99.43864
34368.528920000004, 60.007277318379785, 60.004548262032564, 60.006448817796375, 33.80689292411141, 34.06153381469117, 34.024804398794636, 0.9999749619354469, 0.9999660078702579, 0.9999743207639934, 9651.469840988873, 9713.645857616539, 9698.499324868288, 243.383058640733, 78.03594472898476, 74.43719022995128, 9664.36933422657, 9710.503218581282, 9702.364614691473, 286.4869962707056, 285.9981754151411, 286.15859552138477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8025, 5.589541, 4392.236, 795.8973, 6.909442, 5499.44, 825.4281, 6.6236, 5467.668, 788.756, 6.964846, 5493.735, 796.2036, 5.52547, 4399.581, 824.7899, 5.304656, 4375.426, 99.82597, 99.98428, 99.39328, 99.88161, 99.98903, 99.44011
34370.8752, 60.00601061921317, 60.002281702283675, 60.00034166796136, 33.818638266444225, 34.10599470339222, 34.012365028582494, 0.9999764734047782, 0.9999678578586351, 0.9999760599691869, 9655.065309267153, 9712.841726948736, 9703.018128829903, 251.41954569069412, 78.36173561626583, 65.87563004732829, 9663.265104220965, 9716.988912783077, 9701.191421190162, 286.44072689442004, 285.9443856332664, 286.1239118442867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8419, 5.589363, 4392.41, 795.8779, 6.909442, 5499.271, 825.4475, 6.624152, 5468.338, 788.756, 6.96503, 5493.677, 796.1845, 5.52547, 4399.579, 824.7104, 5.305205, 4375.422, 99.82096, 99.98534, 99.39037, 99.88363, 99.98906, 99.44002
34373.218, 59.99946260367576, 59.99817385395593, 60.00381242737495, 31.839937188183736, 31.954537203064437, 31.808162211259837, 0.9999804139545576, 0.9999717760014888, 0.9999794397717554, 8928.152147635328, 8934.9347219961, 8911.492251093687, 225.9145869430672, 76.70503286227722, 54.965213818699795, 8775.396459153773, 8784.967889951142, 8727.877291675111, 286.4449556109969, 285.88040166371087, 286.1301375061607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8025, 5.589541, 4392.352, 795.8779, 6.909442, 5499.158, 825.3116, 6.622311, 5468.9, 788.756, 6.964846, 5493.671, 796.2227, 5.525105, 4399.577, 608.0051, 6.017359, 3329.586, 99.82227, 99.98329, 99.39532, 99.88564, 99.98657, 78.23688
34375.494000000006, 60.00646450709954, 60.00041269924924, 60.00100218986797, 30.837414685113142, 30.976130234779774, 30.816550456727633, 0.9999814532395448, 0.9999746798620782, 0.999983843369486, 8669.583700594361, 8730.29802332501, 8751.03556566482, 212.02711117954743, 51.99392350892049, 55.896947057985926, 8900.71383940823, 8981.07088210148, 9013.059512738897, 286.4598406961258, 285.98299033594617, 286.14947427091107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 800.0, 785.8419, 5.589541, 4392.572, 795.8779, 6.909073, 5499.27, 827.1169, 6.605744, 5462.0, 788.6589, 6.965397, 5493.958, 549.8915, 6.053442, 3031.742, 824.5116, 5.306853, 4375.774, 99.82977, 99.98645, 99.3077, 99.88358, 68.90227, 99.45332
