TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34391.928640000006, 60.005549929712274, 59.99855502162054, 60.00139918441505, 35.0679100218166, 35.3141068055011, 35.257528586019, 0.9999766476288255, 0.9999715339916196, 0.9999749752071538, 10011.055817534043, 10065.84068872001, 10059.708918384347, 254.2856853574217, 79.68691796906296, 67.03483021626016, 10014.728148481763, 10068.916197856846, 10058.605150071413, 286.4671591066113, 286.03146904430923, 286.2497419664311, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 785.0928, 5.596858, 4390.428, 792.9012, 6.933203, 5496.584, 820.9052, 6.674404, 5476.859, 793.0281, 5.543214, 4398.721, 790.7864, 6.949588, 5495.486, 818.0303, 6.705159, 5484.79, 99.78106, 99.94081, 99.60225, 99.9637, 99.91551, 99.72205
34394.268200000006, 60.00554310389752, 60.00338730712527, 60.00243675079472, 35.068445089262546, 35.33946495869333, 35.25891947514149, 0.9999764918243593, 0.9999705216938137, 0.9999787536049164, 10018.993914015766, 10069.65034078964, 10058.478696743547, 249.4773950435524, 78.69980048425259, 68.74113302088608, 10017.910987447587, 10069.845516829944, 10063.500842525867, 286.60466061015035, 286.0276719791323, 286.19345123907885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 783.1804, 5.604354, 4390.592, 793.3681, 6.924546, 5498.769, 817.411, 6.711218, 5486.131, 788.5812, 5.573184, 4394.946, 796.7568, 6.902471, 5499.662, 824.1935, 6.635939, 5469.356, 99.76774, 99.97621, 99.74646, 99.88374, 99.98942, 99.4581
34396.61596, 59.99861158456514, 60.003678833080336, 60.005703752352915, 35.07345862031733, 35.30714134789331, 35.25649692389422, 0.9999757653001535, 0.9999693037809417, 0.9999741570235549, 10015.131540127853, 10067.167475001092, 10062.825878011918, 252.7567529065036, 82.17010798361935, 67.77057343078741, 10021.11529596145, 10067.787171777696, 10063.895523045194, 286.5705184230687, 285.9822414226693, 286.2835635868457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 785.4673, 5.591682, 4392.029, 794.73, 6.91902, 5498.888, 823.4675, 6.643847, 5472.379, 788.5424, 5.573184, 4394.834, 796.7377, 6.902471, 5499.334, 818.0502, 6.704609, 5484.789, 99.81624, 99.97541, 99.49843, 99.88, 99.99244, 99.72312
34398.92392, 60.00765338777588, 60.003317226912095, 59.99928815818516, 35.09929511458277, 35.31386768279226, 35.276606113273225, 0.9999737198874383, 0.999973798136036, 0.9999771628001118, 10017.36475515222, 10071.260364060161, 10065.643552299669, 238.7826793437789, 76.14872081356657, 73.61953274680309, 10027.161304334191, 10075.520584039765, 10072.169758113436, 286.56306132986487, 286.07428558988477, 286.2743862542281, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7958, 5.554026, 4397.459, 800.9752, 6.866892, 5500.572, 829.8734, 6.570771, 5453.458, 782.2508, 5.609221, 4387.929, 802.9561, 6.849692, 5500.143, 811.6882, 6.768518, 5494.33, 99.94086, 100.0, 99.1524, 99.72306, 100.0, 99.89345
34401.31908, 60.00992065009998, 60.00809669743349, 60.00911783826302, 35.064535450375246, 35.31034000825023, 35.249667494554984, 0.9999742209405281, 0.9999713196489544, 0.9999776557950061, 10024.442930580008, 10069.368997242951, 10056.393729574029, 248.96098716549295, 78.497991719531, 68.52810180822871, 10015.773448353646, 10070.391190632601, 10060.895737593732, 286.57034905020737, 286.1523831764336, 286.2451541440489, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 785.4673, 5.591504, 4391.919, 794.7106, 6.91902, 5498.723, 823.5258, 6.644768, 5472.77, 788.5424, 5.573184, 4394.839, 796.7377, 6.902471, 5499.66, 817.9905, 6.705159, 5484.904, 99.81625, 99.97645, 99.50351, 99.87987, 99.99242, 99.72413
34403.781240000004, 60.01382716173142, 60.0094392407273, 60.011985016492126, 35.080092800781486, 35.32162498523842, 35.24389899179734, 0.9999750127300489, 0.9999702853624943, 0.9999722124385491, 10014.812307275617, 10069.022705297954, 10068.729557356295, 253.60451901052784, 81.14155250546992, 68.25449932547826, 10024.009507453182, 10072.792265844188, 10056.496654881477, 286.605190479265, 286.13386276937683, 286.30898420152533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.553847, 4397.517, 794.73, 6.918836, 5498.782, 823.6616, 6.644032, 5474.788, 789.3386, 5.565094, 4396.227, 794.2198, 6.922742, 5497.473, 822.1259, 6.660477, 5474.626, 99.94086, 99.97432, 99.52395, 99.90811, 99.96416, 99.53727
34406.11752, 60.01192854963287, 60.01398926484781, 60.01109799357326, 35.05819762067224, 35.3249404554665, 35.24280171693121, 0.9999721046791764, 0.9999676393704099, 0.9999736319178252, 10013.148070132494, 10067.652785274793, 10063.750178973647, 247.4507308491202, 81.30033404553478, 71.77493740799628, 10021.511978397928, 10071.984019510483, 10064.580139803538, 286.5912922213171, 285.9912957787618, 286.27117621706634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 797.6906, 5.520117, 4399.991, 790.2552, 6.953833, 5496.396, 821.0216, 6.672931, 5477.922, 790.3289, 5.564726, 4395.429, 796.4516, 6.904845, 5499.549, 818.0104, 6.704609, 5484.731, 100.0, 99.92546, 99.59719, 99.9056, 99.9904, 99.71892
34408.40056, 60.011661871828046, 60.0129221658821, 60.0137366312699, 35.058130536432856, 35.302771983779564, 35.24673746297616, 0.9999743996592597, 0.9999692778808625, 0.999976096923518, 10014.038380130776, 10065.73974995796, 10051.878496806015, 252.51260686362457, 80.35424725502799, 66.89347829887288, 9999.205523313538, 10066.850540343154, 10054.163332510534, 286.6399147854582, 286.05441940526345, 286.31986178643405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.553847, 4397.459, 794.73, 6.918652, 5498.776, 823.6034, 6.644216, 5472.491, 788.5424, 5.573, 4394.835, 796.7377, 6.902471, 5499.768, 824.4917, 6.636672, 5469.245, 99.94086, 99.97634, 99.49439, 99.88121, 99.99438, 99.46963
34410.715800000005, 60.01524291492311, 60.01346432440836, 60.013503305674035, 35.03433267061546, 35.30800243342131, 35.24468486679606, 0.9999750925024392, 0.999972855150557, 0.9999757684691206, 10005.868871283128, 10062.130579875062, 10058.563240256386, 247.38441323548204, 74.44845745752355, 76.2209345996248, 10015.99652700203, 10066.189034981771, 10057.619271170424, 286.4936356162143, 286.0670709926131, 286.3510732491764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.1968, 5.587578, 4392.312, 800.8779, 6.867445, 5500.401, 829.854, 6.571507, 5453.407, 782.2313, 5.609221, 4387.93, 802.9561, 6.850057, 5500.416, 830.6549, 6.561959, 5451.074, 99.82116, 100.0, 99.15147, 99.72427, 100.0, 99.10904
34412.9948, 60.015894233021996, 60.018005191083574, 60.018852670177154, 35.07284728790089, 35.336462615996936, 35.28548328370997, 0.9999764537746547, 0.999969299766131, 0.9999766935242953, 10023.481885908564, 10072.51243000006, 10061.453462861597, 254.78234887522365, 77.50313227628249, 71.90637313269508, 10018.339866897002, 10084.219903849462, 10063.473151906643, 286.468690998899, 286.1430944018424, 286.2809316422868, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.553847, 4397.35, 794.6911, 6.91902, 5498.665, 823.3122, 6.646977, 5471.872, 788.5229, 5.573368, 4394.781, 796.7186, 6.902836, 5499.771, 824.2929, 6.637587, 5470.39, 99.94728, 99.9764, 99.48718, 99.88118, 99.99444, 99.4687
34415.26668, 60.01529726567357, 60.01716513771071, 60.014573071624575, 35.09371191160287, 35.33421470765648, 35.256329649162566, 0.9999796547386717, 0.999964972716671, 0.9999777871545399, 10017.46231650774, 10073.958295219669, 10058.291212098935, 250.33455735298458, 82.65729428901159, 66.74722330410441, 10018.263952837191, 10074.652282257337, 10064.712581586347, 286.38720215235855, 286.08981228862905, 286.2782037325358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7563, 5.553847, 4397.465, 794.7106, 6.91902, 5498.663, 823.6228, 6.645504, 5471.641, 788.5424, 5.573368, 4394.78, 796.6995, 6.902836, 5499.607, 824.1935, 6.636855, 5470.334, 99.94348, 99.97634, 99.49637, 99.87997, 99.99143, 99.45923
34417.613840000005, 60.02127870694353, 60.01804781490194, 60.0183085508667, 35.10987390117884, 35.31152906918653, 35.25481215182203, 0.9999709531906854, 0.999968838449132, 0.9999729438405675, 10013.6465528828, 10062.775137482377, 10057.479103030357, 246.62418132834773, 78.81740721105984, 71.17828607451202, 10018.040294889328, 10068.02068677567, 10065.122012455351, 286.5892329834927, 286.0618956586352, 286.242289510103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.0257, 5.514228, 4400.261, 788.4653, 6.967095, 5493.521, 817.2946, 6.712507, 5486.02, 794.834, 5.534389, 4398.97, 790.4431, 6.952145, 5495.427, 818.0701, 6.700031, 5482.51, 100.0, 99.87662, 99.74853, 99.97518, 99.9184, 99.6806
34419.99024000001, 60.01360917068865, 60.01561786570881, 60.01770085803527, 35.05595414045677, 35.31720233619553, 35.243666914422356, 0.9999723344750302, 0.9999684414156922, 0.999977734840556, 10005.775701924842, 10068.203663399205, 10058.17975336928, 250.99698856838222, 79.32602083478741, 71.66224698950737, 10017.9601104496, 10066.624441239788, 10050.081823932198, 286.64970711693604, 286.055998415133, 286.34805480791914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.553847, 4397.46, 794.73, 6.918652, 5498.889, 823.3704, 6.644032, 5472.431, 788.5812, 5.573184, 4394.782, 796.7568, 6.902471, 5499.495, 824.3923, 6.635207, 5471.255, 99.94087, 99.97839, 99.49228, 99.88, 99.99244, 99.45404
34422.26348, 60.01210922211424, 60.01360747615814, 60.01769589239352, 35.07089186011603, 35.30329011661714, 35.238130204410155, 0.9999756118297854, 0.9999690481325779, 0.9999774504910403, 10005.234632149384, 10064.672431729745, 10058.234232127681, 251.48268481734067, 78.22261732620336, 74.67884455944346, 10013.011322346143, 10064.052895810873, 10057.089434811296, 286.5086691079063, 286.1158495398501, 286.26326917519407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7958, 5.553847, 4397.354, 795.2164, 6.914968, 5499.396, 825.1952, 6.620471, 5465.594, 785.649, 5.590099, 4390.707, 800.629, 6.86485, 5500.688, 829.6608, 6.568551, 5452.335, 99.94348, 99.98418, 99.39136, 99.80114, 100.0, 99.13198
34424.68868, 60.01119890588179, 60.01400193805951, 60.01644430026898, 35.055026631067676, 35.312136623951986, 35.29310344845559, 0.999976872628809, 0.9999714552522843, 0.9999750081146062, 10014.84146044098, 10075.148959111213, 10057.167491109434, 249.66881097932537, 77.81278809504875, 70.88101679220063, 10022.828564744012, 10074.298355879268, 10068.988469481634, 286.466705185134, 286.20538173909785, 286.3374736014344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 787.8923, 5.573836, 4395.373, 797.123, 6.89968, 5499.334, 825.4281, 6.630778, 5484.293, 788.4647, 5.573368, 4394.78, 796.7186, 6.902653, 5499.551, 824.2333, 6.635756, 5470.624, 99.89344, 99.98982, 99.71302, 99.87743, 99.99146, 99.46449
34427.00484, 60.01194556034917, 60.011721686893274, 60.00952246928472, 35.06627557693412, 35.361050229375174, 35.27573326155225, 0.9999782300391941, 0.9999689547876494, 0.9999746500143203, 10011.881109493728, 10071.783883844793, 10073.78824154849, 256.210130643213, 80.4099593444289, 72.91300444607441, 10016.233335839775, 10074.5374385791, 10066.815699451317, 286.5748703178346, 286.09429534910134, 286.22948753790047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7563, 5.554026, 4397.569, 794.7106, 6.919388, 5498.833, 823.5258, 6.643847, 5472.381, 788.5424, 5.573368, 4394.664, 796.6995, 6.902836, 5499.659, 824.1736, 6.636488, 5470.622, 99.94335, 99.97538, 99.49644, 99.87864, 99.99239, 99.4603
34429.46028, 60.01103391335067, 60.00962712533011, 60.00598313051489, 35.096822015467424, 35.35432364392521, 35.30138140733136, 0.9999706450590578, 0.9999732055266639, 0.9999720074528147, 10023.832896648835, 10074.85659537411, 10058.855479691549, 250.42641510101157, 73.54455456468668, 76.21930926387904, 10022.839567281675, 10075.840027467844, 10064.815479496907, 286.52397321093196, 286.1571061605918, 286.3018216363299, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.0257, 5.513871, 4400.428, 788.4653, 6.967095, 5493.345, 817.2557, 6.712507, 5486.243, 794.834, 5.534389, 4398.97, 790.4431, 6.952145, 5495.596, 818.0701, 6.705342, 5484.908, 100.0, 99.87759, 99.74547, 99.97519, 99.91852, 99.7231
34431.76932, 60.0073586013331, 60.00918237660704, 60.0113217299895, 35.04989783418237, 35.321036736391974, 35.247641201689525, 0.9999722364988979, 0.9999705186994544, 0.9999732892574882, 10013.289402928618, 10057.64777586294, 10051.340341784784, 246.86686738709113, 78.55333212906635, 69.31719452302423, 10014.50900561799, 10065.555214150772, 10057.765465217966, 286.6279281087339, 286.0918477701963, 286.26418565807097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7958, 5.554026, 4397.465, 794.73, 6.918652, 5498.834, 823.6228, 6.644768, 5471.812, 788.5618, 5.573, 4394.893, 796.7377, 6.902471, 5499.604, 824.3128, 6.63539, 5470.219, 99.94204, 99.97433, 99.50356, 99.87867, 99.99242, 99.45713
34434.109240000005, 60.00649973897848, 60.004426745715996, 60.0102946912642, 35.03986067165822, 35.309799639660866, 35.268328537493844, 0.9999759553849652, 0.9999683462374024, 0.9999734380168387, 10010.34879930728, 10068.331128068174, 10056.234998133743, 249.88952301523295, 84.09904636097436, 73.35639613825242, 10010.85443260723, 10060.374720985987, 10064.527314300758, 286.49238881891046, 285.9568447385745, 286.3748311042704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7563, 5.553847, 4397.512, 794.7495, 6.918836, 5498.836, 823.584, 6.643479, 5472.262, 788.5618, 5.573184, 4394.35, 797.6151, 6.895531, 5500.222, 826.6786, 6.604443, 5452.908, 99.94204, 99.9774, 99.49428, 99.87866, 100.0, 99.30924
34436.45592, 60.00851294170574, 60.00910006139248, 60.00536027041882, 35.09051348329375, 35.342279428274544, 35.285610474773485, 0.9999750559744109, 0.9999703677486046, 0.9999767321636711, 10017.107330947376, 10074.396244008709, 10067.671517569663, 247.52645311208653, 75.60017060029759, 74.75950571448902, 10018.939963491432, 10067.02469190634, 10064.959795669438, 286.59142529384263, 286.0187123519372, 286.23970026534687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 785.4476, 5.591682, 4392.192, 800.4888, 6.874076, 5500.13, 828.8834, 6.588441, 5461.1, 785.2024, 5.58918, 4392.508, 798.34, 6.889139, 5499.854, 825.5057, 6.626966, 5469.761, 99.82114, 100.0, 99.26477, 99.8235, 99.99741, 99.41759
34438.758440000005, 60.00236327832551, 60.001889256633476, 60.003537703129005, 35.10453089349171, 35.3461957282629, 35.26166796530061, 0.9999743346830295, 0.999969105098535, 0.999977068158038, 10017.252443010988, 10074.559017107134, 10067.08436042188, 253.1706453501356, 75.6037246157889, 72.3623209975558, 10024.907509415934, 10077.216462641823, 10065.989868809269, 286.54240115701487, 286.0107022997331, 286.2776515215275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.554026, 4397.569, 794.7106, 6.918836, 5498.669, 823.7198, 6.642191, 5472.606, 788.5229, 5.573184, 4394.78, 796.7186, 6.902836, 5499.492, 824.3327, 6.636672, 5470.681, 99.94097, 99.97645, 99.50054, 99.87998, 99.98936, 99.46236
34441.10456, 60.004529883645034, 60.00232766360655, 60.001206104101925, 35.107533932481815, 35.34439790002851, 35.30073183007056, 0.9999756539381122, 0.9999703501171622, 0.9999731052219986, 10019.813275328006, 10071.954480187089, 10062.019632326772, 252.83046269705665, 78.31018643569814, 76.56055151646046, 10027.96667734819, 10075.27665474224, 10066.158662593498, 286.4712191500595, 286.00337601049614, 286.2267327993137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 796.2316, 5.521902, 4400.19, 788.6988, 6.965253, 5493.516, 817.2751, 6.712691, 5486.298, 794.8534, 5.534389, 4399.082, 790.4431, 6.952145, 5495.264, 817.9707, 6.704426, 5485.074, 100.0, 99.87764, 99.74436, 99.97651, 99.91852, 99.71902
34443.46964, 60.004068553951676, 60.00792780085176, 60.004794246367084, 35.08415234636008, 35.29691001680114, 35.24990489051548, 0.9999790423773967, 0.9999718607963518, 0.999976231555823, 10009.787871340712, 10063.491738167599, 10053.700510028606, 250.24968637118764, 78.42249409721126, 68.27999984216501, 10008.20235152393, 10057.232231712436, 10064.20864502871, 286.532777149592, 285.9657520782766, 286.2649791579693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.554026, 4397.743, 794.7495, 6.918836, 5498.723, 823.6616, 6.642191, 5472.208, 788.5812, 5.573, 4394.834, 796.7377, 6.902653, 5499.551, 824.452, 6.635573, 5470.105, 99.94217, 99.97743, 99.48203, 99.87988, 99.99043, 99.45507
34445.81584, 59.99823829206608, 60.00204008989238, 60.00178340251048, 35.08247828711117, 35.31164425365821, 35.26139380703691, 0.9999773215441085, 0.9999687727319116, 0.9999733721291271, 10003.437489000706, 10055.31583571496, 10055.24603346646, 251.41299441673618, 81.10866107440779, 68.90072221106004, 10009.946234571267, 10063.91192556564, 10053.554338980828, 286.49013478335695, 286.07405076679925, 286.3041338144821, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.554026, 4397.465, 794.7495, 6.918836, 5498.777, 823.6422, 6.644032, 5471.982, 788.5812, 5.573, 4394.893, 796.7186, 6.902653, 5499.717, 824.4917, 6.637038, 5469.933, 99.94098, 99.97538, 99.48919, 99.88, 99.99346, 99.4645
34448.216440000004, 60.001606248532326, 60.0033390886971, 60.00422040690611, 35.10259080310743, 35.36292494587309, 35.297765798460574, 0.9999769243859153, 0.9999739544356918, 0.9999712764764418, 10025.064491291709, 10077.73748612012, 10068.700223538346, 239.55224346143405, 70.00847070115105, 67.56636523621927, 10021.385259581139, 10078.59585549037, 10065.604990683258, 286.56134159432236, 286.0457571246095, 286.33456537724004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 785.4476, 5.591861, 4391.976, 800.9557, 6.867445, 5500.626, 829.9122, 6.570587, 5453.296, 782.2313, 5.609221, 4387.76, 802.8607, 6.850605, 5500.556, 829.8597, 6.576059, 5456.529, 99.81624, 100.0, 99.14944, 99.72306, 100.0, 99.17576
34450.52584, 60.002778215835704, 59.9975011950061, 59.99742711112019, 35.087087603456816, 35.31803839955951, 35.2843510102895, 0.9999745735603645, 0.999969363317717, 0.9999780264688329, 10012.455867210543, 10073.35251469084, 10059.75242887006, 251.05826199457033, 77.06601196042811, 71.41704951300085, 10020.404301977884, 10073.782575841144, 10060.159412066367, 286.61722637004374, 286.02125638384564, 286.2878701758647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7563, 5.554026, 4397.627, 794.7106, 6.918836, 5498.833, 823.584, 6.642927, 5471.757, 788.5229, 5.573551, 4394.892, 796.6805, 6.903018, 5499.497, 824.2532, 6.637038, 5470.85, 99.93955, 99.97739, 99.49126, 99.88251, 99.99444, 99.4686
34452.921120000006, 59.99704127442992, 60.004051998204005, 59.99806795358759, 35.09105132402233, 35.353198206453236, 35.27330910225245, 0.9999762146486662, 0.9999702727882412, 0.9999708430019437, 10028.5331092447, 10073.109796893092, 10070.805522878081, 247.2759992166507, 78.14167911893583, 71.52278250697373, 10026.170862617866, 10070.088313454333, 10059.451279606039, 286.483587384084, 286.05762357349715, 286.2501965817772, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 792.1507, 5.551349, 4398.082, 793.193, 6.93394, 5496.767, 820.4781, 6.68508, 5482.06, 792.4844, 5.54542, 4398.829, 790.6528, 6.950501, 5495.321, 817.8713, 6.705525, 5484.734, 99.95499, 99.95154, 99.6541, 99.9624, 99.91756, 99.72103
34455.29288, 59.995512842787235, 60.00135619317074, 60.00400511672088, 35.069345681861364, 35.313093174113085, 35.25491910520319, 0.9999736913118897, 0.9999675435050115, 0.9999762358455151, 10009.838818005259, 10061.976435604778, 10057.824834006773, 251.85822940221078, 79.34759004603802, 70.9634119693253, 10017.543255582328, 10067.884667500019, 10058.580345168144, 286.48966242329766, 285.96482998672076, 286.28191907404965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 793.9644, 5.540105, 4398.068, 794.088, 6.923625, 5498.609, 823.6034, 6.643847, 5472.714, 788.5618, 5.573, 4394.946, 796.7377, 6.902653, 5499.552, 824.3724, 6.63484, 5469.473, 99.96423, 99.97424, 99.49735, 99.88505, 99.99043, 99.45717
34457.5762, 59.993751296803936, 60.00031265516866, 60.002578521055845, 35.094495401720586, 35.33802224920469, 35.26356174512013, 0.9999754484818887, 0.9999678706159639, 0.999978742145903, 10011.039991958412, 10064.839492502873, 10063.975453899886, 247.21429194846723, 76.52738778645471, 73.76748673404586, 10021.389204133651, 10067.706733423101, 10066.003024487667, 286.53661814447725, 285.98520710174904, 286.2640637770113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.553847, 4397.297, 794.7495, 6.918836, 5498.666, 817.2946, 6.712875, 5486.41, 788.5424, 5.573184, 4394.892, 796.7186, 6.902653, 5499.552, 824.4122, 6.634291, 5470.91, 99.94086, 99.97433, 99.74538, 99.88251, 99.98843, 99.46969
34459.857, 59.996188374244674, 59.99885079095945, 59.99686488995074, 35.06992006135421, 35.342355870772096, 35.275675062643614, 0.9999773556233821, 0.9999753489347617, 0.9999768270269621, 10013.642957911607, 10069.201117913311, 10061.646100670114, 250.39209401974495, 73.0044053122001, 68.01717731816916, 10022.936372664255, 10067.098463498372, 10067.98927413678, 286.52536640415076, 286.03686027813734, 286.3248377092162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 785.4476, 5.591504, 4391.924, 800.9752, 6.866892, 5500.292, 811.0051, 6.775828, 5495.52, 782.2508, 5.609037, 4388.094, 802.9752, 6.849509, 5500.086, 830.6151, 6.562142, 5450.73, 99.81374, 100.0, 99.90992, 99.72163, 100.0, 99.10269
34462.136560000006, 60.00470189928164, 60.00076487820503, 60.0022726067668, 35.08520733144255, 35.32832446984723, 35.31365422771985, 0.9999779159423138, 0.9999695772356338, 0.9999765940190661, 10023.463853544, 10079.82910125018, 10064.533526089916, 249.36218776487885, 74.82263773515206, 68.70244244038031, 10026.790030698829, 10075.57397414508, 10065.931430835532, 286.5654508216212, 286.03256941459466, 286.23735623150543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7563, 5.553847, 4397.459, 794.7106, 6.91902, 5498.669, 817.314, 6.712507, 5486.245, 788.5229, 5.573551, 4394.945, 796.6995, 6.902836, 5499.435, 824.114, 6.638503, 5470.626, 99.93705, 99.97527, 99.75263, 99.88118, 99.99143, 99.46757
34464.48324, 60.00022938615341, 60.00391013609954, 60.00141804806916, 35.06947613294773, 35.339801187026865, 35.25329159018516, 0.9999744210936373, 0.9999683781258, 0.9999779415536743, 10016.789625259338, 10066.728957464591, 10058.9456200565, 252.98279663926246, 78.51258181516187, 70.06308811318058, 10015.332013876434, 10068.055241163334, 10066.55843214779, 286.54554655121893, 286.08410163248044, 286.34625314985817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7563, 5.553847, 4397.407, 794.73, 6.918836, 5498.606, 817.2946, 6.712507, 5486.413, 788.5424, 5.573368, 4394.78, 796.6995, 6.903384, 5499.25, 819.3624, 6.68648, 5480.569, 99.93967, 99.97333, 99.74437, 99.88383, 99.98497, 99.71384
34466.899600000004, 60.00260867564286, 60.00110313407007, 60.004061094716235, 35.068826575103, 35.335050121789756, 35.25321385451282, 0.999972544546818, 0.9999683242854365, 0.9999721573179392, 10014.626949824775, 10069.709957297275, 10060.695062706205, 247.44834730293746, 80.98018316671369, 74.09843577072297, 10015.999041458079, 10062.130803244248, 10064.947671497068, 286.4563173775684, 286.0765437520465, 286.3393683876286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.006, 5.514049, 4400.266, 788.4459, 6.966911, 5493.879, 822.5746, 6.663175, 5478.203, 792.3484, 5.550017, 4397.402, 794.0672, 6.921281, 5498.764, 823.438, 6.646194, 5469.875, 100.0, 99.8873, 99.5686, 99.93955, 99.97161, 99.49044
34469.300480000005, 60.0036384113453, 60.00548603788745, 60.006054015591, 35.051927478915196, 35.283210959223794, 35.25030707164692, 0.9999735687451644, 0.9999671684772273, 0.9999769459868557, 10006.131034375449, 10064.189922148118, 10057.509751896649, 253.68974965125062, 80.1200413869692, 71.0139089987224, 10013.235022517414, 10067.69500233084, 10059.83267822872, 286.6064022966298, 286.11708922843184, 286.3919268583759, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.553847, 4397.465, 794.73, 6.918652, 5498.836, 822.1281, 6.657469, 5472.995, 788.5424, 5.573, 4394.893, 796.7377, 6.902653, 5499.607, 824.2929, 6.637953, 5470.11, 99.94098, 99.97433, 99.5076, 99.88253, 99.99043, 99.47701
34471.70328, 60.00588870471793, 60.00304404746212, 60.005788562788695, 35.03938141489498, 35.313076698185256, 35.265513778455365, 0.9999733230373135, 0.9999704958435462, 0.9999736438053202, 10006.077271907472, 10060.49688038585, 10054.525971186002, 248.5514981449195, 75.5661758172132, 63.70899404631473, 10010.4376211946, 10062.128491880481, 10057.842145789353, 286.5933637731843, 286.0487804060783, 286.3092011946804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 786.532, 5.587578, 4391.972, 800.9169, 6.867814, 5500.514, 829.8928, 6.570955, 5453.07, 782.2313, 5.609037, 4388.094, 802.9561, 6.849874, 5500.307, 830.5754, 6.562325, 5451.014, 99.8296, 100.0, 99.15247, 99.728, 100.0, 99.10484
34474.04256, 60.00755776566855, 60.005773846446665, 60.00808380075375, 35.100765217943376, 35.34673201505326, 35.26290879629579, 0.9999760987419729, 0.999971762725761, 0.9999751071605505, 10009.57587686608, 10076.679899503657, 10071.782563917497, 249.75899429956348, 79.08667724944326, 73.1661399936911, 10022.842941757917, 10076.163466329279, 10066.395070205237, 286.5556517669837, 286.010754066301, 286.22499255092805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7563, 5.553847, 4397.569, 794.73, 6.91902, 5498.723, 823.3704, 6.64532, 5472.039, 788.5229, 5.573368, 4394.892, 796.6995, 6.902836, 5499.549, 824.3923, 6.635024, 5470.91, 99.93716, 99.97538, 99.50243, 99.88251, 99.9904, 99.46344
34476.38152, 60.00591950503145, 60.00494629029482, 60.009676624701726, 35.10371902526599, 35.320906518296184, 35.28470898182911, 0.9999737722105675, 0.9999691888663248, 0.9999769594586677, 10017.334586773099, 10070.66836121575, 10065.481850096588, 248.1598509327887, 79.08248639749718, 72.21455785038688, 10026.400001089822, 10076.943266411905, 10059.89427025015, 286.58094022734656, 286.03474448640986, 286.44360952002444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7563, 5.554026, 4397.464, 794.73, 6.91902, 5498.722, 823.6228, 6.643663, 5472.713, 788.5035, 5.573184, 4394.78, 796.6995, 6.902836, 5499.549, 824.3525, 6.635573, 5470.447, 99.94086, 99.97536, 99.50247, 99.87997, 99.98936, 99.46128
34478.7212, 60.01042378677192, 60.00747448129757, 60.00757841808252, 35.07883232609992, 35.33937185652753, 35.26296810334202, 0.9999723775990114, 0.9999642225893626, 0.9999770218056984, 10017.668263791533, 10068.40542487808, 10055.042255281649, 247.0257928138535, 78.62177983375614, 73.57976898113702, 10015.616056813595, 10066.836065388474, 10057.244226987043, 286.4125742612063, 285.91600696269325, 286.1522766450644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.0257, 5.513871, 4400.266, 788.4653, 6.967095, 5493.462, 817.4304, 6.711402, 5486.243, 794.8534, 5.534389, 4399.193, 790.5002, 6.951962, 5496.348, 819.2232, 6.687579, 5480.745, 100.0, 99.87759, 99.74847, 99.98025, 99.92394, 99.6485
34481.11632, 60.004793133066535, 60.01108152975252, 60.015638426170455, 35.043678751475575, 35.33549879148819, 35.269783096859236, 0.9999750599713594, 0.9999695644880119, 0.9999781340731286, 10008.39599413112, 10071.880528819185, 10059.227642381607, 255.2829506026019, 78.25846480841801, 65.1128271073494, 10018.478076959362, 10068.528942314173, 10064.04953425523, 286.5900230876666, 286.00027937308585, 286.26377563978565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7563, 5.553669, 4397.575, 794.73, 6.918836, 5498.834, 821.934, 6.663359, 5477.69, 788.5618, 5.573368, 4394.951, 796.7186, 6.902836, 5499.768, 824.3923, 6.636305, 5470.734, 99.94348, 99.97433, 99.59297, 99.8813, 99.99438, 99.45715
34483.43176, 60.015385080141115, 60.01683563269311, 60.01126692220476, 35.08313619315404, 35.335419522431295, 35.25702989323771, 0.9999795263305788, 0.9999715847328802, 0.999975280536412, 10013.665051770711, 10072.149018210666, 10064.12828205022, 254.84826365485515, 73.77699359651206, 67.97521490237773, 10010.979826508064, 10071.875104742292, 10065.625978077709, 286.6303433112784, 286.0198467310884, 286.3531073232303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 790.7312, 5.562593, 4396.004, 797.2982, 6.898206, 5500.182, 813.5869, 6.753923, 5493.188, 783.4547, 5.602418, 4388.472, 802.7081, 6.85024, 5500.192, 830.5356, 6.563424, 5450.73, 99.91339, 100.0, 99.86178, 99.73659, 100.0, 99.10279
34485.735400000005, 60.01628707890902, 60.015920704198784, 60.01366194006715, 35.077426037908204, 35.33924411262005, 35.30522060266141, 0.99997533936911, 0.9999671776322807, 0.9999763598035495, 10021.232672045824, 10076.534679529374, 10070.874400819761, 254.1005477597755, 78.94198943865104, 71.36439558105155, 10028.013520340348, 10076.651493734998, 10074.28934779893, 286.53955482132545, 286.0799890914057, 286.23450351397554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 788.9963, 5.567054, 4396.631, 795.9946, 6.913679, 5498.843, 817.2557, 6.712875, 5486.188, 788.5229, 5.573368, 4394.839, 796.6995, 6.902836, 5499.765, 824.4122, 6.636122, 5470.678, 99.91368, 99.97984, 99.74751, 99.8813, 99.9904, 99.46547
34488.051, 60.01349062741817, 60.01416258764475, 60.01133472375011, 35.099654702812224, 35.36558280196356, 35.29776342699955, 0.9999780378794801, 0.9999673844339425, 0.9999777559805365, 10019.557311942937, 10076.000829116427, 10080.980210165699, 248.55788775355768, 81.25549752401093, 71.28246310482336, 10031.040984349482, 10074.462156922638, 10065.342360017836, 286.51669943908087, 286.0048005494793, 286.3142728819352, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7563, 5.554204, 4397.517, 794.7106, 6.91902, 5498.892, 817.2751, 6.712507, 5486.302, 788.5229, 5.573368, 4394.669, 796.6805, 6.902836, 5499.662, 824.2134, 6.636305, 5470.45, 99.94728, 99.97331, 99.74955, 99.88009, 99.99244, 99.46141
34490.418240000006, 60.017092577803815, 60.01208359629361, 60.01108565182842, 35.084011472867715, 35.332263759145334, 35.28043593877332, 0.9999711632542154, 0.9999688549502482, 0.9999767333910294, 10018.26536915918, 10071.164269246186, 10067.265301810236, 246.43558785467854, 76.43315199843892, 69.8893073589843, 10013.354220040208, 10072.933006226584, 10070.114695328788, 286.4877189480602, 286.11336799665577, 286.2992524165587, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.006, 5.514049, 4400.375, 788.4264, 6.967095, 5493.173, 823.4869, 6.643479, 5472.598, 794.834, 5.534204, 4398.917, 790.4049, 6.95251, 5495.48, 817.911, 6.706074, 5484.849, 100.0, 99.87557, 99.49536, 99.97649, 99.91443, 99.72
34492.75772, 60.012187095779296, 60.006304709377936, 60.011718560406614, 35.04916799704148, 35.33924672480638, 35.25248309720959, 0.9999781690579551, 0.9999677997433551, 0.999974554420157, 10011.061485291048, 10064.674293811388, 10060.367704693494, 252.80308743319938, 76.4451193686391, 68.69602769233461, 10019.505462436586, 10055.673311650076, 10060.349486657133, 286.5471939941308, 286.0101904354073, 286.2986433851776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.554204, 4397.627, 794.73, 6.91902, 5498.717, 817.3334, 6.711771, 5486.247, 788.5424, 5.573184, 4394.834, 796.6995, 6.902836, 5499.607, 824.4719, 6.633742, 5470.158, 99.94586, 99.97527, 99.74135, 99.8812, 99.99239, 99.45501
34495.09836, 60.012336947981034, 60.01369967239911, 60.00882264454716, 35.04957056840212, 35.38295259108956, 35.312757913103354, 0.9999775453863424, 0.9999714011472732, 0.999977065774652, 10006.384064558397, 10063.751389359724, 10048.662863729664, 250.24741022311264, 78.03235865150532, 72.84130118851317, 10001.323342664899, 10066.455066495842, 10053.504954896487, 286.5194780009839, 286.1161491754974, 286.2761789702878, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.553847, 4397.512, 794.73, 6.918836, 5498.665, 823.584, 6.642927, 5471.698, 788.5424, 5.573184, 4394.78, 797.3099, 6.898088, 5500.225, 826.2612, 6.60902, 5454.059, 99.94098, 99.97228, 99.48403, 99.8812, 99.99615, 99.18838
34497.3936, 60.00689637101515, 60.010290799939455, 60.01032933725886, 35.09555731405594, 35.327214129320296, 35.28854125644811, 0.9999725891872412, 0.9999705192999273, 0.9999747626350046, 10020.854555823804, 10069.185633385148, 10067.961985754042, 241.9486246665574, 80.61503237855459, 78.29406796749299, 10016.991865543047, 10075.886009861362, 10067.989065914551, 286.5022450603779, 285.9504554690212, 286.2354762628122, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 785.4279, 5.591504, 4391.872, 800.9752, 6.867261, 5500.329, 829.2717, 6.584024, 5458.463, 784.8917, 5.594328, 4391.584, 799.2556, 6.884756, 5499.997, 825.8436, 6.619092, 5469.135, 99.81636, 100.0, 99.21791, 99.80734, 99.99853, 99.403
34499.750960000005, 60.00441148929104, 60.00432876986503, 60.004064708369405, 35.10541989556641, 35.333729372606236, 35.266614795893915, 0.9999760539972177, 0.9999689505437267, 0.9999786679479387, 10013.54768471644, 10070.363386978745, 10067.819594336554, 253.67370461653445, 77.75821867491823, 67.98543431480994, 10020.371611900777, 10068.00355766976, 10067.844389600357, 286.52099278817093, 286.0391595947761, 286.2080255242884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7366, 5.554026, 4397.349, 794.7106, 6.918836, 5498.721, 823.6228, 6.643847, 5471.984, 788.5229, 5.573551, 4394.839, 796.6995, 6.903018, 5499.549, 824.2134, 6.637404, 5470.335, 99.93967, 99.97534, 99.49533, 99.8813, 99.9914, 99.46963
34502.14136, 60.00481983423473, 60.00157937173194, 60.00250443493084, 35.09659884329484, 35.33819341300539, 35.27539374227559, 0.9999744509814796, 0.9999716932954913, 0.9999732174029582, 10025.397337476752, 10076.56570992571, 10062.952332827095, 246.3590242265509, 76.2082745813409, 74.3032413225319, 10014.862364516777, 10078.718324075982, 10068.808988460834, 286.4632117134618, 286.0887184388134, 286.32878651041636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 796.8822, 5.521545, 4400.269, 788.6404, 6.966727, 5493.345, 817.2946, 6.712875, 5486.239, 794.834, 5.534572, 4399.081, 790.4431, 6.952145, 5495.424, 818.0502, 6.705159, 5485.025, 100.0, 99.88165, 99.74948, 99.97771, 99.9154, 99.71887
34504.51628, 59.99519019444536, 59.999043714912304, 59.994616289536175, 35.041055105956914, 35.30540583146293, 35.27178078306195, 0.9999749053418894, 0.9999706011682719, 0.9999748365928048, 10005.635955174683, 10065.03294411038, 10060.59133635036, 251.92820506919998, 78.28502702342576, 69.4571504727287, 10009.283545734997, 10069.21944925823, 10045.724299907057, 286.5653891214976, 286.0151296828565, 286.25655717294165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.553669, 4397.35, 794.73, 6.91902, 5498.777, 823.7004, 6.642559, 5472.604, 788.5618, 5.573184, 4394.893, 796.7568, 6.902653, 5499.607, 824.3128, 6.636122, 5469.988, 99.94217, 99.97643, 99.48926, 99.88253, 99.99146, 99.46759
34506.895800000006, 59.99486369616658, 59.99747880099457, 59.99927352578813, 35.04883787697619, 35.272849420226684, 35.24186401434364, 0.9999736100477422, 0.9999664165675034, 0.999980265929264, 10009.970437940488, 10058.035436150261, 10057.692351489712, 251.86704907196236, 86.69842782444721, 69.5176221626034, 10011.503264246487, 10064.436143603303, 10060.336076847732, 286.456679728966, 285.98025503224966, 286.27058086787133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 800.0, 791.7761, 5.553847, 4397.35, 794.73, 6.918836, 5498.718, 823.6422, 6.643479, 5472.488, 788.5618, 5.573184, 4394.892, 796.6995, 6.902653, 5499.549, 824.2134, 6.635939, 5469.414, 99.94098, 99.97529, 99.49226, 99.88517, 99.9904, 99.4676
