TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34654.9458, 59.998638686222144, 59.99975868905772, 59.99747614926678, 33.80640214860946, 34.060318873725286, 33.99424991847624, 0.9999728417660253, 0.9999740156465566, 0.9999758401789952, 9650.984582569501, 9709.87191163807, 9696.114651958182, 235.3613208736342, 60.78089293793914, 68.57086293681505, 9664.77294395573, 9705.670839726099, 9704.28594773051, 286.6637349828989, 286.1828320254376, 286.3050192384648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 785.4082, 5.591861, 4391.923, 800.9752, 6.867077, 5500.343, 829.951, 6.570771, 5453.123, 782.1925, 5.609589, 4387.816, 802.6509, 5.481457, 4400.153, 830.5555, 6.562325, 5451.134, 99.81373, 100.0, 99.14942, 99.72557, 100.0, 99.11013
34657.358080000005, 60.002128497003355, 60.000407749114785, 60.00053278852386, 33.84145426624917, 34.07134772365674, 34.017003161574955, 0.9999783666357075, 0.9999689950423755, 0.9999791763324541, 9657.319185544435, 9718.515206788721, 9704.468589118223, 244.5945014340814, 74.5102847601911, 66.06940222442518, 9665.87566525902, 9714.360609527395, 9709.334481054015, 286.5511142711045, 286.14496227937724, 286.31741603585454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7366, 5.554204, 4397.517, 794.7106, 6.91902, 5498.663, 823.6616, 6.646793, 5472.939, 788.5035, 5.573368, 4394.78, 796.4325, 5.524191, 4399.688, 824.2333, 6.637587, 5470.741, 99.93966, 99.97429, 99.5035, 99.87996, 99.9902, 99.46662
34659.772280000005, 60.00200154179402, 60.0032606738218, 60.00188713344297, 33.83897418314343, 34.066630428010946, 34.00764673838057, 0.9999764419941393, 0.999971209840387, 0.9999767663618568, 9664.63712214432, 9719.076698280225, 9704.75201517499, 238.89297838648963, 74.03650520092947, 67.01158671559097, 9665.792686149996, 9715.45665782495, 9707.918579666111, 286.65875561096425, 286.2234536567584, 286.23969421825103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7366, 5.554026, 4397.517, 794.7106, 6.91902, 5498.61, 823.6422, 6.6444, 5472.714, 788.5035, 5.573368, 4394.945, 795.7649, 5.528209, 4398.939, 817.2748, 6.690143, 5480.796, 99.93716, 99.97333, 99.48715, 99.88372, 99.98302, 99.64944
34662.16708, 60.00142042578041, 59.99877187956888, 59.99982409715125, 33.81388989357737, 34.05294858046282, 33.97882515874347, 0.999974039300345, 0.9999723017544818, 0.999975486945927, 9655.36477912185, 9705.115220825268, 9690.727483966883, 241.5916719802799, 74.74438979937167, 63.20586227972717, 9656.548054457287, 9708.25083499946, 9699.89751284972, 286.61944881142654, 286.11891422824067, 286.2257921069138, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.9863, 5.514228, 4400.327, 788.6404, 6.962859, 5494.931, 819.0804, 6.687657, 5480.717, 791.6494, 5.55443, 4396.554, 794.277, 5.533688, 4399.32, 824.0543, 6.635939, 5470.62, 100.0, 99.90102, 99.648, 99.92739, 99.97706, 99.44668
34664.482560000004, 60.003044865203194, 60.006312463528644, 60.002204191612726, 33.79935376327019, 34.05671641809582, 33.96480473981726, 0.999977950097878, 0.9999759350291538, 0.9999769043651624, 9661.55532717763, 9706.582622078598, 9697.742625326071, 240.22287578872783, 74.66617835774787, 60.67782163840093, 9651.381840759112, 9712.536622329768, 9698.299775528527, 286.59264820050555, 286.2028983231305, 286.2762613701958, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7563, 5.554204, 4397.627, 794.73, 6.918652, 5498.612, 823.7393, 6.643295, 5472.826, 788.5424, 5.573368, 4394.892, 796.4516, 5.524009, 4399.575, 824.2532, 6.636122, 5470.566, 99.94347, 99.97336, 99.49024, 99.88251, 99.99153, 99.46344
34666.85648, 60.00206755830604, 60.00453429203901, 60.00328660938509, 33.80321992183892, 34.062162815402445, 34.00002906952344, 0.9999782083149695, 0.9999763596528813, 0.999975770594031, 9656.197404425839, 9709.771579734244, 9703.680362197416, 231.61256384802527, 70.29452734466668, 66.17728410526377, 9658.452092365007, 9704.178461427424, 9693.931374733673, 286.59556558549906, 286.1371825838155, 286.34267008268785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 787.4783, 5.58383, 4392.934, 800.3527, 6.872418, 5500.397, 829.8928, 6.571139, 5453.573, 782.2119, 5.609589, 4387.817, 802.6318, 5.481822, 4400.21, 830.5157, 6.562508, 5451.185, 99.83801, 100.0, 99.15448, 99.72292, 100.0, 99.11107
34669.138360000004, 60.00714098100208, 60.00543807949614, 60.007518057200066, 33.84502423878112, 34.07866761078618, 34.00164062669304, 0.9999750114938408, 0.9999736042882399, 0.9999769253314125, 9658.9813582958, 9721.70215659584, 9704.35383513963, 242.57624242767997, 66.89885253658758, 64.2465172224465, 9660.544240500942, 9712.076343997116, 9709.94049888137, 286.5965945096746, 286.131428877574, 286.1512331254629, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.6972, 5.554383, 4397.354, 794.7106, 6.91902, 5498.61, 823.254, 6.647345, 5472.821, 788.5035, 5.573368, 4394.838, 796.4135, 5.524557, 4399.692, 824.1736, 6.637953, 5470.452, 99.94347, 99.97333, 99.51062, 99.88128, 99.99402, 99.46351
34671.447960000005, 60.001508481558524, 60.00088843409794, 60.003535880389336, 33.82580590723308, 34.073352438862116, 34.018692102835026, 0.9999779193309672, 0.9999710425379194, 0.9999791146341807, 9662.280594261392, 9724.614966702246, 9700.394291476097, 244.5355271470862, 73.3931703237995, 63.75363800989612, 9664.225207180241, 9719.728497849725, 9703.53344448207, 286.61849967549495, 286.12088265712566, 286.23262087775237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.6972, 5.554204, 4397.459, 794.7106, 6.919204, 5498.552, 823.6228, 6.643663, 5471.982, 788.4841, 5.573551, 4394.896, 796.4325, 5.524191, 4399.743, 824.2929, 6.636488, 5470.508, 99.94085, 99.97845, 99.48924, 99.8826, 99.99031, 99.46441
34673.72684, 60.00747119311589, 60.00712933910785, 60.002643583733956, 33.834821434701205, 34.089957314095905, 34.00785896250773, 0.9999715165026551, 0.99997555507671, 0.9999741053640179, 9663.665380889377, 9712.753386224766, 9700.959655125826, 233.4076874916891, 71.93131383602122, 67.14473417544559, 9644.808445872804, 9713.349790826871, 9697.426854093937, 286.53682233442976, 286.08746032634565, 286.25071911117647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.9863, 5.514228, 4400.266, 788.4459, 6.96728, 5493.292, 817.2751, 6.712507, 5486.02, 794.8146, 5.534572, 4399.086, 790.176, 5.563273, 4396.241, 817.911, 6.705891, 5484.853, 100.0, 99.87663, 99.74542, 99.97782, 99.90706, 99.72319
34676.08316, 60.00365207984343, 60.00144076539159, 60.00071512527746, 33.82239997974983, 34.04735556290024, 34.003276793927554, 0.9999796438109712, 0.999971293838639, 0.99997817540553, 9659.37789925912, 9709.593525250444, 9691.99364909037, 245.69134339774268, 73.26316446295277, 64.61244343744875, 9652.31205212342, 9705.790180460877, 9696.323202583704, 286.71445774950513, 286.13765272609953, 286.283492831666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7366, 5.554204, 4397.459, 794.7495, 6.918652, 5498.665, 823.6422, 6.6444, 5471.927, 788.5229, 5.573368, 4394.722, 796.4516, 5.524009, 4399.694, 824.3724, 6.636672, 5471.658, 99.93966, 99.97432, 99.49428, 99.87866, 99.99283, 99.46018
34678.43824, 60.00403194415404, 60.00651218302447, 60.006333769705236, 33.81555792947563, 34.05020526588323, 33.99314208236703, 0.9999770137346422, 0.9999727347960471, 0.999974707284048, 9643.903327822081, 9705.087865234185, 9696.565604826426, 237.3287421380362, 73.8346749312168, 66.07336585321491, 9646.268949684787, 9707.953054398457, 9695.255076687434, 286.63560480196026, 286.16475579281604, 286.2609602150037, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7366, 5.554204, 4397.574, 794.944, 6.917178, 5499.025, 824.9622, 6.6236, 5465.811, 785.9209, 5.588628, 4391.64, 800.0948, 5.495519, 4400.279, 829.462, 6.572396, 5452.047, 99.93966, 99.98087, 99.4076, 99.8086, 100.0, 99.13098
34680.74704, 60.003466474165116, 60.00417034804142, 60.00048598722797, 33.83382068945233, 34.07701711086861, 34.013398598978625, 0.9999760477659346, 0.9999757965589612, 0.9999769872012169, 9658.43219877842, 9718.080424058553, 9708.145616021582, 241.44977326651082, 69.90257852664399, 65.7585695365342, 9662.084274811876, 9715.489871489943, 9711.19192287792, 286.6646158030434, 286.1561679887878, 286.3798230554724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 787.498, 5.579725, 4395.113, 797.8234, 6.897101, 5499.398, 825.6611, 6.626361, 5469.183, 788.3676, 5.574287, 4394.726, 796.4135, 5.524374, 4399.578, 824.3128, 6.637221, 5471.136, 99.8753, 99.99211, 99.41677, 99.87882, 99.99146, 99.46449
34683.03824, 60.000711036521565, 60.004278065975384, 60.005637053818695, 33.81582398016321, 34.087296687438894, 34.00391955213818, 0.9999794648353233, 0.9999704387663074, 0.9999789622305099, 9660.352390851202, 9719.191406341237, 9699.52116282863, 238.72295449843375, 73.6510115968972, 71.14476977828144, 9669.054407611744, 9713.673634431589, 9710.678051335874, 286.5686734365505, 286.15056963818404, 286.2834726444505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7169, 5.554204, 4397.407, 794.73, 6.91902, 5498.663, 823.3898, 6.646241, 5472.039, 788.4841, 5.573368, 4394.726, 796.4135, 5.524191, 4399.578, 824.2532, 6.636488, 5470.562, 99.94085, 99.97429, 99.48616, 99.88009, 99.99406, 99.46456
34685.35884, 59.999472074158604, 60.00481584781555, 60.00273613833553, 33.83087680671774, 34.08329762617334, 34.03074352620511, 0.9999761984862348, 0.9999719784717309, 0.9999740822582185, 9664.08531307434, 9710.667355968606, 9702.033101577996, 238.7020694316086, 70.78250968110979, 66.12690024933727, 9666.060821906278, 9717.949779070506, 9700.045755059198, 286.6188555831214, 286.1816473064803, 286.31435117391663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.9863, 5.513871, 4400.266, 788.4848, 6.967095, 5493.516, 817.2557, 6.712323, 5485.905, 794.7952, 5.534389, 4399.027, 790.1569, 5.563639, 4396.137, 817.9707, 6.705342, 5484.789, 100.0, 99.88071, 99.74547, 99.97528, 99.91326, 99.72832
34687.74588, 60.006426351880265, 60.00197622531039, 60.006141213050704, 33.812768242092815, 34.039947313309334, 34.019213574115795, 0.9999789057150646, 0.9999711949460225, 0.9999790363931426, 9661.698411826132, 9711.148585738669, 9698.686534354223, 238.42981288664032, 72.5987560087724, 64.99285889744078, 9657.813707638137, 9704.303402322326, 9698.352321491133, 286.6314943844698, 286.1575110327403, 286.2787930196082, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7563, 5.554026, 4397.407, 794.7495, 6.918836, 5498.665, 823.5452, 6.644952, 5472.094, 788.5424, 5.573184, 4394.833, 796.4516, 5.524191, 4399.74, 824.3724, 6.63539, 5471.018, 99.93966, 99.97433, 99.50354, 99.87877, 99.99409, 99.45924
34690.1068, 59.9997166615413, 60.000766705012175, 60.002338791203975, 33.80185099687456, 34.039444634299954, 33.96993230549307, 0.9999799188084003, 0.9999717227082325, 0.9999780033339996, 9656.750417634821, 9709.805392577646, 9699.187444572639, 238.32941698233617, 67.93435886138673, 62.93696193195228, 9658.670979776623, 9709.250308556404, 9693.467260373405, 286.5152125389158, 286.13346546293883, 286.19605584735723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7563, 5.554026, 4397.407, 794.73, 6.918836, 5498.665, 823.5258, 6.644768, 5472.096, 788.5229, 5.573184, 4394.833, 796.4325, 5.524009, 4399.802, 824.611, 6.627882, 5466.839, 99.93966, 99.97432, 99.4953, 99.88118, 99.99164, 99.42593
34692.44696, 60.006688230386416, 60.00750788440527, 60.00470470028286, 33.84828020589405, 34.05834534553729, 34.01902809979915, 0.9999778924149664, 0.9999782577962676, 0.9999773728312213, 9660.3837607579, 9716.071738400795, 9707.126582441986, 234.11845974993776, 68.00753992166096, 66.68699453280533, 9663.24818189117, 9715.70898612523, 9705.63828296803, 286.6662164026613, 286.2289253872637, 286.3009788728289, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 785.3885, 5.59204, 4391.923, 800.9947, 6.867077, 5500.512, 829.9899, 6.571139, 5454.53, 783.3771, 5.600395, 4390.771, 800.4382, 5.500268, 4400.254, 827.4142, 6.606457, 5464.266, 99.81123, 100.0, 99.17188, 99.7664, 100.0, 99.32806
34694.80672, 60.00729814681642, 60.00535738518607, 60.00165187894611, 33.8196483766272, 34.074591015277065, 34.0152987896895, 0.9999725951053496, 0.99997547551652, 0.9999775885886348, 9654.733616929683, 9716.279016602764, 9707.691697291943, 242.27600125216486, 75.14683869789113, 64.94613028647291, 9655.76387148785, 9716.172459013587, 9703.500703553405, 286.6600998433133, 286.1703127756678, 286.3430682478835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7169, 5.554204, 4397.517, 794.7106, 6.91902, 5498.833, 823.5452, 6.644032, 5472.719, 788.5035, 5.573551, 4394.891, 796.4135, 5.524374, 4399.635, 824.1935, 6.637953, 5470.742, 99.94477, 99.97739, 99.49024, 99.88248, 99.99287, 99.46235
34697.15252, 60.00753030495608, 60.00493996325336, 60.00402591842477, 33.83046188387898, 34.094097274013386, 34.03755486686528, 0.999971545058667, 0.99996957427981, 0.9999733383084708, 9664.757008492516, 9714.5064651869, 9709.063926840117, 235.50361479938147, 76.44255328860936, 69.51436469281634, 9663.564265154933, 9716.468370660736, 9708.832592094832, 286.5667869055857, 286.1596350649298, 286.466032041729, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 794.8122, 5.530825, 4399.647, 790.0023, 6.955675, 5494.23, 817.6439, 6.712875, 5485.853, 794.7952, 5.534756, 4399.139, 790.1569, 5.563456, 4396.188, 817.9905, 6.705159, 5485.253, 99.99108, 99.8937, 99.75054, 99.97528, 99.91196, 99.72624
34699.6128, 60.002383174591166, 59.999527421748496, 60.000909875913855, 33.82391699063703, 34.0323229803173, 34.01029081075475, 0.9999769637667356, 0.9999742876082353, 0.9999785023384339, 9652.259979839453, 9711.552400426555, 9694.58510879875, 243.30754560205696, 72.47539266820104, 69.91779954686353, 9656.990136272734, 9706.96350840294, 9699.060212322294, 286.5357335859313, 286.12426811714613, 286.2592837398238, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7563, 5.554026, 4397.517, 794.73, 6.918836, 5498.666, 823.7004, 6.642743, 5472.208, 788.5035, 5.573184, 4394.668, 796.4325, 5.524009, 4399.63, 824.2134, 6.636672, 5470.217, 99.93835, 99.97432, 99.50348, 99.87877, 99.99641, 99.46445
34701.976800000004, 60.00288847966638, 60.001851734415034, 60.00239577032481, 33.840134084733705, 34.041461605910975, 33.98407775814687, 0.9999792955085184, 0.9999726186392998, 0.9999809949425464, 9646.133568062807, 9698.41876505119, 9697.139171014305, 241.60687442451945, 68.94468836258056, 67.99376274972883, 9654.315792102192, 9706.767319970117, 9691.78440428331, 286.5607988646089, 286.11166965734617, 286.2267868258102, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7366, 5.554026, 4397.464, 794.73, 6.918836, 5498.669, 823.681, 6.644032, 5472.489, 788.5229, 5.573184, 4394.78, 796.4325, 5.524374, 4399.853, 824.2532, 6.637038, 5470.566, 99.94347, 99.97432, 99.49122, 99.87623, 99.9902, 99.46344
34704.415, 60.00147153807682, 59.998868640797795, 59.998920068125386, 33.85978673637067, 34.09568610471991, 34.03149790712967, 0.9999761187174008, 0.9999790352627199, 0.999974060901046, 9671.834918142353, 9722.4752183726, 9712.46549114366, 235.0028911861191, 66.6841891162453, 70.8090497450371, 9665.920591273369, 9717.82113096568, 9703.221883259506, 286.6558483507301, 286.1324866179085, 286.24450191898046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 785.3688, 5.59204, 4391.923, 800.9752, 6.867077, 5500.349, 829.9122, 6.570955, 5453.35, 782.2119, 5.609589, 4387.705, 802.6318, 5.484014, 4400.216, 829.7404, 6.58082, 5456.87, 99.81504, 100.0, 99.15043, 99.71916, 100.0, 99.20082
34706.697360000006, 60.00027132307526, 60.001662612963266, 60.00365743682367, 33.839733380760016, 34.08761932338523, 34.00285678013099, 0.9999779025020524, 0.9999733715137135, 0.9999795176954168, 9664.381187700685, 9706.09105359296, 9705.908777104773, 242.7855032491816, 71.05318940756979, 67.58551178786115, 9665.501180303627, 9714.567920337195, 9710.006086392441, 286.58459129586146, 286.12938417848045, 286.303402529453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7169, 5.554204, 4397.459, 794.7106, 6.91902, 5498.663, 823.5646, 6.644584, 5471.479, 788.4841, 5.573551, 4394.668, 796.3943, 5.524374, 4399.634, 824.2532, 6.636855, 5470.625, 99.94085, 99.97845, 99.48003, 99.87622, 99.99027, 99.4624
34709.005560000005, 59.99912469433091, 60.0016639815236, 60.005328665196586, 33.85666251726998, 34.08288812079374, 34.02188491563608, 0.9999731517935032, 0.9999745563423458, 0.9999760189034682, 9665.088778019903, 9714.120626834645, 9708.058072708203, 238.79325173466896, 75.02305354078453, 66.09267499121859, 9658.385575591816, 9716.875274480595, 9705.628296041805, 286.6499855839972, 286.1511230442713, 286.3051878189636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7169, 5.553491, 4397.932, 793.5432, 6.93173, 5497.117, 821.0992, 6.676797, 5480.323, 792.1348, 5.547626, 4398.191, 791.6638, 5.557977, 4396.404, 817.5731, 6.709553, 5485.59, 99.94456, 99.95484, 99.64084, 99.95153, 99.91688, 99.73662
34711.3854, 60.00255573967276, 59.99926017197712, 60.0012633747195, 33.802759500151346, 34.05260472318113, 34.00429041479504, 0.9999713999174841, 0.9999734411811859, 0.9999782278732946, 9654.028655216336, 9709.546098083978, 9691.816578911394, 237.79478301230938, 72.0478521284781, 64.10684566684967, 9655.353028963793, 9700.748788601071, 9697.626899690813, 286.607844701501, 286.1347748172899, 286.27113594083784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 794.8713, 5.538499, 4398.805, 793.1346, 6.931546, 5498.478, 823.5646, 6.644216, 5472.541, 788.5424, 5.573368, 4394.78, 796.4325, 5.524009, 4399.63, 824.2929, 6.636672, 5470.736, 99.97143, 99.96446, 99.49935, 99.87997, 99.98893, 99.46865
34713.71372, 60.00447167053869, 60.00244365475851, 60.00407708995592, 33.80776816869118, 34.057575837797266, 33.975528812056154, 0.9999789833237732, 0.9999702469295797, 0.9999780629926841, 9652.845674916936, 9706.773537188814, 9694.036325187915, 240.59884075327182, 71.6912359298185, 63.34092182836906, 9659.626257501366, 9710.25131994369, 9693.401416768016, 286.64172727383817, 286.1627488239313, 286.28858091397404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7366, 5.554026, 4397.464, 794.7495, 6.918836, 5498.723, 823.5063, 6.645873, 5472.994, 788.5035, 5.573551, 4394.727, 796.4325, 5.524191, 4399.688, 824.2134, 6.636122, 5470.966, 99.93585, 99.97538, 99.49218, 99.88383, 99.98774, 99.45399
34716.01832, 59.99860622908041, 60.0015408838856, 59.99954352779892, 33.809899514830875, 34.02157381386413, 33.993522744726306, 0.9999782098620837, 0.9999772567516754, 0.999978026673868, 9647.052739679059, 9708.390090619774, 9700.541474259267, 231.9859578288806, 65.5035597459937, 67.13190342526559, 9655.552267149345, 9713.348215147382, 9703.759082246326, 286.612454069504, 286.19757519540497, 286.2548870685634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 785.3885, 5.591682, 4391.756, 800.9752, 6.867077, 5500.455, 829.8928, 6.571139, 5453.407, 782.1925, 5.609405, 4387.816, 802.6318, 5.482187, 4400.212, 830.5754, 6.563057, 5450.956, 99.81254, 100.0, 99.15142, 99.7217, 100.0, 99.10911
34718.35276, 59.996557342343564, 59.996474402537594, 59.99581285265302, 33.83809881435275, 34.09832489729421, 34.020437223280894, 0.9999801243100671, 0.9999700787054315, 0.9999788326486962, 9665.814230491475, 9712.70996296583, 9703.336859246823, 240.34406051333508, 71.31061243386921, 62.75883623460015, 9660.104276946591, 9714.627908127306, 9707.88133054603, 286.4916115276733, 286.1661301894613, 286.26231251185726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7169, 5.554204, 4397.459, 794.7106, 6.91902, 5498.662, 823.6422, 6.643479, 5473.051, 788.5035, 5.573368, 4394.838, 796.4135, 5.524191, 4399.634, 824.2333, 6.636488, 5471.021, 99.94085, 99.97333, 99.50863, 99.87743, 99.99273, 99.46238
34720.70008, 59.99824040042663, 59.99251194868993, 59.992387011013804, 33.86144726031419, 34.08530812728359, 34.03679214883956, 0.9999787305580934, 0.9999712587724766, 0.9999735037812103, 9666.584124238814, 9719.201416874683, 9712.33949044027, 240.9938210305172, 72.46694750340976, 70.19627132350286, 9667.200845426372, 9718.844044655465, 9709.428676039539, 286.57764392303045, 286.12130232955224, 286.20831101864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.6972, 5.554383, 4397.349, 794.7106, 6.91902, 5498.665, 823.584, 6.6444, 5471.648, 788.4647, 5.573551, 4394.726, 796.4135, 5.5262, 4399.318, 818.8852, 6.691607, 5480.968, 99.94216, 99.97429, 99.50458, 99.87874, 99.98658, 99.692
34723.03684, 59.989726584384435, 59.99082422357866, 59.9881444677008, 33.83635112348452, 34.040758793283494, 34.02808649686439, 0.999976032480012, 0.9999758632768818, 0.9999761459942439, 9652.23523606146, 9709.903538890248, 9698.804626817831, 239.92606517239892, 73.02851786931024, 70.9203241164928, 9659.412293576464, 9707.331479116734, 9698.311223966963, 286.5030432434628, 286.03138667390624, 286.19025039101, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.9863, 5.514228, 4400.375, 788.4653, 6.967095, 5493.64, 818.0516, 6.704776, 5482.84, 793.2028, 5.548362, 4397.626, 793.4568, 5.540445, 4399.113, 822.4241, 6.651138, 5473.025, 100.0, 99.87759, 99.6927, 99.94464, 99.96596, 99.50816
34725.356960000005, 59.9902404130117, 59.99014514826561, 59.99297393534399, 33.80930482655415, 34.05812748024232, 34.003471908556136, 0.9999809004489083, 0.9999699117046857, 0.9999799225696746, 9656.041707612512, 9714.245217966714, 9698.173556780346, 241.28805889705473, 72.62031764754738, 57.85616944574372, 9659.590632418462, 9704.002506904932, 9697.725273335827, 286.44206635682707, 286.0623959288388, 286.2447726842686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7366, 5.554026, 4397.574, 794.73, 6.91902, 5498.612, 823.4675, 6.645873, 5472.542, 788.5035, 5.573551, 4394.727, 796.4325, 5.524374, 4399.63, 824.3923, 6.637404, 5471.08, 99.94347, 99.97536, 99.49233, 99.87876, 99.99396, 99.46238
34727.72308, 59.99118771442224, 59.990757983661254, 59.9913078169445, 33.810793059693815, 34.0556076933633, 34.015862978364304, 0.9999766675095919, 0.9999735739023633, 0.9999739451771054, 9655.09691008685, 9707.22529261911, 9700.779801164621, 232.9694071988688, 64.61344986071254, 67.08567932830874, 9661.348689362689, 9708.1230707417, 9694.133713485915, 286.4127505699443, 286.07543655024836, 286.22680156939447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 787.8726, 5.580082, 4393.304, 799.9441, 6.872418, 5500.398, 829.9122, 6.571139, 5453.684, 782.1925, 5.609956, 4387.764, 802.6509, 5.48237, 4400.375, 830.5356, 6.563424, 5451.478, 99.84642, 100.0, 99.15649, 99.7205, 100.0, 99.11638
34730.044720000005, 59.99421439423923, 59.99035166947872, 59.98844365894173, 33.834735151854304, 34.094175498896405, 34.042888756163954, 0.9999755560836164, 0.9999729812349255, 0.9999799318938286, 9660.763495867628, 9715.263833519899, 9701.602716196565, 239.8522342602855, 68.61756569721797, 65.99645531645365, 9662.65187863662, 9714.432038432748, 9697.285573657518, 286.589453358336, 286.0289753661208, 286.2135012982864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.6972, 5.554204, 4397.632, 794.7106, 6.91902, 5498.722, 823.1763, 6.647897, 5472.706, 788.4841, 5.573735, 4394.779, 796.4135, 5.524374, 4399.856, 824.273, 6.636488, 5471.082, 99.93966, 99.97536, 99.51163, 99.87993, 99.99157, 99.47282
34732.403280000006, 59.98970024843873, 59.99053046472738, 59.99050841193337, 33.860272232810765, 34.10223727197727, 34.02164717955638, 0.9999796560229102, 0.9999711144796587, 0.9999790438245718, 9654.581274286882, 9712.468591202127, 9704.767266643583, 245.78857833406528, 71.88748431359204, 66.65880413572404, 9664.65043519415, 9711.97303153785, 9703.43707877248, 286.5948410337855, 286.06496682581763, 286.22503928088366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7169, 5.554204, 4397.464, 794.7106, 6.91902, 5498.722, 823.7198, 6.643479, 5472.487, 788.4841, 5.573551, 4394.721, 796.4135, 5.524374, 4399.743, 824.1537, 6.637953, 5470.621, 99.94228, 99.97536, 99.49333, 99.87862, 99.99016, 99.46758
34734.6886, 59.988431528641016, 59.990305332916066, 59.99065114245235, 33.8438418055581, 34.080479364122624, 34.034706308014826, 0.9999751302870701, 0.999974811529029, 0.9999719351130837, 9652.306748359462, 9712.460464846941, 9705.67594203817, 234.7830273813497, 71.07070077049772, 71.89746869727696, 9665.782613507037, 9708.451286671574, 9696.638455828765, 286.63616071516844, 286.07030707272656, 286.28822034851703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.9863, 5.514049, 4400.26, 788.4653, 6.967095, 5493.35, 817.2946, 6.712691, 5486.135, 794.7952, 5.534572, 4398.975, 790.1569, 5.563456, 4396.296, 818.0104, 6.705342, 5484.793, 100.0, 99.87867, 99.74853, 99.97529, 99.90821, 99.72209
34736.99852, 59.99055546024085, 59.99001778287178, 59.990690925337375, 33.821607180959596, 34.056986281591236, 33.98786967166102, 0.9999749081641297, 0.9999715106533116, 0.9999751376593061, 9647.752338760592, 9712.373630199427, 9699.92736548457, 239.97398618920352, 74.57290542079295, 67.5057333961986, 9659.289860572562, 9713.886809095002, 9694.591425585799, 286.60647222341146, 286.01012596464506, 286.28214323322754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7169, 5.554204, 4397.459, 794.73, 6.918652, 5498.612, 823.584, 6.644584, 5472.659, 788.5229, 5.573368, 4394.78, 796.4325, 5.524009, 4399.688, 824.3923, 6.636488, 5471.081, 99.94085, 99.97336, 99.4963, 99.8813, 99.99034, 99.46328
34739.331360000004, 59.97875607085889, 59.98357193313183, 59.97984541443874, 33.834477114556364, 34.05180272500868, 33.99730812160301, 0.9999760845898725, 0.9999764834867726, 0.9999771660402066, 9659.887753651214, 9710.130553213914, 9696.366243852153, 231.9999948348875, 65.92810303379565, 68.54607642291103, 9658.826056012886, 9699.999389837636, 9697.36337300041, 286.59101888835886, 286.0354876109008, 286.22790138865867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7366, 5.554026, 4397.407, 794.73, 6.91902, 5498.73, 824.3605, 6.636301, 5467.835, 786.9695, 5.585686, 4392.292, 799.6561, 5.499902, 4400.565, 828.7861, 6.581919, 5455.666, 99.94216, 99.9774, 99.41575, 99.82343, 100.0, 99.19253
34741.697960000005, 59.982139974058256, 59.981645170641315, 59.98148455566464, 33.839072503261356, 34.07862334824952, 34.018592554112125, 0.9999787008664278, 0.9999734769825034, 0.9999787221252967, 9658.633701136625, 9714.454126136823, 9702.559082791318, 239.89327113046807, 70.57262264296241, 64.70409812919252, 9672.656161013265, 9716.48404112093, 9710.086240555955, 286.5207984724772, 286.01829287908396, 286.29496318718236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.4531, 5.582224, 4393.939, 798.4266, 6.893601, 5499.717, 826.7675, 6.614764, 5466.38, 787.455, 5.577229, 4394.68, 796.4135, 5.524374, 4399.799, 824.2929, 6.637038, 5470.279, 99.86086, 99.99679, 99.38734, 99.87768, 99.99146, 99.45822
34744.04428, 59.977150079087444, 59.97644607322715, 59.97439468581041, 33.81667209880755, 34.10497049625921, 34.04404602053394, 0.99997520924132, 0.9999744306907428, 0.9999786906719518, 9672.821129797938, 9715.650598613873, 9701.239403117856, 243.29879356128367, 72.77652296479573, 67.3036168304593, 9653.747570228174, 9719.761533380408, 9706.896511754145, 286.5779686832683, 286.01581319028054, 286.15461157762655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7366, 5.554383, 4397.459, 794.7106, 6.91902, 5498.609, 823.681, 6.645136, 5471.929, 788.5035, 5.573368, 4394.673, 796.3943, 5.524374, 4399.634, 824.3525, 6.635756, 5470.792, 99.94085, 99.97429, 99.50662, 99.87754, 99.99157, 99.46232
34746.46716, 59.97684803836105, 59.97657387011657, 59.97937872582951, 33.83261181498726, 34.10609410841716, 34.022544544734465, 0.9999752008966101, 0.9999728680523041, 0.9999746092218061, 9657.611601332048, 9717.134825707884, 9711.088625344473, 239.3662767988535, 73.94080692486341, 71.19617990179881, 9672.044791594282, 9720.013110413685, 9711.175854312802, 286.5525126240388, 285.9687925131742, 286.2260886787437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.9863, 5.514228, 4400.26, 788.4459, 6.967095, 5493.515, 817.2363, 6.713243, 5486.356, 794.8146, 5.534572, 4398.911, 790.1569, 5.563639, 4396.131, 817.9508, 6.705525, 5484.907, 100.0, 99.87768, 99.74748, 99.97384, 99.90947, 99.72515
34748.84032, 59.974618584009306, 59.98004153677783, 59.980774861579626, 33.8389081100142, 34.06087164967633, 33.99414057349446, 0.9999784065045696, 0.9999721774093018, 0.9999789185557554, 9657.85474321029, 9711.155765562635, 9699.980685198072, 244.71254506508922, 71.67410944737458, 68.74038292385421, 9655.91698520217, 9704.988560050639, 9685.664300270339, 286.61744427776694, 286.1355255810741, 286.2603804859198, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7366, 5.554204, 4397.569, 794.7106, 6.91902, 5498.665, 823.6616, 6.644032, 5472.939, 788.5229, 5.573551, 4394.722, 796.4325, 5.524191, 4399.853, 824.114, 6.638319, 5470.562, 99.94085, 99.97643, 99.48822, 99.88261, 99.99031, 99.46337
34751.24508, 59.984567110250204, 59.983147587695015, 59.9872447196162, 33.75727542303411, 33.95403651893638, 33.81529301360636, 0.9999749037544805, 0.9999723177639798, 0.9999805429425149, 9518.012272539834, 9547.671127934216, 9510.911507069744, 236.8707022048534, 66.87476814266734, 59.11551035730736, 9356.422752060298, 9390.984637640455, 9364.015148299188, 286.5300984175909, 286.0634656760227, 286.18757105216423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.7169, 5.554026, 4397.349, 794.7495, 6.918836, 5498.721, 823.6616, 6.64532, 5471.869, 788.5229, 5.573551, 4394.896, 796.4325, 5.524374, 4399.74, 824.4321, 6.63539, 5470.911, 99.94097, 99.97534, 99.48713, 99.87864, 99.99269, 99.46655
34753.63016, 59.986495323529766, 59.989209921425925, 59.9857711100208, 32.73983842987732, 32.87852268622963, 32.74396345214058, 0.9999785501796346, 0.9999703428298197, 0.9999762120156725, 9168.242014986545, 9207.696993582489, 9154.400173463508, 226.36621834739776, 71.5287356634376, 62.461874254995564, 8986.466102450218, 8998.078960221994, 8954.961531232897, 286.42298568053246, 286.0419422453025, 286.2482918600899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 771.115, 5.400187, 4252.637, 794.7106, 6.912021, 5498.732, 829.757, 6.602063, 5466.997, 788.6006, 5.573368, 4394.896, 796.3752, 5.524009, 4399.686, 824.8694, 6.629347, 5468.332, 96.64949, 99.97889, 99.39855, 99.87997, 99.99146, 99.43112
34755.93376, 59.9870076354492, 59.98970503370695, 59.98590618953812, 31.493624430129973, 31.6036116804447, 31.428724563634084, 0.9999768195586939, 0.9999722529961844, 0.9999811072141476, 8781.639788527948, 8797.799240500155, 8749.809728582535, 210.35448483406265, 70.56726862427695, 52.90645561797146, 8594.085795897876, 8599.577900361564, 8571.564192418818, 286.4761239333792, 285.9917621593234, 286.1696945219832, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 790.3566, 5.562949, 4396.25, 790.6833, 6.950518, 5496.106, 818.5369, 6.75963, 5496.568, 788.5618, 5.573184, 4394.835, 796.5279, 5.523826, 4399.683, 824.8893, 6.628981, 5467.925, 99.91338, 99.91932, 99.9362, 99.8864, 99.99524, 99.44999
34758.263960000004, 59.99505499668452, 59.99638823162042, 59.995650633859114, 30.45248953042243, 30.758960371324314, 30.862673341755627, 0.9999820810591534, 0.9999707006700226, 0.9999832746266035, 8936.812335935027, 9046.67947454775, 9082.387866346433, 223.04429108972744, 69.59505634229572, 60.29247097179177, 9222.19972116505, 9314.048882963389, 9351.631925278227, 286.54246236285644, 286.03640302319286, 286.20592259370886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 790.1595, 5.563663, 4396.26, 793.4459, 6.928967, 5497.715, 818.1487, 6.702935, 5484.404, 556.2576, 6.04461, 3282.978, 796.4897, 5.524009, 4399.8, 825.9431, 6.61781, 5466.442, 99.9187, 99.95705, 99.71496, 74.61208, 99.99521, 99.38434
34760.6292, 59.99551977661388, 59.99374854393673, 59.99677834548924, 31.43080048578158, 31.79431281674286, 31.89604641503499, 0.9999838000688699, 0.9999796194484747, 0.9999774771251075, 9208.312877323337, 9301.088107184467, 9346.629777536114, 229.21082842678675, 67.72309590428085, 56.157741909328706, 9520.68658309439, 9615.055157690927, 9649.198170888489, 286.52628903832516, 286.1792950492247, 286.291178161074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 789.9821, 5.564377, 4396.211, 793.5432, 6.929151, 5497.827, 818.5175, 6.699622, 5484.011, 779.5128, 5.62062, 4385.354, 390.8463, 6.073165, 2221.692, 828.5873, 6.595836, 5462.485, 99.91489, 99.9622, 99.70789, 99.65819, 50.49229, 99.27478
34762.964640000006, 59.996160202525544, 59.99855880467856, 59.991733818146415, 33.52490979412923, 33.888829843244075, 33.946465723972786, 0.9999782242500801, 0.9999716994307615, 0.9999383194080809, 9341.909575206013, 9416.319814228205, 9307.896858255608, 170.0268360473239, 72.43052034273569, 53.32537415515071, 9701.339059292024, 9691.053130474278, 9699.072491904393, 286.5878548257591, 286.0622008015604, 286.24101053306885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 789.9426, 5.565091, 4396.048, 793.407, 6.928782, 5497.721, 818.6534, 6.699806, 5484.017, 772.7551, 5.658496, 4373.011, 795.0973, 5.532592, 4399.32, 366.8856, 7.592375, 3670.921, 99.9139, 99.95715, 99.70485, 99.38522, 99.98321, 57.00621
34765.224200000004, 59.998909618664165, 59.99581501842656, 59.9962364117128, 33.83674129829625, 34.07301833550541, 34.018619118425924, 0.9999768384596143, 0.9999709812168281, 0.999975874526773, 9659.312677986594, 9712.69821068691, 9695.835143230022, 242.863182759702, 72.26679011841497, 63.23481232446056, 9664.540210282412, 9711.28942748572, 9702.195753859576, 286.46936598368546, 286.1198074249618, 286.2655696715805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 789.8835, 5.565448, 4396.158, 793.4654, 6.928782, 5497.601, 818.5952, 6.699069, 5483.449, 772.658, 5.659599, 4373.013, 795.1354, 5.532592, 4399.214, 824.5315, 6.633925, 5469.873, 99.91127, 99.95904, 99.69768, 99.38527, 99.98073, 99.45304
34767.5336, 59.99438970380291, 59.99427853017064, 59.99779739471882, 33.8330500224375, 34.08369505026462, 34.01956121172031, 0.9999761718139346, 0.9999704966975262, 0.9999775809886728, 9654.39197238661, 9713.440100243883, 9703.719646990174, 239.66908791959372, 71.5538948824069, 66.12076702200648, 9665.359217367706, 9714.540118698278, 9697.798488455654, 286.5635788958591, 286.0932491679368, 286.2502015791937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 789.8835, 5.565269, 4395.996, 793.4654, 6.928782, 5497.659, 818.5757, 6.699069, 5483.841, 772.6774, 5.659232, 4373.072, 795.1354, 5.532775, 4399.266, 824.5514, 6.633742, 5470.165, 99.9089, 99.95603, 99.69976, 99.38397, 99.98062, 99.45614
34769.86716, 59.999104682606486, 59.99912009065253, 60.0022084676278, 33.75668650525723, 34.00085527776573, 33.95009555086017, 0.9999775106594667, 0.9999706624300124, 0.9999769141880138, 9641.966623502018, 9697.32044901203, 9681.378528717694, 243.58303827631755, 73.7384841353205, 67.40995444499595, 9642.35974373484, 9693.793324504255, 9689.21773515342, 286.58052821633873, 286.1361457083745, 286.3159923028209, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 800.0, 789.8835, 5.565269, 4396.221, 793.4654, 6.928782, 5497.833, 819.2357, 6.691891, 5480.211, 770.7744, 5.670999, 4367.751, 798.3018, 5.508851, 4400.423, 828.8457, 6.583933, 5453.541, 99.9127, 99.96117, 99.65711, 99.26568, 100.0, 99.19244
