TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35180.754720000004, 60.01719942478819, 60.02191979724182, 60.02429040948479, 33.88198193800261, 34.09180292759418, 34.02001027299879, 0.9999752627929139, 0.9999703462756124, 0.9999780617732557, 9656.652686100184, 9716.554850916506, 9713.836033537924, 241.7383565655639, 69.69078868311226, 65.66616918592308, 9663.14377551349, 9720.21264920435, 9703.860421276328, 286.51064050098563, 286.08187768241544, 286.15985157145593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 782.0173, 5.610779, 4388.603, 797.9596, 6.897285, 5499.761, 828.2428, 5.277841, 4369.749, 794.1544, 6.928073, 5497.559, 788.0778, 5.572222, 4394.994, 825.0285, 6.628614, 5468.269, 99.73615, 99.99425, 99.2786, 99.95421, 99.88494, 99.42486
35183.09732, 60.018890379956645, 60.01565344531451, 60.018718857408, 33.88071607362711, 34.12912122041584, 34.06243887948318, 0.9999776128371565, 0.9999767643786566, 0.9999763822227502, 9665.116612545999, 9722.746911380547, 9714.181912839089, 234.91911378697887, 69.14161768735948, 65.57923730096172, 9678.36764256803, 9724.157706821952, 9716.827061998043, 286.51244586854034, 285.9960557358866, 286.1172043724546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.326, 5.574907, 4394.791, 797.2787, 6.893232, 5500.2, 823.914, 5.314288, 4377.539, 791.6688, 6.942966, 5496.524, 788.9361, 5.570579, 4395.049, 825.0881, 6.627699, 5468.334, 99.88021, 100.0, 99.49466, 99.93445, 99.88481, 99.42913
35185.476, 60.01633276727665, 60.01989563788631, 60.0168163691873, 33.85091232491535, 34.08706342388195, 34.03611175170453, 0.9999760304644274, 0.9999773336720948, 0.9999723236111223, 9662.952235916924, 9707.782534510541, 9709.05901089779, 242.19335130226955, 64.21656527885273, 68.49234881309667, 9668.916038954978, 9712.592798283733, 9704.192382461531, 286.6014085020286, 286.090436465181, 286.21650426529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 794.1221, 5.537072, 4399.158, 804.9636, 6.831711, 5499.569, 817.5275, 5.368773, 4388.745, 785.416, 6.989116, 5489.573, 795.1926, 5.53241, 4399.212, 831.311, 6.553352, 5448.493, 99.97696, 99.99077, 99.7428, 99.80805, 99.98068, 99.05791
35187.80532, 60.01378355504142, 60.01694604108416, 60.01395564135242, 33.843823656731125, 34.114621562305416, 34.05493221076894, 0.9999755221440496, 0.9999705394025307, 0.9999772200304672, 9669.693477127435, 9720.218666050278, 9708.094131467613, 241.96876472307122, 79.42435675628212, 70.93162490919212, 9668.448920319255, 9721.751963608189, 9713.364694066515, 286.5746207299876, 286.0121817695445, 286.18033941624293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.3063, 5.575264, 4395.016, 798.6406, 6.886601, 5500.216, 823.7004, 5.314104, 4377.087, 791.6882, 6.942598, 5496.637, 788.9743, 5.570761, 4395.05, 825.0285, 6.626234, 5468.446, 99.88021, 100.0, 99.48316, 99.93553, 99.8861, 99.41558
35190.138640000005, 60.02067136449034, 60.017147972796174, 60.017272759108366, 33.87447342494141, 34.097097042216625, 34.02601364797718, 0.9999788216332202, 0.999972697605258, 0.9999761948876308, 9665.549737979069, 9724.766462494345, 9716.690489237088, 245.28567209831635, 75.82088140483393, 66.06796099936673, 9674.094357808464, 9719.513246199675, 9710.850630103445, 286.51627125895743, 286.07873809113704, 286.11414836538876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.326, 5.574907, 4394.901, 798.6406, 6.886786, 5500.157, 823.8752, 5.315024, 4377.761, 791.6688, 6.942782, 5496.53, 795.1736, 5.532227, 4399.373, 825.0881, 6.627516, 5468.618, 99.88032, 100.0, 99.4909, 99.93446, 99.98188, 99.4197
35192.424320000006, 60.0124584894978, 60.016866486144195, 60.01398920030481, 33.86250597200204, 34.112581540725266, 34.03820091450312, 0.9999778358164401, 0.9999724663220185, 0.9999739326609023, 9672.145126907353, 9715.66941578345, 9709.527925004873, 239.12572030408228, 70.67397945293214, 65.286314524717, 9668.802988338251, 9722.442096756657, 9708.166649553, 286.47946095367695, 285.9933942352045, 286.1134289942885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 782.0173, 5.6106, 4387.91, 792.3759, 6.93744, 5497.338, 829.9899, 5.256305, 4362.25, 797.9216, 6.892771, 5500.029, 801.1249, 5.49278, 4400.298, 820.2371, 6.677324, 5478.233, 99.72382, 99.9502, 99.14337, 99.99912, 100.0, 99.62453
35194.76028, 60.01777463872526, 60.01926434245968, 60.01574682230324, 33.83915586872169, 34.10419743966551, 34.042059927281244, 0.9999758141716292, 0.9999774539592861, 0.9999765942207332, 9666.02661412438, 9717.510219228127, 9713.444203318948, 240.40489827866372, 62.65364680682751, 69.88158557593579, 9678.566010916733, 9724.95000180618, 9712.95238290274, 286.5546691223919, 286.0078819829376, 286.2858280431702, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.326, 5.574907, 4394.791, 798.66, 6.886786, 5500.216, 823.7781, 5.31392, 4377.885, 791.6882, 6.942598, 5496.473, 798.5307, 5.506112, 4400.53, 825.1478, 6.626783, 5469.019, 99.88021, 100.0, 99.4894, 99.93233, 100.0, 99.40297
35197.02872, 60.01551049634045, 60.01494311846007, 60.015913675044374, 33.84347299874561, 34.09960858492351, 34.0310351224426, 0.99997899171022, 0.9999781810005687, 0.9999759266090945, 9659.92190403991, 9715.784953074914, 9707.979734119797, 235.02946683859136, 64.02641728946583, 69.10313707954629, 9661.085344734485, 9719.725715955985, 9703.347894796756, 286.5126002471843, 286.06652987548085, 286.0962611973137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.6611, 5.572765, 4396.066, 800.4305, 6.87205, 5500.408, 819.9346, 5.350366, 4386.379, 787.1248, 6.976797, 5491.111, 806.9236, 5.447306, 4398.599, 831.1917, 6.555366, 5448.377, 99.90196, 100.0, 99.66829, 99.83699, 99.96788, 99.06001
35199.34504, 60.015709805150536, 60.018680232013764, 60.02003062040459, 33.904341635198456, 34.11780631829959, 34.04452519954137, 0.9999789712757019, 0.9999774233940174, 0.9999787824644413, 9667.944873103708, 9718.276474174843, 9703.171115138222, 244.18108923242653, 69.42636464337124, 63.01051111020115, 9663.836864998702, 9718.61246020063, 9712.782800134411, 286.4120330476432, 285.8271079168615, 285.95668275617913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 791.1846, 5.560272, 4396.427, 800.411, 6.87555, 5500.408, 823.6616, 5.315024, 4377.761, 791.6494, 6.942782, 5496.414, 801.4682, 5.490406, 4400.391, 824.9888, 6.628065, 5467.875, 99.92432, 100.0, 99.49845, 99.93339, 100.0, 99.41451
35201.6682, 60.01356969293772, 60.01538285466671, 60.01713079569258, 33.871035518954734, 34.08638264332395, 34.05055959116725, 0.9999762927214744, 0.9999717615697986, 0.9999776907800291, 9670.174212127758, 9713.833145413877, 9698.133370139944, 238.639375441865, 68.85892728287172, 67.77488854973546, 9675.122522411253, 9718.631416391698, 9716.042727780896, 286.62700650044775, 286.02061460134075, 286.1651218126737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.3063, 5.575264, 4394.958, 798.6406, 6.887338, 5500.385, 823.8169, 5.314104, 4377.653, 791.6688, 6.942782, 5496.473, 801.4873, 5.490223, 4400.499, 825.0484, 6.630262, 5468.792, 99.8839, 100.0, 99.48948, 99.93553, 100.0, 99.43118
35204.064280000006, 60.01794659061475, 60.01728649141749, 60.02048638055761, 33.85352345466908, 34.10756284484408, 34.046595418000095, 0.9999761597154457, 0.9999724914493046, 0.9999754319773814, 9665.526615041794, 9719.173223544485, 9698.977110846392, 244.84355547820132, 71.2301195407008, 68.5996206536513, 9672.0837785573, 9716.69074761324, 9704.007400776289, 286.56160182666525, 285.9144300315703, 286.0652704652727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 782.0173, 5.610779, 4387.857, 792.3564, 6.93744, 5497.056, 830.1064, 5.2552, 4362.256, 797.9604, 6.892404, 5499.973, 795.2117, 5.532044, 4399.152, 818.746, 6.69765, 5483.883, 99.72262, 99.94497, 99.1408, 99.99607, 99.97932, 99.70557
35206.379, 60.01628106796328, 60.015620999385064, 60.011182885247706, 33.841649306635986, 34.114355935244, 34.04093278978444, 0.999976262963084, 0.9999735791203834, 0.9999748511826577, 9677.113146779408, 9721.627820867281, 9711.27584011641, 232.34191918147997, 68.96374271964851, 67.21282053713003, 9678.064599657448, 9725.214495106116, 9717.502148650412, 286.464446602989, 285.9866226775737, 286.15346073575483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.3063, 5.574907, 4394.791, 798.66, 6.88697, 5500.158, 823.7781, 5.314288, 4377.365, 791.7076, 6.942598, 5496.473, 801.4873, 5.490223, 4400.504, 824.8893, 6.627699, 5468.842, 99.88021, 100.0, 99.48299, 99.93446, 100.0, 99.43209
35208.74328, 60.01890368889751, 60.018044049539704, 60.017553166911874, 33.85221618670039, 34.1217228166034, 34.04318512340599, 0.9999742581443365, 0.9999738438687948, 0.9999725106837718, 9661.741474091958, 9715.799744422573, 9702.06042754566, 238.47826050335198, 66.51391113429463, 67.2374409999129, 9672.859361892934, 9713.11921136132, 9699.166207350912, 286.4888062811882, 286.0714420973773, 286.1434124563096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.3063, 5.57455, 4394.738, 798.6406, 6.886786, 5500.044, 823.7781, 5.313735, 4377.651, 791.6882, 6.942782, 5496.588, 795.1163, 5.534419, 4398.618, 826.1021, 6.611584, 5462.66, 99.8764, 100.0, 99.48687, 99.93445, 99.96719, 99.31969
35211.08292, 60.016931850444244, 60.01913650324602, 60.014057423971316, 33.854046707552115, 34.09631390507183, 34.04654553347204, 0.9999712224265426, 0.9999764090668161, 0.9999734915351528, 9666.073808858659, 9720.395885415499, 9709.72379641194, 241.88100703820874, 67.59688678241321, 69.19825972646504, 9681.03551783554, 9718.205955523395, 9701.504431227426, 286.4124988929337, 285.9525764367939, 286.07213942172586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 794.5756, 5.536179, 4399.21, 804.9442, 6.832263, 5499.936, 818.5175, 5.355152, 4385.458, 787.8821, 6.968155, 5493.957, 792.9418, 5.544281, 4398.563, 826.8178, 6.613781, 5466.154, 99.98065, 99.99355, 99.6681, 99.87217, 99.9648, 99.38322
35213.423800000004, 60.0167162685111, 60.01452254027235, 60.014002238605094, 33.88125989517443, 34.12892967957702, 34.033388079848066, 0.9999771632558229, 0.999973127022334, 0.9999751718315633, 9671.162744483972, 9709.61693242216, 9703.375597042712, 240.0495578754535, 72.40434960767948, 65.50410564923232, 9664.846238832275, 9723.650205548085, 9705.73166444606, 286.4938792828149, 286.0192800672276, 286.2385619597724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.3063, 5.575085, 4394.681, 798.66, 6.886601, 5500.269, 823.7393, 5.311895, 4377.419, 791.6688, 6.942598, 5496.472, 795.1926, 5.53241, 4399.263, 825.1279, 6.627149, 5468.559, 99.88271, 100.0, 99.46496, 99.93445, 99.98185, 99.4228
35215.83268, 60.01012498601823, 60.00948066836918, 60.00842129348013, 33.87054965875969, 34.10683232649685, 34.031201697543835, 0.9999748369726374, 0.9999731101275835, 0.999975632918454, 9663.682165423947, 9713.887313079184, 9699.925600186758, 243.59330370781572, 74.7119619977102, 67.8689542805406, 9666.653052139867, 9717.492486486277, 9696.346962309264, 286.6213633443419, 286.04669530846945, 286.1505998330876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.7522, 5.604354, 4388.712, 793.0179, 6.935229, 5497.11, 830.0287, 5.255937, 4362.425, 797.9216, 6.892587, 5500.024, 801.4873, 5.49004, 4400.282, 818.6665, 6.69765, 5483.765, 99.75181, 99.94404, 99.14463, 99.99904, 100.0, 99.70348
35218.162000000004, 60.00889881695405, 60.01317682497186, 60.012193516193314, 33.88213077454816, 34.096386228235694, 34.02992051985067, 0.9999743265378445, 0.9999755771701879, 0.9999776125173283, 9662.677964068549, 9716.865223797868, 9710.505439883722, 233.96282210306026, 65.74207277770074, 68.21353609432174, 9671.802223930765, 9716.396551450225, 9707.555507411265, 286.39350865269427, 285.95713623661925, 286.0704682407007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.3063, 5.574907, 4394.958, 798.66, 6.886786, 5500.434, 823.8169, 5.31392, 4377.431, 791.7076, 6.942598, 5496.414, 795.1926, 5.532592, 4399.156, 824.7899, 6.631361, 5468.329, 99.88283, 100.0, 99.49339, 99.93246, 99.98549, 99.4145
35220.50376, 60.006816441608514, 60.009753402490695, 60.00905082009139, 33.83071449777581, 34.03335194821978, 34.015295550144465, 0.9999739803759682, 0.9999715444686238, 0.9999731492765102, 9666.978398670424, 9715.503623250423, 9709.34287666973, 240.91792323866594, 72.7926334047961, 70.83429203909418, 9671.005159934379, 9713.564476563655, 9710.868667285058, 286.5268774656902, 285.94372506791603, 286.19510580712534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.3063, 5.574728, 4394.733, 792.3759, 6.93744, 5497.221, 823.3316, 5.317785, 4378.06, 791.7076, 6.942414, 5496.532, 801.5063, 5.489858, 4400.282, 824.9689, 6.628981, 5468.618, 99.88271, 99.94506, 99.51806, 99.93554, 100.0, 99.41752
35222.88092, 60.00834892929534, 60.00589173544627, 60.00800459493597, 33.81623100877822, 34.084928168663126, 34.04552128754181, 0.9999786339129968, 0.9999767614216466, 0.9999783868623907, 9661.896074024533, 9716.465987623258, 9703.323354704771, 238.81052541508177, 63.430941071324014, 65.36966014747532, 9676.824885276894, 9715.859061460693, 9709.89662364876, 286.5963901626524, 286.0514973013647, 286.21691165237485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 794.5756, 5.536536, 4399.215, 786.0917, 6.984778, 5490.368, 817.5081, 5.368037, 4388.52, 785.3966, 6.989483, 5489.462, 807.6294, 5.448584, 4398.995, 830.1181, 6.568185, 5454.399, 99.98195, 99.82347, 99.74413, 99.807, 99.97175, 99.16951
35225.16352, 60.010313745407736, 60.012295208246606, 60.00952471668287, 33.87518251816822, 34.11682247270578, 34.02854675007434, 0.9999738457814891, 0.9999736766760279, 0.9999769215973489, 9668.548171103906, 9710.059999912059, 9706.112841793305, 242.48973316989634, 77.0449364475653, 70.65045561642546, 9670.14051272269, 9722.88454668778, 9708.516931518438, 286.5341531758527, 286.02724706798887, 286.24011131763694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2866, 5.574907, 4394.733, 792.3564, 6.937255, 5497.056, 823.7198, 5.31392, 4377.936, 791.6882, 6.942598, 5496.473, 801.4492, 5.490223, 4400.395, 825.0881, 6.627699, 5468.562, 99.87889, 99.944, 99.49714, 99.93243, 100.0, 99.42909
35227.52348, 60.0070114161988, 60.00815225181678, 60.011161310536295, 33.84863944807615, 34.06499915404132, 34.03210296822965, 0.9999747599251108, 0.9999682398338363, 0.9999748495354808, 9660.44547866436, 9713.172616916323, 9702.223575366439, 237.88395751541225, 77.87756816249657, 70.84078258498539, 9660.159339543614, 9722.26040737245, 9704.85871727402, 286.4836213887635, 286.0334289727849, 286.16781490860575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2077, 5.577762, 4393.895, 793.7961, 6.923257, 5498.841, 826.6122, 5.255016, 4363.118, 795.669, 6.906377, 5499.623, 796.3562, 5.527113, 4399.313, 818.1695, 6.703144, 5484.16, 99.85985, 99.97084, 99.16038, 99.9917, 99.98298, 99.71689
35229.89792, 60.01123313319248, 60.00916627719486, 60.0087392459555, 33.838284675978976, 34.06897261787746, 34.01696915461176, 0.9999731489088453, 0.9999700726266243, 0.9999749589924749, 9656.541248366746, 9710.862385519056, 9705.347310610576, 240.0014938058389, 73.83724753229512, 70.4050282163962, 9658.371896608398, 9712.860777790203, 9700.034582629234, 286.67506602276467, 286.1028205104547, 286.1901370758237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 786.0785, 5.588113, 4393.957, 793.6989, 6.931914, 5497.239, 824.2245, 5.311343, 4377.258, 791.7076, 6.942598, 5496.526, 801.5063, 5.490223, 4400.391, 825.0484, 6.627699, 5468.445, 99.84433, 99.9484, 99.47635, 99.9365, 100.0, 99.4239
35232.29028, 60.01668095850202, 60.01317500178838, 60.01644246734004, 33.851847173997946, 34.08380432435473, 34.02812803347943, 0.9999733680393486, 0.9999756268829871, 0.9999732163521318, 9669.505565695414, 9717.531689603318, 9705.47709263103, 236.31697167944822, 65.60606147158614, 73.33666006334806, 9663.005200166112, 9712.556234457084, 9707.020424905511, 286.5456510393189, 286.163810297671, 286.10495539856754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.3063, 5.574907, 4394.676, 798.6406, 6.886786, 5500.157, 830.1258, 5.255016, 4361.861, 791.7076, 6.942782, 5496.637, 795.2117, 5.532044, 4399.322, 825.108, 6.626966, 5469.135, 99.88152, 100.0, 99.13181, 99.93649, 99.97942, 99.43742
35234.635, 60.017420394606035, 60.018413959551346, 60.01646340584611, 33.81263111145492, 34.05866498750468, 34.00158775747268, 0.999972130825681, 0.999973538482728, 0.9999718859008657, 9656.390418702209, 9713.026567987574, 9696.958082515825, 239.10944825631668, 73.16728732852289, 67.73098841115393, 9659.94561424559, 9714.037007838293, 9703.656492376922, 286.50264674856516, 286.1243974571833, 286.1653563110827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 794.5756, 5.536536, 4399.101, 804.9636, 6.832079, 5499.567, 836.3958, 5.191879, 4342.602, 785.416, 6.989116, 5489.52, 788.9171, 5.570761, 4395.213, 831.2911, 6.553718, 5448.378, 99.97934, 99.99376, 98.69033, 99.80804, 99.88477, 99.06003
35237.00032000001, 60.01904238924496, 60.0147471350185, 60.01543125051134, 33.86377512758364, 34.122430620168714, 34.05333007737796, 0.9999701398748124, 0.9999778631639868, 0.999975702829616, 9665.027863901887, 9726.750053902404, 9710.956272698873, 236.44525534655395, 62.00297293579024, 70.69050607575127, 9674.741319692643, 9718.598641110608, 9706.771111617365, 286.5779687331853, 286.0660984212204, 286.313641698893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.3063, 5.574907, 4394.738, 798.6406, 6.886786, 5500.215, 830.1258, 5.254648, 4362.316, 791.6688, 6.942782, 5496.419, 795.1926, 5.532227, 4399.156, 825.0285, 6.627882, 5469.081, 99.87508, 100.0, 99.14465, 99.9335, 99.98182, 99.43643
35239.362440000004, 60.02005868590973, 60.02248107447194, 60.02141863965294, 33.84830037630582, 34.087539772025174, 34.04819556078492, 0.9999727740010065, 0.9999764218766559, 0.9999755094423183, 9664.087077984494, 9722.906777699556, 9712.61645842161, 239.9992646352202, 64.76962370205456, 67.18212404981477, 9667.210590361796, 9721.611638942275, 9701.955159337504, 286.56593049470166, 286.084207089167, 286.28170305958884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2866, 5.575085, 4394.901, 798.66, 6.88697, 5500.215, 830.1258, 5.255384, 4362.14, 791.6882, 6.939289, 5497.841, 796.5469, 5.519626, 4400.06, 818.8057, 6.696918, 5481.085, 99.8802, 100.0, 99.1408, 99.94691, 100.0, 99.65887
35241.68596, 60.02497137720985, 60.02393707925076, 60.025676598485404, 33.83858738301607, 34.0770963358778, 34.003160720487756, 0.9999763088906846, 0.9999752118153111, 0.9999729578677419, 9654.379910594313, 9713.244875100738, 9711.798000175122, 236.99017804470895, 73.36831081971604, 70.06198534631585, 9664.868631391917, 9712.18197086168, 9694.49446432644, 286.6442159706938, 286.15638049869324, 286.26916199893463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 782.0173, 5.610065, 4388.391, 793.2708, 6.925283, 5498.596, 826.5928, 5.287781, 4363.952, 794.4068, 6.92458, 5497.673, 796.3371, 5.524739, 4399.375, 824.7104, 6.626966, 5469.024, 99.73475, 99.96667, 99.33676, 99.96564, 99.9842, 99.4354
35244.01604, 60.02389592982551, 60.02275380294178, 60.02286610624859, 33.813851299757104, 34.0639620246261, 34.00361373201481, 0.9999765162261318, 0.9999799734000863, 0.9999758452701528, 9665.964487136447, 9719.041565523677, 9704.557541697754, 231.04311958472044, 65.69662971972298, 72.02897102817951, 9665.561729455141, 9715.89871608606, 9702.598942389104, 286.6322876161405, 286.12473023128166, 286.28448245319487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.3063, 5.575085, 4394.791, 798.6406, 6.886786, 5500.326, 830.0482, 5.254464, 4362.428, 791.6882, 6.942598, 5496.414, 795.1926, 5.532044, 4399.209, 825.108, 6.626417, 5469.132, 99.88021, 100.0, 99.13682, 99.9334, 99.98062, 99.40814
35246.304800000005, 60.02644691740361, 60.028860055561125, 60.0255359638946, 33.803201585894314, 34.05417129311767, 33.993174258915, 0.9999720181439457, 0.9999729183785059, 0.9999762266193861, 9651.882091756444, 9701.868197828906, 9689.871217855627, 230.71732409792276, 67.29405500672601, 68.79238098580532, 9650.081588341021, 9709.394908922257, 9692.462430854157, 286.51981665696866, 286.11199384653975, 286.2937281162434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 793.4518, 5.540998, 4399.062, 804.9053, 6.832079, 5499.674, 836.2599, 5.191511, 4342.261, 785.3966, 6.9893, 5489.35, 788.9361, 5.570761, 4395.214, 831.3309, 6.553718, 5448.315, 99.97727, 99.98868, 98.68637, 99.81208, 99.88982, 99.06314
35248.61636, 60.03207584287759, 60.03046860932835, 60.03101541765573, 33.87871730122348, 34.084530332696986, 34.0240393518589, 0.9999782714735428, 0.999975785809754, 0.9999736751691266, 9667.931163125362, 9725.089930210626, 9709.114891119645, 237.47213491225435, 70.22650355165388, 68.38793462710919, 9670.5443502036, 9721.768921070581, 9714.594051558432, 286.5503006463112, 286.097099013756, 286.3288235810671, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2866, 5.574907, 4394.681, 798.6211, 6.88697, 5500.215, 830.1452, 5.256121, 4362.428, 791.6688, 6.94315, 5496.583, 795.1545, 5.532592, 4399.268, 825.0285, 6.628065, 5468.559, 99.87901, 100.0, 99.14868, 99.93444, 99.98441, 99.42702
35250.930400000005, 60.02360906452053, 60.02474559619077, 60.02947985233437, 33.84944556977302, 34.08355404203607, 34.05084338679743, 0.9999763323153268, 0.9999776463283834, 0.9999759326945815, 9677.369280285071, 9727.333909068167, 9713.353177556153, 235.30539897145536, 67.07780956636316, 66.23938042756436, 9671.825019512933, 9718.539618745954, 9711.038198937884, 286.6114445178901, 286.0681026177633, 286.2697187236873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2668, 5.575085, 4394.738, 798.6211, 6.887338, 5500.21, 830.1064, 5.255384, 4362.369, 791.6494, 6.942966, 5496.583, 795.1545, 5.532592, 4399.319, 825.0484, 6.627882, 5468.447, 99.87901, 100.0, 99.14335, 99.93444, 99.98312, 99.42491
35253.30064, 60.026377212488605, 60.02226155468212, 60.02587256994468, 33.85206580233589, 34.07397374654665, 34.02264231136891, 0.9999764403495509, 0.9999705604399108, 0.999974615655831, 9665.331175646788, 9711.227701438918, 9703.325762546076, 243.0208853843369, 68.33824348941062, 71.91171984299399, 9669.881902575557, 9705.069722183263, 9700.585060943258, 286.6201109637644, 286.2650808501268, 286.31213940470934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 782.0173, 5.610779, 4387.742, 792.3564, 6.937255, 5496.938, 823.6422, 5.313551, 4377.541, 797.9798, 6.89222, 5499.861, 801.4873, 5.49004, 4400.288, 819.5015, 6.686114, 5479.542, 99.72, 99.94292, 99.5072, 99.99713, 100.0, 99.66089
35255.6984, 60.028485245388204, 60.02558432500031, 60.02428808450026, 33.84440512762779, 34.07575303432116, 34.021473813680814, 0.9999741182613422, 0.9999744077365648, 0.9999755421380601, 9668.743519411079, 9706.521440887767, 9705.78429649757, 230.93229632608063, 65.59048445101234, 72.64274708180665, 9655.405481015476, 9713.863136888467, 9706.74748891288, 286.7152842299209, 286.1200631591938, 286.2927926406478, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.326, 5.574907, 4394.843, 798.6406, 6.88697, 5500.269, 830.0676, 5.2552, 4362.14, 791.6688, 6.942598, 5496.308, 795.1926, 5.532044, 4399.212, 824.9888, 6.627699, 5467.984, 99.8814, 100.0, 99.14071, 99.93147, 99.97942, 99.42381
35258.039600000004, 60.02458101676678, 60.02303033764162, 60.023614424894696, 33.823072463609684, 34.03513264050514, 33.97357605330124, 0.9999722414112363, 0.9999724775685872, 0.9999744109654822, 9650.158992737879, 9709.891946800853, 9692.252677640614, 232.91298540602105, 72.35296718528616, 73.36792448854976, 9650.878537031653, 9709.418453765713, 9699.266275669703, 286.6436965041704, 286.06575967816343, 286.10701217204854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.4837, 5.571694, 4395.959, 800.2359, 6.870208, 5500.637, 833.1152, 5.22538, 4349.572, 787.5715, 6.978268, 5490.941, 789.5656, 5.569848, 4395.049, 831.1718, 6.555733, 5448.486, 99.90676, 100.0, 98.90304, 99.8339, 99.88607, 99.06306
35260.37532000001, 60.02279980177973, 60.0241194238707, 60.02201667107864, 33.89334925113566, 34.10960102705393, 34.07261102555441, 0.9999788565163555, 0.9999746906404003, 0.9999720772029473, 9675.41020800294, 9722.278772332189, 9700.82205231743, 233.63801605780782, 66.80710226694487, 69.49277630474444, 9669.531342708759, 9720.3947969033, 9704.927908502254, 286.459124690032, 285.9082655673541, 286.13454534324904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 790.9481, 5.558845, 4395.996, 800.1776, 6.876839, 5500.216, 830.4363, 5.253543, 4361.918, 791.6494, 6.942782, 5496.53, 795.1736, 5.53241, 4399.21, 825.0285, 6.628065, 5468.505, 99.9184, 100.0, 99.13297, 99.93445, 99.98068, 99.42597
35262.67132, 60.01442573637009, 60.015059352102895, 60.01610314700604, 33.86133296482667, 34.09941040864608, 34.03457496428632, 0.999974256300826, 0.9999795286040731, 0.9999747179168703, 9665.290334894127, 9713.828441957896, 9708.539863336282, 233.42495211605274, 63.896504579555085, 66.44348684238321, 9673.171502919615, 9724.708375822733, 9708.16739812439, 286.6379711811175, 286.07638128737744, 286.1676478968042, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2866, 5.574907, 4394.681, 798.6406, 6.88697, 5500.103, 830.0676, 5.255384, 4362.423, 791.6494, 6.942782, 5496.472, 795.1545, 5.53241, 4399.263, 825.108, 6.627882, 5468.333, 99.88152, 100.0, 99.14468, 99.93657, 99.98445, 99.42285
35265.02408, 60.01415992500428, 60.01709113811245, 60.01286210021538, 33.83670996715846, 34.0836652314864, 34.01267490026556, 0.9999739829244535, 0.9999752395361527, 0.9999768335966516, 9669.973169070789, 9711.254836856453, 9703.904246819455, 239.3136149646216, 72.40962083948125, 66.28519576693793, 9668.072236984042, 9717.541462920413, 9702.894256306528, 286.63049068923044, 286.13117070374756, 286.27927777015225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 782.0173, 5.610957, 4387.799, 792.3564, 6.937255, 5497.056, 823.5452, 5.315208, 4378.507, 797.9604, 6.892587, 5499.861, 801.4873, 5.49004, 4400.664, 818.746, 6.696735, 5483.646, 99.72382, 99.94508, 99.51012, 100.0, 100.0, 99.69615
35267.309960000006, 60.01038769063332, 60.01324431597884, 60.013016229658156, 33.82688971371825, 34.090979136590086, 34.03530007556029, 0.9999734243629994, 0.9999785361681214, 0.9999732037990461, 9663.326183119072, 9713.768416130899, 9700.735594142203, 229.53654472117887, 70.09624652728235, 72.30161790203692, 9669.1390699324, 9714.469856742144, 9699.61353579492, 286.6098072768508, 285.98651198279794, 286.28388643211525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.326, 5.574728, 4394.739, 798.6406, 6.886786, 5500.216, 830.0287, 5.255569, 4362.144, 791.6882, 6.942598, 5496.642, 795.1926, 5.532044, 4399.208, 825.2472, 6.62953, 5468.158, 99.88271, 100.0, 99.14598, 99.93455, 99.98058, 99.43328
35269.58944, 60.01572620919085, 60.01128524215502, 60.01170208572875, 33.81215412624923, 34.05014120762697, 33.97005488478427, 0.9999751245098375, 0.9999733710733327, 0.9999740970073837, 9656.372680394501, 9704.329111138864, 9698.878132861664, 236.14675407616028, 69.1646069360695, 68.38811491914021, 9659.260900516514, 9701.53535618459, 9689.03368022824, 286.6042318626648, 286.2289253872637, 286.2939545646355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2866, 5.574907, 4394.843, 798.6406, 6.886786, 5500.269, 830.0482, 5.255569, 4362.487, 791.6882, 6.942598, 5496.642, 795.1736, 5.53241, 4399.1, 825.287, 6.619092, 5465.586, 99.8814, 100.0, 99.14332, 99.93446, 99.97813, 99.3729
35271.928920000006, 60.012948382910466, 60.012016918425026, 60.00817662883547, 33.86704881105108, 34.10180509618614, 34.021902013569814, 0.9999726387462411, 0.999973132940703, 0.9999728377360438, 9672.708135676672, 9724.726011094654, 9709.938213859963, 236.62740639157482, 67.57475503961541, 71.29524436595148, 9677.655598108071, 9720.312858814119, 9707.587871671612, 286.7123252044875, 286.1174794079896, 286.2134464695928, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 794.5756, 5.536358, 4399.1, 804.9636, 6.831895, 5499.451, 836.2211, 5.193536, 4346.429, 786.4258, 6.977532, 5492.078, 791.5303, 5.555238, 4397.808, 828.0902, 6.598583, 5462.2, 99.97814, 99.9948, 98.7357, 99.84625, 99.94264, 99.31133
35274.27792, 60.00986741103582, 60.00790876374946, 60.010178969402574, 33.846078702744855, 34.1109183740346, 34.035775329062695, 0.9999758926617267, 0.999978968682685, 0.9999754986707281, 9669.335119814761, 9722.534526457204, 9705.878519684895, 233.67120756420672, 65.21313516823102, 68.4921114929839, 9678.765169673456, 9722.506241895535, 9702.407240193359, 286.65837784545784, 286.1126049751697, 286.2731439987513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2668, 5.574907, 4394.848, 798.6406, 6.887154, 5500.438, 830.0482, 5.2552, 4362.198, 791.6494, 6.942966, 5496.413, 795.1545, 5.53241, 4399.103, 825.108, 6.628248, 5468.562, 99.88151, 100.0, 99.13947, 99.9355, 99.98325, 99.427
35276.66376, 60.00627199819327, 60.007582261427025, 60.007920725921025, 33.835323246251306, 34.08015557185825, 33.98358086282961, 0.9999762980007266, 0.9999746019303027, 0.9999739969510735, 9662.625458278888, 9711.148566241052, 9697.817174953716, 239.28379706057376, 75.49135352422002, 72.55698117500015, 9666.173357389282, 9714.949283073416, 9708.523453014594, 286.601542618028, 286.0785379245859, 286.3308269878053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 784.5605, 5.599892, 4389.841, 793.874, 6.928598, 5497.526, 824.4381, 5.31576, 4385.57, 797.9604, 6.89222, 5499.861, 801.5063, 5.49004, 4400.174, 818.6665, 6.697834, 5483.307, 99.77865, 99.95361, 99.46804, 99.9981, 100.0, 99.69822
35278.950880000004, 60.008614720063896, 60.0065248922666, 60.005778410821875, 33.853726081059726, 34.06105867123082, 34.00245547280973, 0.9999744134959299, 0.9999776232121793, 0.9999735438319006, 9663.350698465943, 9709.800619050942, 9697.106566042874, 235.7682465339485, 68.35708837184058, 70.00338271586315, 9664.896971234799, 9715.376961029948, 9698.318923450966, 286.6611949561094, 286.1268903537365, 286.20627961417154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2471, 5.574907, 4394.738, 798.6406, 6.886786, 5500.328, 830.0676, 5.254832, 4362.082, 791.6882, 6.942598, 5496.414, 795.1926, 5.532227, 4399.155, 824.9092, 6.629347, 5468.213, 99.88152, 100.0, 99.13821, 99.93244, 99.97939, 99.41964
35281.25404, 60.005991854437966, 60.00138007563503, 60.00220769729548, 33.82091731973401, 34.0666117614384, 34.014105969007446, 0.9999748343484455, 0.9999779842253497, 0.999973024201904, 9664.31252627344, 9711.61055499609, 9701.995953683605, 232.67077301158406, 65.03992305055795, 72.86280265986898, 9662.060207839993, 9715.273964322232, 9697.095536591565, 286.6409046736294, 286.11538246159756, 286.26482349643965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.3063, 5.575085, 4394.843, 798.6211, 6.88697, 5500.157, 830.087, 5.2552, 4362.025, 791.6882, 6.942782, 5496.303, 795.1926, 5.532227, 4399.208, 825.0285, 6.628431, 5468.273, 99.8814, 100.0, 99.13947, 99.93137, 99.98058, 99.41853
35283.5314, 60.00378924461555, 60.002049425440774, 59.999979590457365, 33.81977316610735, 34.05368239119966, 33.98113367474031, 0.9999714761089978, 0.9999749987550973, 0.9999735473063803, 9659.712999379666, 9708.836102583255, 9697.04933883629, 231.08732382073867, 70.04073598090235, 72.725523687654, 9665.410389625871, 9713.359285741788, 9706.363493005518, 286.5964565979118, 286.14250163575946, 286.2679769876297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 794.5953, 5.536358, 4399.21, 804.9636, 6.832079, 5499.62, 836.2794, 5.192984, 4342.266, 785.3966, 6.9893, 5489.625, 788.9361, 5.570944, 4395.157, 831.3706, 6.553718, 5448.488, 99.98065, 99.99277, 98.69288, 99.80997, 99.88863, 99.06202
35285.88972000001, 60.00174428882631, 59.99940304704384, 60.00130900792695, 33.86729648928941, 34.09430853716601, 34.0317909221378, 0.9999752623904996, 0.9999807406482926, 0.9999790125676047, 9668.674905804568, 9713.914046783439, 9708.99983039717, 234.94750909208597, 64.1369552625506, 69.34188204527527, 9665.550442227495, 9720.806401350586, 9708.11697209029, 286.6058818631514, 286.1248641707472, 286.24175072323294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2866, 5.575264, 4394.848, 798.6211, 6.88697, 5500.215, 830.0287, 5.2552, 4362.483, 791.6688, 6.942782, 5496.472, 795.1736, 5.53241, 4399.212, 825.0484, 6.628798, 5468.848, 99.88151, 100.0, 99.14082, 99.93445, 99.98195, 99.43004
35288.26312, 60.00094406017342, 60.00265259173233, 59.999980875084646, 33.829559562254076, 34.107395132133306, 34.03115193166343, 0.9999725118219801, 0.9999740666937221, 0.9999743567977687, 9664.683983337796, 9717.141428394745, 9710.695824738053, 238.6999228892064, 73.07615299752206, 66.52410320105673, 9668.005651055564, 9719.312818273851, 9699.252214880727, 286.5793046589555, 286.1559138365318, 286.34430935072436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2866, 5.575085, 4394.958, 798.6211, 6.887154, 5500.156, 829.9705, 5.255937, 4364.377, 793.3387, 6.930096, 5498.53, 797.7677, 5.511407, 4400.264, 819.6805, 6.687029, 5482.793, 99.87901, 100.0, 99.15897, 99.96352, 100.0, 99.67028
35290.588480000006, 59.99947929120115, 60.001496971981055, 59.998106981000646, 33.845897945864984, 34.04619036546798, 34.001550878800906, 0.9999754728868445, 0.9999725666800691, 0.9999763186938437, 9658.419102334787, 9713.398770316928, 9703.02138643839, 236.4984040082354, 67.6061867958224, 67.63881627285059, 9667.938934687723, 9721.380901529305, 9699.668703150786, 286.62911657279415, 286.13974790949567, 286.2732097095039, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 782.589, 5.604532, 4389.842, 794.4382, 6.92123, 5499.146, 828.8252, 5.252991, 4362.317, 793.2222, 6.933957, 5496.924, 795.3452, 5.531131, 4399.266, 824.9092, 6.626966, 5468.214, 99.75931, 99.97868, 99.14218, 99.94267, 99.98444, 99.42067
35292.897000000004, 60.001136430510996, 60.00247004450606, 59.999103471367015, 33.838509934608005, 34.07655423268472, 34.002966320581564, 0.9999742841237047, 0.9999765392248925, 0.9999718636320845, 9665.064233689103, 9713.941749113861, 9700.023722382855, 229.98199185291742, 64.67367864624703, 69.0133900604294, 9662.739226504584, 9707.639576789492, 9697.182607043365, 286.6482352293776, 286.1362011518092, 286.25377126150124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.326, 5.575085, 4395.016, 798.6406, 6.88697, 5500.211, 830.1646, 5.25428, 4362.542, 791.6882, 6.942782, 5496.472, 795.1926, 5.532227, 4399.209, 824.9888, 6.627882, 5468.159, 99.88152, 100.0, 99.13564, 99.93861, 99.98062, 99.4228
35295.18952, 60.00407322147474, 60.00184272797216, 59.99964147685784, 33.80572784547403, 34.03304194627028, 33.97690801144385, 0.99997677632923, 0.9999747377431126, 0.9999718098290926, 9655.576329270461, 9702.068159161547, 9694.188255017258, 234.72422237391402, 67.75114652210686, 66.8071985592145, 9649.157381182391, 9704.56866933762, 9692.79920137838, 286.62921499155135, 286.15654866685287, 286.23223245442415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 800.0, 794.4178, 5.537607, 4399.052, 804.9442, 6.832263, 5499.568, 836.4152, 5.190959, 4342.317, 785.416, 6.9893, 5489.578, 788.9552, 5.570761, 4395.159, 831.311, 6.554084, 5448.2, 99.97706, 99.99382, 98.68765, 99.80911, 99.88982, 99.05679
