TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35442.961160000006, 59.99329122089005, 59.99127633297321, 59.993305796136, 33.86131235001186, 34.08973751661337, 34.03769186949438, 0.9999752934525445, 0.999967807801, 0.9999770800323936, 9656.554674817502, 9720.27834995624, 9710.294601930247, 237.49294696051314, 71.67452753718499, 67.24313970337744, 9667.458178632218, 9722.5674509188, 9714.580769810083, 286.4789949176684, 286.0625935563311, 286.2007901566672, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 794.5559, 5.536358, 4398.787, 786.6365, 6.976674, 5492.582, 819.7016, 5.350182, 4383.614, 788.7754, 5.571712, 4395.856, 793.7048, 6.922194, 5499.047, 825.8635, 6.622388, 5468.162, 99.97586, 99.85211, 99.63826, 99.89969, 99.97495, 99.40201
35445.27148, 59.996680431224085, 59.99501945542875, 59.99919905021553, 33.85108307794538, 34.093509975238796, 34.04353706620851, 0.9999754547315888, 0.9999691525340233, 0.9999773671003999, 9662.64193703819, 9715.318789516981, 9711.885483066555, 236.86941161462977, 78.90374100654117, 66.4873146526952, 9664.691905288855, 9713.072165194357, 9705.36704601448, 286.4562187995317, 286.03293925448867, 286.1736310675351, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 790.7903, 5.556168, 4397.623, 792.3175, 6.937993, 5497.106, 823.9528, 5.31392, 4377.594, 791.4163, 5.555717, 4396.969, 795.4215, 6.913428, 5499.055, 824.9291, 6.628614, 5468.102, 99.93506, 99.94301, 99.48937, 99.93225, 99.98236, 99.41864
35447.716, 60.00076811096491, 59.99876581281548, 59.99770458153769, 33.87905689985836, 34.11961217741422, 34.05635876699466, 0.9999757590969577, 0.9999686769434949, 0.9999759022663206, 9671.212991081155, 9712.326308653313, 9709.087194733747, 237.47535471481365, 73.44465243063405, 69.24367067148205, 9669.31812168295, 9720.6339741865, 9715.131975999786, 286.4488148627965, 285.99761105920174, 286.1535808142551, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 800.1943, 5.499415, 4400.618, 798.5627, 6.887523, 5500.273, 829.9705, 5.256121, 4362.196, 797.6691, 5.516002, 4400.032, 801.6971, 6.861014, 5500.42, 818.6665, 6.698017, 5482.904, 100.0, 100.0, 99.13943, 99.99679, 100.0, 99.68776
35450.090800000005, 59.99925428963716, 59.99705448906336, 59.999090415111894, 33.896496330133836, 34.1217501620306, 34.065853952288116, 0.9999785006404825, 0.9999746340651742, 0.9999775071260116, 9665.762644639675, 9718.594992187805, 9715.860987801667, 237.43063636900894, 71.51767182299591, 67.40622337214745, 9668.274010397963, 9722.355846479288, 9717.374300449093, 286.4378237138784, 286.00399447365925, 286.20686450099487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 794.5756, 5.536536, 4399.101, 792.3564, 6.937624, 5497.22, 823.8752, 5.314288, 4377.708, 791.4357, 5.555349, 4397.028, 795.4215, 6.913794, 5499.112, 828.0902, 6.606091, 5465.468, 99.97815, 99.94496, 99.49333, 99.93105, 99.98533, 99.37075
35452.45012, 60.00229778969676, 60.00352415894974, 60.004078631783145, 33.87279393474987, 34.1118211292862, 34.045862058510615, 0.9999774137964814, 0.9999709744216145, 0.9999777044139697, 9657.954479642984, 9722.962582794977, 9710.577018905726, 241.44606586309928, 70.82148435956879, 68.99742875242873, 9661.202905264245, 9714.306062585063, 9707.003495395184, 286.44385467745127, 286.05765542846916, 286.1757524307342, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 794.5361, 5.536715, 4399.158, 798.6211, 6.88697, 5500.384, 823.7587, 5.314472, 4377.765, 791.4357, 5.555717, 4397.032, 795.4025, 6.913428, 5499.277, 825.2075, 6.62605, 5468.617, 99.97945, 100.0, 99.49464, 99.92848, 99.98141, 99.428
35454.74904, 60.00461060873036, 60.00035075595898, 60.00153599109773, 33.87206338148526, 34.117143122777605, 34.03636190677557, 0.9999764513722246, 0.9999670932377531, 0.9999755179881425, 9661.38049775231, 9721.323897473683, 9708.757915963079, 239.54568219847386, 73.97155581926381, 64.74045521084372, 9665.506721536136, 9721.139964894352, 9704.213490527593, 286.42878886691256, 286.0294296821878, 286.2813782630769, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.3063, 5.574907, 4394.791, 804.9831, 6.832448, 5499.563, 817.5081, 5.368405, 4388.746, 785.2024, 5.592489, 4391.753, 789.6801, 6.953789, 5495.709, 829.4222, 6.576791, 5457.674, 99.8814, 99.99066, 99.73897, 99.81118, 99.91329, 99.20609
35457.086200000005, 59.99998771130994, 59.99922664334407, 59.995959556226325, 33.854043257806275, 34.10491995653377, 34.06413164080596, 0.9999770033637007, 0.9999701690911316, 0.9999779190510393, 9662.194599358989, 9717.909410786178, 9710.339874646847, 238.65121046742559, 75.8731065506513, 63.370669149090645, 9659.555203252916, 9719.51466503496, 9716.184871694943, 286.4291563473156, 286.0058180443992, 286.20783209570556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 794.5559, 5.536358, 4399.167, 798.6406, 6.886786, 5500.439, 823.681, 5.314288, 4377.26, 791.4551, 5.555533, 4397.028, 795.4215, 6.913246, 5499.058, 825.1876, 6.627699, 5468.39, 99.97945, 100.0, 99.48673, 99.93359, 99.98238, 99.42388
35459.433240000006, 59.994470148557724, 59.9986614573635, 59.99629237222486, 33.84102816216957, 34.098188174334815, 34.03176156032578, 0.9999765091443557, 0.9999644712915762, 0.9999775169661453, 9661.555716435485, 9714.2043905349, 9710.443554999454, 240.16799096720592, 75.22484814582094, 65.38112768114297, 9658.015616168095, 9717.599845693248, 9703.472388943354, 286.35291778932293, 286.00733485186277, 286.1707718161674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 787.774, 5.58151, 4393.361, 796.5005, 6.904653, 5499.092, 830.514, 5.250967, 4365.113, 796.0962, 5.522621, 4400.145, 801.5446, 6.861014, 5500.472, 818.3087, 6.701679, 5484.051, 99.85353, 99.98342, 99.17601, 99.99474, 100.0, 99.70861
35461.76664, 59.99801070735107, 59.998924314066336, 59.9982424673654, 33.85811565096565, 34.124443312311975, 34.048732033355826, 0.9999758161523274, 0.9999750057553001, 0.9999785039405102, 9661.025702426434, 9721.679198458209, 9709.747875135195, 238.2245610608329, 65.05830406864698, 63.15128874720085, 9662.319650126203, 9713.903598717154, 9705.697333701748, 286.4821254786505, 285.97142728048976, 286.1231129535328, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.1376, 5.585079, 4393.785, 798.0958, 6.891391, 5500.096, 823.9722, 5.312079, 4377.485, 791.4551, 5.555533, 4397.081, 795.4406, 6.913063, 5499.002, 825.0881, 6.628614, 5467.872, 99.85734, 100.0, 99.48682, 99.93105, 99.98045, 99.41852
35464.16736, 59.99969107876117, 59.99861175938985, 59.999986725964675, 33.86969676176292, 34.09361575958614, 34.04351826879204, 0.9999754438322478, 0.9999710221168882, 0.9999791364148946, 9661.46088638883, 9720.211404624866, 9708.14058697061, 244.03577676677583, 75.9295785822278, 63.263060277959084, 9665.65290649169, 9720.713395958792, 9707.44090821888, 286.4559115294762, 285.96726809778306, 286.1861596193767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.326, 5.574907, 4394.843, 798.66, 6.887154, 5500.158, 823.7393, 5.312079, 4377.879, 791.494, 5.555349, 4397.027, 795.4406, 6.913246, 5499.051, 825.6249, 6.622205, 5467.472, 99.88152, 100.0, 99.47524, 99.93236, 99.97938, 99.39995
35466.48956, 59.99758479810671, 59.998874348333864, 59.99878602746351, 33.85146008847326, 34.09078120191384, 34.034115147240065, 0.9999750440498192, 0.9999725268439764, 0.9999751617465926, 9657.2251153673, 9713.900087076197, 9708.060431153901, 237.56709790852415, 74.23358948131181, 72.22367601815404, 9664.450381548337, 9719.604006615315, 9708.571181368075, 286.30110508515287, 285.93853829617456, 286.2082083566633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 794.5756, 5.536358, 4399.21, 804.9636, 6.832263, 5499.903, 817.4692, 5.368221, 4388.974, 785.183, 5.592489, 4391.308, 789.1841, 6.961641, 5494.108, 831.3309, 6.553535, 5448.261, 99.97827, 99.98968, 99.73888, 99.80489, 99.89148, 99.0579
35468.844560000005, 59.998109205328674, 60.00012319642539, 60.00074559779673, 33.86761669362168, 34.10116470734131, 34.030773082654356, 0.9999773095960411, 0.9999716805714797, 0.9999795034544647, 9661.951341286374, 9717.069026824332, 9708.173563451188, 238.4036303065302, 76.08120517299267, 64.41175535956063, 9670.116320856845, 9719.609724568614, 9712.910452282958, 286.49272980378225, 286.05703063030194, 286.2122065486187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.2866, 5.574907, 4394.796, 798.6406, 6.886786, 5500.215, 823.8946, 5.314288, 4377.491, 791.4551, 5.555533, 4397.085, 795.4406, 6.913063, 5499.107, 825.0484, 6.627332, 5468.444, 99.88032, 100.0, 99.48704, 99.92984, 99.98236, 99.42073
35471.27912000001, 59.99884409487698, 59.99800869705762, 59.99399835332239, 33.860457933119264, 34.104338123323195, 34.04646696609484, 0.9999775517968932, 0.9999716546155599, 0.9999802145544666, 9667.091433183145, 9721.406024854741, 9707.895235785927, 242.01112339543556, 69.38704740125195, 63.7441063191327, 9667.856233167988, 9724.39703714632, 9706.255330024984, 286.39847605342436, 286.0464414090153, 286.23170734242956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 794.5559, 5.536536, 4399.158, 798.6211, 6.886786, 5500.32, 823.7975, 5.312447, 4375.591, 792.5232, 5.549098, 4398.403, 798.1111, 6.888226, 5500.3, 818.9647, 6.693622, 5483.252, 99.97945, 100.0, 99.49183, 99.95528, 100.0, 99.6941
35473.588560000004, 60.00098840960229, 59.9963967646586, 59.99410492771821, 33.8317620148102, 34.10838632378344, 34.04801828947266, 0.9999775531350722, 0.9999761866379417, 0.9999792875881733, 9663.877537484814, 9713.04583851373, 9710.501443858975, 230.64610958891035, 63.55186200039907, 65.3934428077564, 9665.655064223409, 9720.897080120438, 9706.992612463344, 286.456050257977, 286.0427059553862, 286.186651624733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 800.3915, 5.501735, 4400.468, 794.4965, 6.921046, 5499.368, 827.4858, 5.285204, 4371.358, 793.0475, 5.549098, 4397.341, 795.6123, 6.912698, 5499.058, 825.1279, 6.626417, 5467.926, 100.0, 99.9796, 99.34765, 99.93817, 99.98246, 99.41544
35475.98416, 59.993731864631606, 59.99503255473981, 59.994928515936785, 33.84397814599804, 34.08786710383039, 34.017550478125294, 0.9999739519963149, 0.9999730186527999, 0.9999775531455016, 9659.375014168292, 9704.680361117222, 9700.349079506695, 242.33362141003272, 70.32483798156909, 67.21864206197552, 9659.12841230742, 9717.366878386638, 9694.08902266578, 286.4936529425143, 286.068801050381, 286.2047631113296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 794.5953, 5.536536, 4399.101, 792.979, 6.936335, 5497.168, 823.584, 5.312815, 4377.481, 791.4551, 5.555533, 4396.975, 795.4597, 6.91288, 5499.059, 825.108, 6.628981, 5468.273, 99.97945, 99.94397, 99.47924, 99.93105, 99.98149, 99.42382
35478.355, 59.99542579237598, 59.99748448530926, 59.99908892443868, 33.83253876939999, 34.07458278619415, 34.02128876559181, 0.9999794613860613, 0.9999731638019698, 0.999982084521943, 9656.127280043702, 9709.089102898115, 9699.7411041766, 240.20106033864715, 69.75904593411451, 60.432937719460824, 9654.139489571398, 9709.031290242627, 9696.174885520757, 286.33434055966853, 286.0827657944157, 286.16406429294625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.326, 5.575085, 4394.791, 786.0917, 6.98441, 5490.597, 817.4886, 5.368037, 4388.686, 785.183, 5.592857, 4391.477, 789.2222, 6.961641, 5494.217, 831.3508, 6.553352, 5448.262, 99.88021, 99.82969, 99.73902, 99.80116, 99.89241, 99.05898
35480.669480000004, 59.99273513098258, 59.99145054246631, 59.99301314252094, 33.86993927979432, 34.108464529002006, 34.03969357308071, 0.9999760954101068, 0.9999712514101805, 0.9999760638651962, 9664.126752374565, 9721.636701794481, 9706.08544479395, 240.1787505727629, 74.34060237663925, 65.77798537800754, 9661.175156282634, 9716.448771297259, 9713.393506952561, 286.50058247971367, 286.0112248165342, 286.2319635764127, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 794.5559, 5.536358, 4399.158, 792.337, 6.93744, 5497.161, 823.8169, 5.31392, 4377.146, 791.4357, 5.555901, 4396.921, 795.4215, 6.913428, 5498.948, 825.0683, 6.627516, 5468.447, 99.97945, 99.94698, 99.48563, 99.92862, 99.9834, 99.42388
35483.0086, 59.989638651984166, 59.98935689707125, 59.9863498119447, 33.85585093257756, 34.11361604537403, 34.05318807699532, 0.9999752744479768, 0.9999652284170034, 0.9999738446320536, 9667.106953703862, 9721.382818695427, 9709.43660254841, 241.60602844506104, 74.35141323848438, 64.97829636516008, 9668.000047886097, 9713.916421657583, 9703.19913191303, 286.40116126102106, 286.02145028870353, 286.10027985384124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.3063, 5.575085, 4394.738, 792.337, 6.937808, 5496.996, 823.7587, 5.312079, 4377.713, 791.4357, 5.555717, 4397.027, 795.4406, 6.91288, 5499.051, 825.2075, 6.626234, 5469.309, 99.88282, 99.94397, 99.47402, 99.93369, 99.97949, 99.42487
35485.38016, 59.983844701380775, 59.985913295130324, 59.98389304542469, 33.84702793953553, 34.09543651274004, 34.032196776563595, 0.9999726221480749, 0.9999721836033147, 0.9999777821923784, 9667.584451982622, 9712.097412121133, 9711.72965038679, 240.76757139403367, 80.87937240033443, 64.2092703515591, 9668.468615019012, 9722.092513362364, 9702.474643172825, 286.4145575034965, 285.99851413821, 286.1687165007125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 782.037, 5.610957, 4387.962, 798.6211, 6.88697, 5500.156, 830.0287, 5.256121, 4363.401, 797.1837, 5.522805, 4399.476, 799.6561, 6.88366, 5500.238, 822.0861, 6.656265, 5473.709, 99.72131, 100.0, 99.14979, 99.98669, 100.0, 99.52058
35487.71364, 59.97769996007618, 59.978094217793604, 59.97721045794906, 33.857204939392325, 34.11484170396046, 34.0530807263084, 0.9999773819185261, 0.9999719581059283, 0.9999789849341525, 9665.652258058568, 9722.23380241641, 9701.466848835433, 239.0696696132245, 70.30307757780793, 63.396081162205746, 9664.537341590121, 9723.179110393878, 9707.479847125767, 286.28831663592786, 285.9991018507933, 286.1302656936572, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.3063, 5.574907, 4394.849, 793.8934, 6.921046, 5498.958, 823.8946, 5.312815, 4377.542, 791.4357, 5.555717, 4397.085, 795.4406, 6.913246, 5499.0, 825.1279, 6.627149, 5468.335, 99.88152, 99.97619, 99.4882, 99.93236, 99.9825, 99.42283
35490.121320000006, 59.9762185445671, 59.97612765346799, 59.97522711146197, 33.872473178869164, 34.09257657337709, 34.03839413475036, 0.9999759215603221, 0.9999765401874371, 0.9999782313867324, 9654.151292561943, 9709.854710063837, 9701.95085323455, 236.64241453720115, 70.55505077958333, 70.83633051071502, 9662.820429100524, 9712.348832613578, 9703.064967904824, 286.4039277077782, 286.0152002043332, 286.0910054882002, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 791.4015, 5.555989, 4397.822, 802.8235, 6.847368, 5499.927, 817.7022, 5.366564, 4388.577, 785.2218, 5.592857, 4391.588, 789.2032, 6.961459, 5494.325, 831.3706, 6.553169, 5448.203, 99.94556, 99.99727, 99.73882, 99.80116, 99.89148, 99.05476
35492.46716, 59.97366033150983, 59.974303125211144, 59.973670520978295, 33.86562287699436, 34.10045448941437, 34.03758480155669, 0.9999765980169915, 0.9999718815671661, 0.9999806267041853, 9666.260021606455, 9714.011196217527, 9700.90974450943, 238.39253032909937, 69.56132375979496, 64.88384386978578, 9657.757247347317, 9719.841667495864, 9708.816692049828, 286.4775616012712, 286.08565872725916, 286.2674977647467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.464, 5.574728, 4394.739, 798.6406, 6.88697, 5500.328, 823.7587, 5.314656, 4377.543, 791.4357, 5.555717, 4397.027, 795.4406, 6.913063, 5499.0, 825.0683, 6.627516, 5468.616, 99.88021, 100.0, 99.49329, 99.93104, 99.98042, 99.41656
35494.91404, 59.97760491873107, 59.97535736622242, 59.975444926238964, 33.84984013995643, 34.099989851512404, 34.04583159275122, 0.9999756812213195, 0.9999709507656264, 0.9999762258052622, 9656.21335556497, 9716.81324723937, 9709.349759026558, 234.04556642041848, 76.13150579364174, 66.82574326293707, 9670.223694171984, 9718.238267114783, 9705.163485600726, 286.48262176934253, 286.1105100929919, 286.20263581531685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.3063, 5.574907, 4394.791, 798.6211, 6.887154, 5500.097, 823.8557, 5.313735, 4377.877, 791.4357, 5.555717, 4397.085, 795.4406, 6.913063, 5499.058, 825.0881, 6.627516, 5468.107, 99.8814, 100.0, 99.49581, 99.93238, 99.98146, 99.42488
35497.19556, 59.9771519114139, 59.976864973195276, 59.97820728270966, 33.854822769287416, 34.10801360798739, 34.05163146219292, 0.9999767081972161, 0.99997159964028, 0.9999780236347455, 9668.175595202634, 9713.205796445083, 9708.400759594455, 241.78606400157219, 76.63785435343289, 66.17516517771901, 9664.834570921603, 9707.485107812627, 9704.83251377235, 286.3778193421203, 285.9254282920213, 286.1822623852229, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 782.0173, 5.6106, 4387.689, 792.3564, 6.937808, 5497.166, 830.0482, 5.254648, 4362.313, 797.6885, 5.515818, 4400.197, 801.7353, 6.860649, 5500.309, 818.6467, 6.697834, 5483.312, 99.72513, 99.94496, 99.13813, 100.0, 100.0, 99.69517
35499.50712, 59.977788803286565, 59.978942256614424, 59.97814047093712, 33.841350381851186, 34.07849593531288, 34.0176000405021, 0.999976599046139, 0.9999701505671713, 0.9999774047134465, 9651.360054124141, 9708.541779224406, 9702.720269432146, 235.56985427668815, 71.55201321455388, 66.89057437773147, 9658.718379543043, 9711.61206256315, 9704.684284851099, 286.48421175129994, 286.01788790989497, 286.31009844439154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.3457, 5.574907, 4395.069, 798.66, 6.886786, 5500.211, 823.8169, 5.312447, 4377.487, 791.4746, 5.555349, 4396.97, 795.4979, 6.91288, 5499.164, 824.8893, 6.628065, 5467.815, 99.88152, 100.0, 99.48695, 99.9348, 99.98339, 99.42692
35501.7756, 59.9786075590662, 59.97974952598218, 59.97700681730736, 33.81536728623523, 34.0596316031028, 33.981368964532344, 0.9999762131718085, 0.9999733024364931, 0.9999763999794526, 9647.025892066418, 9697.031257941815, 9687.402451244903, 234.5062038699416, 73.19084053042752, 64.64686564806061, 9649.669689523684, 9697.906278984286, 9690.506544780535, 286.51598292601614, 286.03095971776986, 286.15405237933504, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.3063, 5.574728, 4394.906, 792.3564, 6.937624, 5496.996, 830.184, 5.250598, 4360.138, 789.96, 5.568587, 4394.881, 792.3887, 6.93717, 5496.53, 828.9053, 6.579172, 5453.828, 99.88152, 99.94611, 99.11221, 99.89725, 99.9355, 99.19356
35504.09968, 59.97803600744144, 59.98075423172154, 59.976859902591876, 33.86137214482198, 34.12302651305653, 34.04486512041594, 0.9999775209062958, 0.9999755163589521, 0.9999794956161576, 9662.987270208541, 9722.57363209873, 9704.777999608066, 239.12986728839041, 70.34321006644552, 67.26405390337959, 9671.660547623827, 9711.091791700715, 9705.42550668519, 286.40604596669226, 285.98326399993306, 286.1116411582786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 793.6293, 5.546174, 4397.976, 788.5432, 6.966543, 5494.576, 832.7464, 5.232007, 4357.168, 790.29, 5.562887, 4396.979, 795.1926, 6.913611, 5499.003, 825.1279, 6.626966, 5468.387, 99.95259, 99.89554, 99.02517, 99.92018, 99.98048, 99.42175
35506.433520000006, 59.97751050868603, 59.97585784138896, 59.97736435996229, 33.87399829042386, 34.09992400555763, 34.03594075799088, 0.9999766345760356, 0.9999744124747836, 0.9999810816069392, 9651.467064408844, 9719.482230325793, 9717.413893661624, 233.80506480566783, 66.05717969716102, 62.17496595174998, 9671.594192172124, 9723.270285535265, 9707.628031056784, 286.4379300891062, 286.07145929923183, 286.2070755737705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.2866, 5.574907, 4394.681, 792.337, 6.93744, 5497.107, 830.0093, 5.255753, 4361.918, 791.4163, 5.555901, 4397.09, 795.4025, 6.913063, 5498.998, 825.0087, 6.627332, 5468.506, 99.88151, 99.946, 99.1421, 99.93246, 99.9804, 99.42599
35508.811760000004, 59.97754758473589, 59.97575772648036, 59.97202013221423, 33.63705820606295, 33.79123139118215, 33.66945379827929, 0.999981670610893, 0.9999764128036286, 0.9999786471393155, 9474.849572811716, 9515.744234654501, 9492.647124167335, 233.70814444869416, 69.3858714554317, 66.11306232826246, 9357.444230277877, 9391.197791470224, 9360.37946215672, 286.30792011827367, 285.99360476526226, 286.09642390069877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.2668, 5.575085, 4394.791, 792.337, 6.937624, 5496.996, 830.1452, 5.2552, 4362.14, 791.4163, 5.555901, 4397.144, 795.4215, 6.913428, 5498.942, 825.0484, 6.627699, 5468.157, 99.8802, 99.94502, 99.13816, 99.93368, 99.98037, 99.42078
35511.082800000004, 59.97371016433226, 59.97098245545579, 59.97365803938219, 32.821063872346876, 32.974670119303916, 32.801596205857635, 0.9999790615210354, 0.9999692956625281, 0.9999792331569866, 9207.446520432586, 9240.670896890195, 9218.313965316232, 228.3372156019318, 72.91026426625194, 59.95550220626342, 8996.508882215803, 9018.18664177163, 8984.259590026148, 286.3775047449131, 285.8599237987737, 286.0441639553413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 773.0076, 5.434988, 4272.747, 789.4576, 6.927862, 5497.176, 827.5246, 5.258882, 4362.657, 791.5717, 5.555533, 4397.086, 795.4597, 6.91288, 5499.056, 824.5712, 6.633742, 5469.014, 97.10652, 99.95709, 99.1499, 99.93492, 99.98244, 99.43522
35513.444, 59.97236765767148, 59.973350763330934, 59.97380807034375, 32.025683439190686, 32.15380675136894, 31.99209736193021, 0.9999740937743768, 0.9999731345180947, 0.9999759641675764, 8961.373850782522, 8978.412960314958, 8927.210342941948, 219.14084138017915, 68.04651663148661, 58.467875533300685, 8793.283215533836, 8828.69753209752, 8780.094339056117, 286.32537564028434, 285.89950193980206, 286.0331974669669, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.9263, 5.584009, 4393.366, 788.407, 6.967464, 5493.46, 830.4557, 5.257409, 4395.501, 791.4551, 5.555533, 4396.97, 795.4979, 6.912698, 5499.003, 825.2671, 6.625867, 5467.761, 99.85034, 99.87336, 99.89635, 99.9361, 99.98048, 99.41336
35515.85512, 59.9706825954378, 59.97130800435866, 59.974804723279334, 30.63314445128952, 31.00838458614019, 31.150597674665757, 0.9999803179276109, 0.9999797438347713, 0.9999820016159836, 9078.843325417045, 9181.204887825726, 9215.674872508327, 231.50578802839664, 62.64109653154277, 59.686436156832315, 9291.629521605115, 9380.2611360624, 9451.022657336172, 286.41990057198285, 285.94984909656625, 286.1604113083033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.481, 791.0724, 6.947386, 5496.157, 824.904, 5.309134, 4376.578, 563.6172, 6.048655, 3137.104, 795.5742, 6.91215, 5498.898, 824.949, 6.628614, 5468.103, 99.8417, 99.92872, 99.46969, 71.29681, 99.97856, 99.44052
35518.231400000004, 59.97513886543475, 59.970146694487056, 59.970007965259256, 33.67530417073966, 34.03416182537321, 34.01798870808935, 0.9999814204032456, 0.9999757930180959, 0.9999173565206432, 9269.527120411041, 9494.504503281869, 9879.738835824204, 230.6657288528354, 94.18734038270259, 57.30056995310861, 9655.854241499605, 9723.881677979052, 9709.234386736234, 286.3051670337029, 285.9937977885266, 286.14422773797884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.8671, 5.584365, 4393.357, 791.3447, 6.946097, 5496.107, 818.1681, 5.361779, 4387.592, 788.5035, 5.573735, 4394.843, 341.5954, 7.595354, 2331.307, 824.452, 6.633192, 5469.532, 99.84903, 99.92887, 99.71659, 99.87753, 37.61873, 99.44986
35520.6672, 59.97115009282328, 59.97082461720305, 59.96952249329752, 33.86047873658647, 34.10993419543573, 34.05157992432941, 0.9999807870930216, 0.999978867398125, 0.9999850383568625, 9663.932239911383, 9718.295284532842, 9706.068304724839, 242.67698097203038, 66.83599695128851, 61.49813992175905, 9665.264664645063, 9730.055846579984, 9704.96953224037, 286.4362551491256, 286.0196278179189, 286.13362914505905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.7291, 5.584009, 4393.309, 791.6949, 6.944808, 5496.338, 818.1681, 5.360674, 4387.419, 788.4453, 5.573919, 4394.788, 795.5169, 6.912515, 5499.003, 757.4523, 7.163874, 5240.285, 99.84653, 99.93001, 99.71268, 99.87758, 99.98048, 100.0
35522.949720000004, 59.97344228452099, 59.97564187000892, 59.974164055298736, 33.87316446460426, 34.08645163018712, 34.02919216410294, 0.9999803350766282, 0.9999740976718684, 0.9999816277788018, 9657.859426617613, 9716.04626243982, 9710.622342080307, 245.91737729673332, 69.00725989318198, 58.27003441599891, 9668.026610836543, 9703.377447112522, 9708.682177185097, 286.54443626919874, 285.9904190372689, 286.21421012189256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.094, 791.3837, 6.94536, 5496.167, 818.5369, 5.360674, 4386.852, 788.5424, 5.573368, 4394.833, 795.5169, 6.912515, 5499.0, 822.9211, 6.651688, 5473.939, 99.84164, 99.93306, 99.7178, 99.88118, 99.9805, 99.52162
35525.33656, 59.97738798427976, 59.97922078882271, 59.97615643139277, 33.85232272506117, 34.09004919292483, 34.02864028905026, 0.9999787883030704, 0.9999744586865931, 0.9999828453401918, 9663.39239757436, 9706.094279529134, 9700.612007567393, 245.00952320634588, 67.95808231667047, 61.066271694329316, 9671.104634826668, 9717.155053670234, 9701.993596325374, 286.54384483259116, 285.97600428747296, 286.1690777666128, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.7094, 5.584365, 4393.204, 791.3642, 6.945176, 5496.336, 818.5369, 5.360122, 4387.471, 788.5229, 5.573184, 4394.95, 795.536, 6.912333, 5499.173, 822.9609, 6.650589, 5473.538, 99.84783, 99.93209, 99.70097, 99.87744, 99.98053, 99.51747
35527.62176, 59.98181474694531, 59.977500356899064, 59.97836616311413, 33.86887312195505, 34.096189953989274, 34.06071122748508, 0.9999809278914391, 0.9999715007981501, 0.9999790796120842, 9659.224747926006, 9720.034325375922, 9716.637812328958, 244.31575057036844, 72.23205731215194, 64.09827079421211, 9663.880618894735, 9723.310552809073, 9702.534523525723, 286.3829866192266, 285.9752590075225, 286.2184018514985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 780.4598, 5.619345, 4385.757, 797.7067, 6.89489, 5500.239, 812.228, 5.411294, 4395.164, 794.834, 5.534572, 4398.917, 801.7734, 6.860101, 5500.367, 816.6585, 6.718526, 5487.47, 99.67489, 99.99985, 99.88868, 99.97649, 100.0, 99.76345
35530.01760000001, 59.982013252018795, 59.981836948136724, 59.98395789523119, 33.845393695701325, 34.07687626850383, 34.01537260260665, 0.999981960237016, 0.9999740721206002, 0.9999852201481922, 9661.236189742138, 9710.850937596613, 9710.088329811642, 245.510148362039, 71.07816367471332, 55.28323430809178, 9657.841554977349, 9717.845611203158, 9706.248701559824, 286.46138785843357, 286.010715553976, 286.155458321538, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.6897, 5.584544, 4393.418, 791.3642, 6.945176, 5496.226, 818.4786, 5.35957, 4386.904, 788.5229, 5.573551, 4394.669, 795.5169, 6.912333, 5499.171, 823.1, 6.650222, 5474.513, 99.84914, 99.92998, 99.70097, 99.8825, 99.98053, 99.52165
35532.33232, 59.98188493245937, 59.97860417729104, 59.982977588509506, 33.85885152227277, 34.06571551443802, 34.026088505113265, 0.9999782979366796, 0.999973627929694, 0.9999765356068804, 9652.677096091025, 9711.179148596702, 9701.678344355612, 239.0056802936357, 67.90301813786027, 68.94855437912247, 9664.179371448878, 9710.23077737618, 9700.045183940088, 286.4979726509943, 286.02869384383644, 286.20366640201655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.313, 797.6873, 6.894706, 5499.961, 819.1193, 5.351286, 4384.767, 786.5617, 5.587341, 4391.746, 791.969, 6.940457, 5495.834, 829.7404, 6.572762, 5455.663, 99.84782, 99.99789, 99.66716, 99.82453, 99.93139, 99.19247
35534.732840000004, 59.9825855998093, 59.9818538326075, 59.9822041853178, 33.84410769334323, 34.09911877767397, 34.02465179807894, 0.9999763174613222, 0.9999759415819143, 0.9999753174134371, 9653.98127798614, 9714.817007866735, 9702.554465221829, 233.7964910308997, 67.95504848606924, 62.77422389767298, 9663.792186147233, 9719.055156565779, 9701.717685995054, 286.403217205966, 286.0192705144556, 286.20132997031857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 790.5341, 5.561343, 4395.787, 800.5861, 6.875918, 5500.358, 819.6046, 5.354784, 4387.357, 788.4064, 5.574103, 4394.891, 795.5169, 6.912333, 5499.114, 822.2849, 6.659562, 5475.374, 99.91239, 100.0, 99.68395, 99.88248, 99.97949, 99.55085
35537.061400000006, 59.987493511977, 59.987425302299464, 59.988489866460824, 33.84604236125248, 34.075641668185874, 34.0120608221771, 0.9999777674189286, 0.9999727459526361, 0.999977776476107, 9654.416025682522, 9707.499703331207, 9701.294090343925, 231.9161182695102, 69.5768986955818, 68.04738159624702, 9660.982816481313, 9709.66126688641, 9701.143354141177, 286.44021699712596, 285.9692561791565, 286.2973306330914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.308, 797.6873, 6.89489, 5500.011, 824.9234, 5.303059, 4375.42, 788.5229, 5.573551, 4394.669, 795.5169, 6.912698, 5498.951, 823.1199, 6.651321, 5474.743, 99.84651, 99.99568, 99.43098, 99.88383, 99.98445, 99.52274
35539.399520000006, 59.99133734135435, 59.987442995758975, 59.98926540668832, 33.85542067210427, 34.095283018632365, 34.02741655060144, 0.9999728409756709, 0.9999692381290782, 0.9999765938446684, 9656.410781488752, 9713.51812161147, 9700.712716188918, 242.5386935643246, 78.47271758232773, 67.56824692998578, 9653.503171100985, 9708.861481898835, 9704.410395128902, 286.448891220304, 285.97118201819785, 286.20532620910075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 780.4401, 5.619345, 4385.647, 791.3642, 6.94536, 5496.171, 831.1546, 5.243972, 4359.108, 794.8146, 5.534572, 4399.027, 801.7734, 6.860466, 5500.369, 816.6387, 6.719625, 5487.583, 99.66978, 99.92898, 99.06814, 99.97902, 100.0, 99.76552
35541.740560000006, 59.99304915522363, 59.99500089274974, 59.992537620028486, 33.85521832654428, 34.116533987924335, 34.03575290558424, 0.9999764420464112, 0.9999799061331589, 0.9999750694802426, 9668.699915981304, 9712.814133902335, 9709.15891587341, 229.21064086485694, 63.50973054526776, 62.99168677773355, 9663.056601388651, 9719.669613278304, 9709.957788574355, 286.4896158363701, 286.02797425781483, 286.2770203576816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.67, 5.584544, 4393.198, 797.6873, 6.894706, 5499.846, 824.8846, 5.304164, 4375.362, 788.5035, 5.573184, 4394.727, 795.4979, 6.912698, 5498.898, 822.9012, 6.650955, 5474.573, 99.84782, 99.99886, 99.43864, 99.87998, 99.97856, 99.53629
35544.0322, 59.99373680273585, 59.99605172132277, 59.99189853299328, 33.83137913264717, 34.08217235743652, 33.991369369540486, 0.9999753822208208, 0.9999746739205791, 0.9999750046784965, 9646.958793696807, 9716.236210387357, 9706.003323844907, 233.58777352302332, 70.1782200304201, 65.84013017889038, 9663.094204481451, 9715.132383268763, 9705.237255921309, 286.51785491310267, 285.9581027753759, 286.2492455218504, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.534, 797.6678, 6.89489, 5500.015, 824.8652, 5.305084, 4375.761, 788.5229, 5.573368, 4394.838, 795.4979, 6.912515, 5499.221, 823.0404, 6.650039, 5473.716, 99.84401, 99.99886, 99.44122, 99.88128, 99.98154, 99.52072
35546.36484, 59.99433055274877, 59.99261510305816, 59.994638656975496, 33.84062845953289, 34.10321754031234, 34.06033206414563, 0.9999738237038791, 0.9999703869515282, 0.9999739171188462, 9663.797684509209, 9716.745598441896, 9705.811700067412, 234.79717602957044, 74.44171336263389, 66.33130890555049, 9658.116996170873, 9713.339707547731, 9695.855634233521, 286.3809061028328, 285.93896609071186, 286.2901837158733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 792.9984, 5.546352, 4398.289, 803.9519, 6.841105, 5499.933, 818.5175, 5.359385, 4387.527, 782.2508, 5.607566, 4389.021, 790.7482, 6.946666, 5496.803, 826.9769, 6.605724, 5466.33, 99.9597, 99.99738, 99.71512, 99.73678, 99.92705, 99.3593
35548.74388, 59.99177864038794, 59.993168609170475, 59.99282584193904, 33.834056699803554, 34.08906362171366, 34.01180283555878, 0.9999791610340504, 0.999976015191178, 0.9999746965979862, 9651.636227790634, 9710.15495308944, 9703.625856323604, 238.66197708055734, 72.48769704977485, 65.8450383494528, 9664.788370533697, 9709.05305660002, 9701.088293497669, 286.42226124163557, 285.94898533501845, 286.19662276100763, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.366, 797.7067, 6.894706, 5500.067, 824.904, 5.304716, 4374.687, 788.5035, 5.573368, 4394.781, 795.5169, 6.912333, 5499.165, 822.9012, 6.651321, 5473.821, 99.84663, 99.99889, 99.454, 99.87744, 99.97949, 99.5363
35551.164520000006, 59.994775001014126, 59.99495925335648, 59.9917483617764, 33.861850654622025, 34.07978172420394, 34.03260963721526, 0.999973861065873, 0.999971310236566, 0.9999756386556226, 9660.955530023866, 9708.431623546794, 9706.739496124446, 236.29995586998575, 76.13410409092955, 71.31988835169386, 9664.291973217994, 9713.510270034572, 9703.511684654331, 286.4290545635817, 286.0017123304472, 286.289852832979, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 783.7325, 5.604532, 4388.712, 793.2125, 6.930624, 5496.822, 830.6111, 5.25023, 4359.737, 794.7952, 5.534572, 4398.974, 801.7353, 6.860284, 5500.366, 816.579, 6.719991, 5487.293, 99.74206, 99.9493, 99.09529, 99.97528, 100.0, 99.76864
35553.592840000005, 59.99634433134011, 59.99440533033564, 59.989524933600784, 33.85929372392202, 34.08760053388482, 34.03722016586894, 0.9999767489527646, 0.999978320908649, 0.9999774049385037, 9659.987812704001, 9711.537037907972, 9712.229202289353, 234.23360107743338, 67.65306670548408, 70.40137336158386, 9665.392665219468, 9714.156197499919, 9715.641603368322, 286.4715032835329, 286.0545729809211, 286.2748254896896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.6897, 5.584544, 4393.256, 797.6678, 6.89489, 5500.121, 824.904, 5.303979, 4375.361, 788.5035, 5.573368, 4394.78, 795.4979, 6.912698, 5499.113, 822.9808, 6.652054, 5474.4, 99.84532, 99.99985, 99.43475, 99.87864, 99.98145, 99.53315
35555.90888, 59.994212929065625, 59.99097622372903, 59.99245014192987, 33.844974836444955, 34.096875078323485, 34.014828014192716, 0.9999795235513619, 0.999980480228925, 0.9999781563534672, 9660.887691016169, 9713.686969951757, 9701.845745012444, 227.8123379112476, 62.65089428850297, 66.28226058971359, 9657.471057523286, 9705.166895575132, 9702.871688223178, 286.4038153262381, 285.96000052552534, 286.2854366439831, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 786.6897, 5.584723, 4393.198, 797.6678, 6.895074, 5500.067, 824.8264, 5.304164, 4375.073, 788.5035, 5.573184, 4394.727, 795.5169, 6.912698, 5499.057, 822.9211, 6.654068, 5473.769, 99.84902, 99.99982, 99.43209, 99.87877, 99.98145, 99.54043
35558.29436, 59.99526987723601, 59.99490165367744, 59.99448124051787, 33.86887569905728, 34.13209119219272, 34.07132480860772, 0.999975540423802, 0.9999717109323809, 0.9999745074859179, 9660.423563618657, 9717.203245070676, 9705.339999343214, 232.92057936053652, 75.57618338201337, 65.39194614373355, 9663.250140437987, 9719.610820866112, 9699.801594702556, 286.22832790109055, 285.8272738764413, 285.9993004223464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 800.0, 792.9984, 5.546352, 4398.347, 803.9714, 6.841473, 5499.987, 818.5757, 5.359938, 4387.529, 782.2313, 5.609405, 4387.759, 789.2795, 6.960911, 5494.168, 829.2234, 6.581736, 5457.156, 99.96351, 99.99836, 99.71517, 99.7205, 99.89653, 99.21962
