TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35574.77068, 59.97740873292698, 59.97751707107088, 59.97705594614362, 32.60820072200157, 32.849026819134245, 32.7726286537105, 0.9999792128162615, 0.9999761804893172, 0.9999762067507169, 9299.843674986669, 9353.94213520692, 9347.638819110416, 229.04439505549544, 68.06928138320768, 62.30381588703858, 9301.364122406701, 9346.874635996515, 9342.636634273136, 286.47838417116316, 286.0324931960094, 286.2732497355899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.313, 797.6678, 6.89489, 5499.956, 824.671, 5.305452, 4375.586, 788.5035, 5.573735, 4394.839, 795.8984, 6.909228, 5499.667, 818.587, 5.359409, 4386.196, 99.84663, 99.99878, 99.43481, 99.88127, 99.98903, 99.68476
35577.23672, 59.9695295043373, 59.97050304364005, 59.9680892688912, 32.60870217948439, 32.83022021961252, 32.78908592738637, 0.9999758702245748, 0.999974107148645, 0.9999786545660103, 9304.85419279045, 9364.23819457222, 9352.530342184687, 224.47998436996568, 70.32556220104743, 63.27660766992176, 9292.642134114738, 9363.399905030987, 9348.772651336098, 286.38934346198005, 285.8883586743054, 286.25369650107325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 780.4203, 5.619524, 4386.353, 791.656, 6.938729, 5497.234, 829.6793, 5.264036, 4366.951, 790.8532, 5.559394, 4396.08, 796.8521, 6.906488, 5499.06, 823.0006, 5.32132, 4379.57, 99.67109, 99.94831, 99.2239, 99.91544, 99.98479, 99.53428
35579.576400000005, 59.97177028524961, 59.97347403450922, 59.967400631835474, 32.61285081689701, 32.821228504678366, 32.81164029221308, 0.9999796466321914, 0.9999827734724505, 0.9999804155005295, 9300.511656737006, 9361.931516590976, 9352.796268524773, 224.94082408407155, 54.75128879602289, 58.119172331772006, 9302.372196881328, 9358.086511222677, 9344.288642976926, 286.3181652715211, 286.0398357931964, 286.2784959527162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584544, 4393.366, 797.6678, 6.895074, 5500.01, 824.8458, 5.304716, 4375.136, 788.5035, 5.573551, 4394.616, 795.4788, 6.91288, 5499.283, 822.8217, 5.321686, 4379.108, 99.84651, 99.99876, 99.43994, 99.88128, 99.98348, 99.52775
35581.88596, 59.966490206064826, 59.969207133078896, 59.97104304667889, 32.597912099987305, 32.84146475985567, 32.77621742798296, 0.9999768943656923, 0.9999794420475194, 0.9999769679415418, 9296.131819535625, 9359.284982580375, 9347.181969376628, 222.3058504741416, 71.30242014574151, 62.78263744989101, 9306.80958585315, 9352.700060907582, 9345.872462591029, 286.5475516876812, 286.11193399856234, 286.15125092241817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.2098, 5.548672, 4398.073, 803.8157, 6.841289, 5500.104, 818.1681, 5.36049, 4387.132, 782.2119, 5.609221, 4387.647, 789.2413, 6.961276, 5494.386, 829.2831, 5.262172, 4364.558, 99.95509, 100.0, 99.70615, 99.71786, 99.89341, 99.19311
35584.25024, 59.96946769447378, 59.968686646036865, 59.9651261297722, 32.581633975738995, 32.85510258305605, 32.80803350294324, 0.9999772107206263, 0.9999757033774973, 0.999977833608757, 9314.115842812764, 9361.158683813614, 9342.39469666323, 228.01391466922632, 69.79298759017809, 63.6295685046025, 9304.495770827207, 9364.036596782038, 9353.816406534132, 286.46622070181314, 286.0075027075264, 286.10987341056517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584723, 4393.088, 797.6873, 6.89489, 5499.844, 824.7875, 5.3049, 4374.741, 788.5035, 5.573368, 4394.786, 795.4979, 6.912698, 5499.113, 822.9211, 5.321503, 4379.628, 99.84782, 99.99576, 99.4387, 99.88009, 99.97944, 99.53561
35586.59868, 59.97599487841685, 59.974024244670574, 59.96840215429405, 32.59588983959898, 32.8263219638266, 32.77526867857867, 0.9999788469345822, 0.9999749796208475, 0.9999765718253046, 9313.766952616857, 9365.962542630221, 9346.773759239582, 228.22654911032078, 68.21354618410123, 60.21831733244744, 9306.19082555787, 9357.703272080167, 9355.140635388623, 286.45128600913387, 285.99278670331125, 286.25984663040316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.67, 5.584365, 4393.366, 797.6678, 6.894706, 5500.009, 824.6904, 5.305636, 4375.592, 788.5035, 5.573368, 4394.891, 795.4788, 6.912698, 5498.889, 823.0404, 5.32132, 4379.341, 99.84782, 99.99876, 99.44508, 99.88248, 99.9805, 99.53174
35588.936160000005, 59.97795021077215, 59.976640867651774, 59.97548618354218, 32.618267325840904, 32.823006596326536, 32.77839363211551, 0.9999782198076845, 0.9999700502197282, 0.99997729640839, 9301.527233106575, 9354.62273062801, 9351.694964606153, 228.57459500527193, 71.4369718898397, 63.68728015954821, 9314.526305980327, 9354.96662094851, 9346.66714137434, 286.48067964449245, 286.042170893444, 286.1415282708932, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 780.4006, 5.619524, 4385.647, 791.3447, 6.94536, 5496.224, 831.1158, 5.245076, 4359.227, 794.7952, 5.534756, 4399.032, 801.3919, 6.866676, 5500.364, 818.1298, 5.358676, 4386.191, 99.6724, 99.92887, 99.07325, 99.97659, 100.0, 99.68477
35591.22136, 59.973417076123866, 59.975984490090454, 59.975994844744946, 32.594733742043594, 32.824174439013206, 32.79344161228331, 0.9999806632389423, 0.9999802178259969, 0.9999769138368664, 9305.426695669343, 9358.888947694662, 9348.607398307498, 222.19266957548325, 59.22060990544196, 60.832701634357875, 9302.928224754023, 9354.9645324265, 9352.549862450256, 286.3803320612682, 286.0311151064714, 286.1555809487252, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.25, 797.6873, 6.895074, 5500.067, 824.9234, 5.303243, 4375.247, 788.5035, 5.573184, 4394.668, 795.4788, 6.912698, 5498.946, 822.8217, 5.322052, 4379.516, 99.84652, 100.0, 99.42829, 99.88128, 99.9835, 99.53287
35593.56652, 59.97301323674505, 59.97613389012809, 59.97655002866023, 32.61712906426774, 32.840054750813955, 32.76920465635607, 0.9999765174189731, 0.9999752509322354, 0.9999790254410394, 9305.717276637646, 9356.018199481196, 9349.144029602474, 223.86388630333295, 67.0773860633326, 63.37305265856412, 9311.160660198493, 9350.954020434576, 9342.422280150613, 286.5192411961853, 285.96255303364165, 286.13469687612763, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 787.0643, 5.580082, 4394.694, 799.4382, 6.880155, 5500.5, 819.4104, 5.346869, 4385.112, 784.1926, 5.598189, 4388.739, 790.0234, 6.958719, 5494.335, 829.1638, 5.264003, 4364.679, 99.87801, 100.0, 99.66024, 99.75777, 99.8956, 99.19453
35595.89548000001, 59.97505990885072, 59.97772188529923, 59.972916434200904, 32.60848920845554, 32.84903289204709, 32.758831349947, 0.9999774933238036, 0.9999729069128508, 0.9999746380775498, 9309.748404825672, 9359.206954781512, 9346.673292457059, 230.85004743465834, 68.80018780389275, 62.89122878457147, 9308.82851032155, 9359.63778558463, 9352.380789394605, 286.46576328328973, 286.06081550407225, 286.16002623626446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 789.6666, 5.569374, 4395.113, 799.0491, 6.886601, 5500.019, 824.7292, 5.305268, 4374.625, 788.5035, 5.573551, 4394.727, 795.4979, 6.912698, 5499.113, 823.0801, 5.320221, 4379.109, 99.88754, 100.0, 99.42191, 99.87876, 99.98246, 99.5238
35598.32712, 59.97732915212581, 59.977019715853864, 59.97543296082502, 32.59426435510941, 32.86189004834244, 32.795830388764294, 0.9999777475298, 0.9999690798460614, 0.9999778128823087, 9303.385022876186, 9363.392703602138, 9342.387198117487, 226.83283055342554, 70.61731120449804, 63.49954064556641, 9307.12843899932, 9360.900348540119, 9347.24472768748, 286.4681903396288, 286.01635760432566, 286.07655500305896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584544, 4393.031, 797.6678, 6.89489, 5499.897, 824.9816, 5.304348, 4375.584, 788.5035, 5.573551, 4394.891, 795.4788, 6.912698, 5499.005, 822.9609, 5.320954, 4379.57, 99.84651, 99.99673, 99.43989, 99.87743, 99.9805, 99.53428
35600.8038, 59.97746569173258, 59.97530437019505, 59.97790282640781, 32.583542531143564, 32.82807035909151, 32.786791890527915, 0.9999773476013435, 0.9999733709055656, 0.9999785779360454, 9314.658841410102, 9354.797904476207, 9344.194932915896, 229.21549305487247, 71.56615905976287, 69.68331314054421, 9305.159837296807, 9359.303222995532, 9346.564785186154, 286.4050238999814, 286.058825608655, 286.26323244585734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 780.4203, 5.619345, 4385.537, 791.3447, 6.94536, 5496.111, 831.2128, 5.244708, 4359.229, 794.7952, 5.534572, 4399.085, 801.7353, 6.860649, 5500.474, 816.579, 5.376256, 4389.718, 99.66858, 99.92898, 99.07201, 99.97274, 100.0, 99.76491
35603.1826, 59.97931268222242, 59.979083335497265, 59.9785453497668, 32.61008431874576, 32.830585223231594, 32.78903251752921, 0.9999772741810214, 0.9999808965670088, 0.9999811997207021, 9302.584422635286, 9357.399842589233, 9349.346129191092, 222.5386425009915, 58.78190405350051, 59.07731063100755, 9309.522754623344, 9359.794978131393, 9348.148840194628, 286.5019151713485, 285.90886452292784, 286.1437536570701, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.308, 797.6483, 6.895074, 5499.956, 824.8069, 5.304164, 4375.302, 788.5035, 5.573551, 4394.78, 795.4979, 6.912515, 5498.948, 822.9808, 5.321503, 4378.645, 99.8427, 99.99673, 99.43728, 99.87996, 99.98244, 99.51325
35605.555680000005, 59.976847396162626, 59.9774332366382, 59.9845527810663, 32.60963444087923, 32.83074841554617, 32.777805057807704, 0.9999784878430186, 0.999974658173315, 0.9999775487656999, 9309.660979794797, 9353.881230701169, 9333.823182610158, 222.20075588187683, 63.84581021719987, 61.21545178146857, 9305.320841754768, 9361.427693833466, 9343.17361265058, 286.48502636271866, 286.04983835200767, 286.06000013469725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.424, 797.6873, 6.895074, 5500.203, 824.4963, 5.311343, 4378.175, 786.3287, 5.586054, 4391.474, 792.1216, 6.942466, 5495.953, 828.3487, 5.271694, 4366.079, 99.84283, 100.0, 99.47258, 99.81207, 99.93242, 99.24231
35607.86956000001, 59.973372392514825, 59.97509457979876, 59.976297104335096, 32.62475057279125, 32.847316958620915, 32.81287345673705, 0.9999754769978144, 0.9999746683391031, 0.9999752144605256, 9306.091979022065, 9367.081349639233, 9349.4981221333, 224.29736549313566, 66.42156014605041, 64.91095581394939, 9310.964755712042, 9366.880204551491, 9343.926427625434, 286.3277403866629, 285.94656652866223, 286.10217766091347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 791.3423, 5.556703, 4396.529, 801.1698, 6.868918, 5500.378, 823.0793, 5.320362, 4376.794, 787.4744, 5.575758, 4394.674, 795.4597, 6.91288, 5498.952, 823.0404, 5.320221, 4378.935, 99.92563, 100.0, 99.50633, 99.86752, 99.98345, 99.52231
35610.24024000001, 59.973057004958946, 59.97068839398278, 59.97167555324846, 32.65237927996787, 32.876103197967474, 32.80125544179036, 0.9999769931512278, 0.999973512662541, 0.9999769775783486, 9304.732490632525, 9355.229552118419, 9350.276514984314, 227.7645460073627, 67.49381482162153, 57.06425290373318, 9309.519923084415, 9362.132944498064, 9338.330820819878, 286.48453247299005, 285.9549326100868, 286.18838300899887, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 791.5198, 5.552241, 4397.928, 797.6483, 6.89489, 5500.067, 824.7487, 5.304348, 4375.252, 788.4841, 5.573368, 4394.668, 795.4979, 6.912698, 5499.221, 823.0404, 5.320954, 4379.281, 99.95188, 99.99568, 99.43615, 99.87743, 99.98443, 99.52774
35612.543280000005, 59.968617231734584, 59.97044823845691, 59.9753341413759, 32.61507451071767, 32.84655815001088, 32.803993484848775, 0.9999760247835957, 0.9999736284339907, 0.9999790283097917, 9309.388943861502, 9360.767973390872, 9347.552504074409, 232.3176515867582, 70.98096111806535, 59.17458180725271, 9309.896898756737, 9360.252378352585, 9350.642598106464, 286.49240334909854, 285.91573853778954, 286.0841521356875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 799.2677, 5.505483, 4400.477, 791.3253, 6.94536, 5496.399, 831.1546, 5.244892, 4359.169, 794.7563, 5.535124, 4398.973, 801.7162, 6.860832, 5500.312, 816.5193, 5.376073, 4389.889, 100.0, 99.93101, 99.06931, 99.97778, 100.0, 99.76881
35614.93652, 59.97175278509877, 59.97073726060775, 59.97287886749419, 32.620619945033845, 32.84215578466712, 32.806830352327246, 0.9999819315019198, 0.999979951335977, 0.9999812567388549, 9304.112769666819, 9355.117014981799, 9351.45235708759, 219.4225316026782, 59.58888187390039, 62.543648415536126, 9309.179045024384, 9352.980554472044, 9353.07507367626, 286.50692782589084, 286.0383683690791, 286.1682984474624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.9787, 5.546352, 4398.179, 797.6678, 6.89489, 5500.008, 824.8264, 5.305268, 4375.31, 788.4841, 5.573735, 4394.843, 795.4788, 6.912515, 5499.005, 822.7422, 5.321503, 4378.82, 99.96101, 99.9978, 99.44263, 99.87996, 99.9805, 99.52121
35617.255560000005, 59.969962290681345, 59.96766092844632, 59.968273800571765, 32.61628707510908, 32.85979674513509, 32.77588369699795, 0.9999768235503101, 0.9999786508544332, 0.9999771353208187, 9300.665873823102, 9354.69055461612, 9346.461253345782, 224.47039689728172, 61.73151853146169, 64.37078361311478, 9315.289859240858, 9357.695892874102, 9335.766230363613, 286.30025002804734, 285.91876249361485, 286.23216803367455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.9787, 5.546352, 4398.231, 797.6678, 6.895074, 5500.014, 824.7681, 5.305084, 4375.537, 788.5035, 5.573735, 4394.949, 795.4788, 6.912515, 5499.003, 822.8813, 5.321869, 4377.413, 99.95839, 100.0, 99.43342, 99.8838, 99.9805, 99.51179
35619.65572, 59.96738408270111, 59.96358896567185, 59.968092126429525, 32.628846415872786, 32.82657419882956, 32.80398952948069, 0.9999767711251891, 0.9999768016006785, 0.9999748204147682, 9317.496168314257, 9360.55594132735, 9342.232701335808, 222.27687768560168, 65.92529299915077, 66.32824751361204, 9308.899531581425, 9363.036225421261, 9349.144495322558, 286.4643288520154, 286.04123549534216, 286.06331425543215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.476, 803.9519, 6.841105, 5499.987, 818.4204, 5.356993, 4386.211, 782.911, 5.603337, 4389.945, 791.5112, 6.941005, 5497.223, 826.0425, 5.293119, 4375.074, 99.84521, 99.99836, 99.70704, 99.77008, 99.93965, 99.39887
35621.96416, 59.97112862014447, 59.967700379436984, 59.96668089635916, 32.6231126143428, 32.84207492135572, 32.77084810487415, 0.9999756537157226, 0.9999744466219385, 0.9999734780385556, 9300.169736202328, 9357.20562119459, 9344.336946566971, 227.1329446933762, 68.45819029670201, 64.33759125365532, 9309.780289643046, 9353.809646513431, 9350.389248044563, 286.5087620259123, 285.926264407681, 286.18910754007027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.7421, 5.5501, 4397.345, 797.6873, 6.894706, 5500.01, 824.8458, 5.304532, 4375.131, 788.4841, 5.573184, 4394.615, 795.4788, 6.912698, 5498.948, 823.0205, 5.321137, 4379.512, 99.95028, 99.99769, 99.4334, 99.87744, 99.97946, 99.52386
35624.32764, 59.971582362725755, 59.97146333857063, 59.96927618087906, 32.59105350371067, 32.80723519662815, 32.76950956205877, 0.9999747006853589, 0.9999690085741965, 0.9999785467866593, 9304.7380755934, 9355.102944613856, 9343.886088661804, 234.24429390798196, 71.3051791215139, 59.364037461817475, 9301.621329878159, 9356.529642206162, 9342.237953478067, 286.50776054696615, 285.9449432905123, 286.24751320637444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 783.9888, 5.602926, 4388.982, 793.2514, 6.93044, 5496.878, 830.3199, 5.253359, 4360.142, 794.7563, 5.534756, 4399.027, 801.7162, 6.860832, 5500.258, 816.6387, 5.376073, 4389.717, 99.75781, 99.95052, 99.09274, 99.97261, 100.0, 99.77942
35626.64404000001, 59.97189928666144, 59.97032534841472, 59.971446924525424, 32.60349899233981, 32.85651090890065, 32.78245137556982, 0.9999798603992978, 0.9999792757382387, 0.9999769944932905, 9307.010172593564, 9358.061979295464, 9359.625669510764, 222.01017695709197, 58.359299087452484, 65.0865306134101, 9299.112830963646, 9357.976818455352, 9356.362671083547, 286.3793514625436, 285.94381101553887, 286.1982765109872, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.1573, 5.585258, 4393.203, 797.6678, 6.89489, 5500.072, 824.904, 5.303795, 4374.905, 788.5035, 5.573551, 4394.786, 795.4788, 6.912515, 5499.003, 822.8018, 5.321869, 4379.508, 99.84412, 99.99673, 99.43608, 99.88009, 99.97954, 99.53287
35628.983680000005, 59.971931795962895, 59.97051028706836, 59.97420000154201, 32.61265072365551, 32.86009176005835, 32.78431436941067, 0.9999801576850267, 0.9999772124815139, 0.9999788420132867, 9313.15758505143, 9361.05090645283, 9351.984829210429, 218.17847372299207, 55.6261555320566, 60.696365806133144, 9306.918061246537, 9361.00233061237, 9355.343425053106, 286.4630504168913, 285.9329453902912, 286.185561494079, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.528, 797.6678, 6.89489, 5500.015, 824.904, 5.303979, 4375.133, 788.5035, 5.573551, 4394.727, 795.4788, 6.912698, 5499.113, 822.7621, 5.320771, 4378.703, 99.85151, 99.99673, 99.43345, 99.88128, 99.98246, 99.51457
35631.26956, 59.97545214948275, 59.97586478583999, 59.97525311079817, 32.57188097717587, 32.854440135544365, 32.785849521515104, 0.9999769127678781, 0.9999768931127054, 0.9999776727287104, 9313.437777292826, 9353.718132387057, 9348.04557768481, 220.00573349358365, 67.65603449313403, 64.05076361839656, 9301.54870599687, 9359.16263780547, 9346.369363890772, 286.42089171998055, 285.9251270556403, 286.05059018886834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.9984, 5.546352, 4398.289, 803.9325, 6.840921, 5499.987, 818.5369, 5.360122, 4387.302, 782.2119, 5.609589, 4387.987, 789.2413, 6.961093, 5494.164, 829.2632, 5.263271, 4364.272, 99.95839, 99.99847, 99.71001, 99.72039, 99.89552, 99.19316
35633.54168, 59.97660629650595, 59.97672294950824, 59.97625964099734, 32.63464555028224, 32.86033983487442, 32.80324914158686, 0.9999757201532923, 0.9999771250551849, 0.999980688820299, 9307.501993884087, 9353.832580053122, 9353.661205523113, 226.34841986968468, 64.72015618033765, 62.537482016224544, 9312.390773231684, 9360.14887074133, 9351.619436614817, 286.41357137809064, 286.01779923371964, 286.12535428166484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.67, 5.584365, 4393.313, 797.6873, 6.895074, 5500.122, 824.904, 5.304532, 4376.032, 788.5035, 5.573184, 4394.668, 795.5169, 6.912515, 5499.113, 823.0603, 5.321503, 4379.342, 99.84663, 99.99884, 99.42838, 99.87744, 99.98143, 99.5291
35635.827280000005, 59.980336430434406, 59.9782817399951, 59.978878764175285, 32.60431343747377, 32.833568947732516, 32.78094822046489, 0.9999780779827666, 0.999975171118346, 0.9999769587036733, 9306.23044087956, 9363.370737508398, 9345.114667188183, 227.70369271516392, 66.79356523120259, 61.646407180759525, 9313.34642752728, 9356.138784744571, 9352.080401012123, 286.38001342074887, 286.0647975036759, 286.1836874333636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.9984, 5.546352, 4398.346, 797.6873, 6.895074, 5500.067, 824.8846, 5.303979, 4375.304, 788.5035, 5.572816, 4395.375, 796.6042, 6.903749, 5499.86, 819.6606, 5.35245, 4386.483, 99.96101, 99.99982, 99.42959, 99.89349, 99.99567, 99.6914
35638.10888, 59.978226779875676, 59.975532371203975, 59.976158287841, 32.622104365549866, 32.848048075456276, 32.797313377391134, 0.999977483369194, 0.9999748113796361, 0.9999784578071857, 9314.022647492155, 9353.74914838619, 9358.44630346087, 225.8206277080253, 63.48572891664662, 60.911930371279595, 9303.634267209589, 9362.213853961035, 9355.38762253385, 286.2894085738737, 286.0006226952983, 286.10776690860894, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 799.2874, 5.505304, 4400.42, 791.5782, 6.943703, 5497.285, 830.1646, 5.258329, 4364.035, 792.096, 5.551672, 4396.99, 798.1301, 6.896079, 5499.725, 822.1656, 5.327912, 4378.473, 100.0, 99.93959, 99.18122, 99.93593, 99.9936, 99.55796
35640.3612, 59.976036226322655, 59.97616138764479, 59.972419073647444, 32.62823191753941, 32.87052891495868, 32.803798250581444, 0.9999777732758526, 0.9999802606664921, 0.9999782139533332, 9302.924075536303, 9356.705551608306, 9351.32497824126, 215.2243820648796, 58.30484921714401, 66.7231745059371, 9310.977541928987, 9353.295306463939, 9352.624726579554, 286.4845878490014, 286.03861292361773, 286.14588389045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.9984, 5.546352, 4398.346, 797.6678, 6.89489, 5499.955, 824.671, 5.306005, 4375.36, 788.5035, 5.573551, 4394.785, 795.4788, 6.912698, 5499.056, 823.0603, 5.321686, 4379.167, 99.96101, 99.99886, 99.43861, 99.88007, 99.98143, 99.52515
35642.700600000004, 59.97956738520068, 59.97859579044358, 59.979199889506056, 32.610992016842, 32.81948774387053, 32.77704596972366, 0.9999795386010581, 0.9999757151692437, 0.9999776869882959, 9301.620880521608, 9349.078632125587, 9348.233187882879, 218.919439248319, 66.4846140942509, 60.74111904313304, 9304.527620694358, 9354.666222701228, 9346.786785960989, 286.4573898984228, 285.9780541349688, 286.2534625747684, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 789.3906, 5.568304, 4394.676, 802.9791, 6.849946, 5500.144, 818.1293, 5.363251, 4387.768, 782.2313, 5.609405, 4387.924, 789.2604, 6.960911, 5494.273, 829.3626, 5.262172, 4364.092, 99.89233, 100.0, 99.72053, 99.72414, 99.8926, 99.19575
35644.974, 59.978793778697344, 59.97939257606989, 59.97746418236357, 32.604835407672766, 32.83247813613362, 32.77142271298317, 0.9999756863058846, 0.9999771542299971, 0.9999783761927271, 9297.872749871185, 9354.608255980405, 9347.385648350295, 227.5518961367236, 63.89919820813793, 62.05030640984887, 9303.05429458458, 9346.475318743434, 9349.871831692604, 286.5046051514085, 286.0315826724158, 286.20570277324447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.821, 5.546887, 4398.351, 797.6678, 6.895074, 5500.126, 824.9234, 5.305268, 4374.91, 788.5035, 5.573368, 4394.786, 795.4788, 6.912515, 5499.054, 817.2748, 5.343844, 4382.321, 99.96112, 99.99876, 99.42838, 99.87874, 99.9814, 99.64075
35647.31996, 59.985325377707035, 59.98123503625583, 59.97876752202346, 32.60195902796479, 32.84617415768255, 32.76454291173629, 0.9999793183211136, 0.9999739440500152, 0.9999779045829228, 9297.964731993632, 9357.87858446972, 9349.029706309226, 225.97208524576854, 64.55898480822998, 56.650578110699485, 9304.842783202406, 9344.757120685517, 9347.694381358979, 286.4382675929712, 285.887739060311, 286.20378705923997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584544, 4393.418, 797.6873, 6.89489, 5500.01, 825.0399, 5.304348, 4376.373, 788.5035, 5.573368, 4394.78, 795.4788, 6.912515, 5499.005, 822.8416, 5.320405, 4379.279, 99.84651, 99.99878, 99.42968, 99.88384, 99.9805, 99.52113
35649.71188, 59.983425350187645, 59.985298996283355, 59.98480578067767, 32.61249033976025, 32.8587546215184, 32.785998193735296, 0.999975857646125, 0.9999704564392695, 0.9999798755335819, 9310.120647927908, 9362.757007498056, 9340.61509016942, 231.62017378949258, 68.11609936391233, 63.05140718579037, 9306.736139632816, 9356.198494409895, 9353.892567855819, 286.45454271802487, 286.0357167643183, 286.14065588919334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 780.4203, 5.619345, 4385.427, 791.3447, 6.94536, 5496.229, 831.2128, 5.244708, 4359.399, 794.7952, 5.534572, 4399.085, 801.7353, 6.860466, 5500.199, 816.579, 5.375524, 4389.657, 99.6724, 99.93103, 99.07586, 99.97274, 100.0, 99.76501
35652.055920000006, 59.98331847513196, 59.984004452169, 59.98431454951669, 32.6090048331201, 32.8418415113515, 32.79387010241, 0.9999789111253845, 0.9999818922096221, 0.9999798025337532, 9302.141991413899, 9358.192809617969, 9355.733390866058, 220.78028337895375, 61.00857934253281, 62.99499377288248, 9316.737585589266, 9365.515501904041, 9348.355925225602, 286.4124664281315, 286.0589608791755, 286.1650668247435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.366, 797.6678, 6.89489, 5499.897, 824.904, 5.304716, 4375.131, 788.4841, 5.573368, 4394.615, 795.4788, 6.91288, 5499.061, 823.0006, 5.320405, 4378.934, 99.84651, 99.99673, 99.44372, 99.87622, 99.98348, 99.53952
35654.45592, 59.99039527449732, 59.987936313599874, 59.987316298751416, 32.61001926506762, 32.84029765794935, 32.773608967692844, 0.9999759469448489, 0.9999750744696654, 0.9999790703657863, 9299.850015418657, 9352.988777635797, 9348.397128986686, 223.19285058378046, 66.5531853014612, 59.69764362836622, 9309.782988366691, 9353.482467606598, 9340.332168634392, 286.458333375873, 286.08152515704086, 286.21252117757507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.198, 797.6678, 6.893417, 5500.314, 824.2634, 5.35957, 4386.205, 785.882, 5.588628, 4390.925, 791.2823, 6.94904, 5495.035, 828.1498, 5.270779, 4365.143, 99.84283, 100.0, 99.65895, 99.80592, 99.92281, 99.21702
35656.829880000005, 59.983608920326475, 59.983649040342065, 59.98231928629482, 32.6182897164512, 32.844622321163754, 32.7789745109257, 0.9999799010135526, 0.9999728703022736, 0.9999755901956908, 9308.040406705615, 9357.850591966073, 9346.04646682058, 227.2795709005768, 68.14861949870124, 62.636344391586135, 9309.949172539438, 9355.730476221412, 9345.763924307446, 286.4523319813322, 285.9337008364572, 286.240460849053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 790.5143, 5.565269, 4395.792, 799.7106, 6.881444, 5500.154, 823.9916, 5.307293, 4375.25, 788.4453, 5.573735, 4394.896, 795.4788, 6.91288, 5499.219, 822.9609, 5.321503, 4379.568, 99.90759, 100.0, 99.43237, 99.88393, 99.98154, 99.53425
35659.1662, 59.987341243968466, 59.98010019386983, 59.98282552845818, 32.60115655993234, 32.84437586980192, 32.78428839011311, 0.9999797782297913, 0.9999726615196621, 0.9999770735665389, 9308.917720101033, 9359.450101231529, 9348.451532581757, 227.17394178194195, 68.52963610634788, 57.134444818210795, 9303.751847879932, 9363.710311556528, 9344.250063581361, 286.4118854573883, 285.9042390583153, 286.1286083008914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.308, 797.6678, 6.895259, 5500.179, 824.7487, 5.3049, 4375.7, 788.5035, 5.573184, 4394.727, 795.4597, 6.912698, 5498.946, 823.0205, 5.321869, 4379.405, 99.84651, 99.99876, 99.44632, 99.87756, 99.98143, 99.53556
35661.48668, 59.98477760330693, 59.98278829471778, 59.98426267616404, 32.61150159445266, 32.85390198617998, 32.75748876111002, 0.9999795146880677, 0.9999712232440584, 0.999980552058429, 9293.665893553156, 9362.283183788357, 9341.442258169065, 229.80321420970398, 72.52809495929978, 60.39741547375388, 9299.859839885155, 9360.494754740419, 9343.689567688007, 286.3494875735958, 286.0254966534808, 286.2012706908322, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 780.4203, 5.619524, 4385.699, 791.3642, 6.94536, 5496.283, 831.2322, 5.243972, 4359.169, 794.7952, 5.534756, 4399.085, 801.7353, 6.860466, 5500.366, 816.6784, 5.37534, 4389.777, 99.6699, 99.93101, 99.07064, 99.97781, 100.0, 99.76366
35663.758400000006, 59.9860565628368, 59.98890898110573, 59.98717973143883, 32.61303328482543, 32.853571466351184, 32.771969214457016, 0.9999786720858682, 0.9999805256089067, 0.9999786123989263, 9312.840384744952, 9354.926101221516, 9352.558253715035, 220.93528991566723, 56.6387704246099, 58.18444495370568, 9309.670630184084, 9360.448774931267, 9348.178435900709, 286.5053448103616, 286.02442521386865, 286.2312677409364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.261, 797.6678, 6.89489, 5500.126, 824.904, 5.305268, 4375.247, 788.5035, 5.573368, 4394.727, 795.4788, 6.91288, 5498.946, 822.8217, 5.320221, 4378.993, 99.84532, 100.0, 99.44375, 99.87876, 99.98443, 99.53561
35666.070640000005, 59.98462925854139, 59.98685581257569, 59.9845044227614, 32.57934912776218, 32.835568486549214, 32.78794117865061, 0.9999786042328185, 0.9999809946777442, 0.9999815090821746, 9301.22479474487, 9351.384792557787, 9352.035314260485, 225.90275009684547, 63.22181103830553, 60.44783822970862, 9304.163653441834, 9351.139501460986, 9356.044853671034, 286.4268542680954, 286.00734495521596, 286.2638340068364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.146, 797.6678, 6.895074, 5500.014, 824.8846, 5.303795, 4375.477, 788.5035, 5.573551, 4394.949, 795.4597, 6.91288, 5498.951, 822.8615, 5.319305, 4377.645, 99.84283, 99.99884, 99.44005, 99.88381, 99.9814, 99.52231
35668.4348, 59.986355932767616, 59.98561899313687, 59.987014345632694, 32.63338625688669, 32.858143283407614, 32.80286537818836, 0.9999751787695227, 0.9999756464390791, 0.9999754920607055, 9307.90612716423, 9362.774984885182, 9348.846216625721, 225.62334924195147, 62.015779523205765, 66.24930633969427, 9305.83269864896, 9362.251753237442, 9354.174595512173, 286.42115772364144, 286.07257666747796, 286.23751480660235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.9787, 5.546352, 4398.398, 803.9519, 6.840921, 5499.763, 818.498, 5.359938, 4387.184, 782.7945, 5.606463, 4389.952, 790.7673, 6.945388, 5496.531, 826.7383, 5.290556, 4373.263, 99.95982, 100.0, 99.70482, 99.75161, 99.93553, 99.35641
35670.920880000005, 59.988735521256615, 59.98942557935688, 59.98781696983775, 32.64312817150003, 32.883589570889264, 32.81163393989389, 0.9999771152948813, 0.9999773269577191, 0.9999769017478044, 9314.644606736327, 9363.585739477605, 9355.50363368523, 223.06643028660437, 58.11967798033038, 57.77588449933796, 9308.823492293779, 9366.362270883357, 9357.328235668052, 286.42699720590855, 286.01395382219704, 286.18385783483575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 787.1628, 5.578298, 4394.795, 797.6678, 6.89489, 5500.066, 824.671, 5.304348, 4375.366, 788.4841, 5.573368, 4394.615, 795.4597, 6.91288, 5499.0, 823.0603, 5.320588, 4379.573, 99.8803, 99.9998, 99.45121, 99.88007, 99.98042, 99.5212
35673.267400000004, 59.98890816648989, 59.99009814914539, 59.98733434087901, 32.61813261181858, 32.83967497723153, 32.813288958464966, 0.9999795545423595, 0.999972106247413, 0.9999785679502665, 9301.634640993547, 9362.252306785846, 9352.076753847548, 222.02322132045992, 74.45985541913433, 65.6938420562692, 9310.187432307648, 9359.091023593954, 9344.019763503942, 286.314545479833, 285.96309899978877, 286.2605239566093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 797.0991, 5.520117, 4400.366, 792.3759, 6.940387, 5496.285, 830.8052, 5.245996, 4359.625, 794.7563, 5.53494, 4398.92, 801.7162, 6.860649, 5500.579, 816.579, 5.375707, 4389.838, 100.0, 99.92911, 99.08099, 99.97525, 100.0, 99.77154
35675.631680000006, 59.986658545879926, 59.98762562412972, 59.988736602929094, 32.58467173833154, 32.84039094010082, 32.78322266892574, 0.9999764572218138, 0.9999793638235623, 0.9999815222400581, 9305.646800630793, 9358.901267636533, 9346.711357410959, 217.5744732871026, 60.5913138614024, 59.478484927979025, 9302.607826045234, 9366.076286715203, 9350.616786921095, 286.45727344293743, 286.10988171034523, 286.19457917747803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.9984, 5.54653, 4398.404, 797.6483, 6.895074, 5499.843, 824.8264, 5.305452, 4375.418, 788.5035, 5.573551, 4394.78, 795.4788, 6.912698, 5499.111, 823.0603, 5.320954, 4379.799, 99.95839, 99.9978, 99.43992, 99.87874, 99.98244, 99.51726
35677.98404, 59.990288476363006, 59.98857667470577, 59.99034955279597, 32.61503291865956, 32.82385541748173, 32.80395149864331, 0.9999792115619535, 0.9999808816990173, 0.999976499214841, 9309.901652538496, 9364.444331037454, 9351.48699332787, 216.6702303845368, 62.84286066164725, 63.499644731035914, 9302.067419320038, 9361.325459414484, 9346.788791006105, 286.3649708270897, 285.96389628657784, 286.2632436895324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.9984, 5.546174, 4398.346, 797.6678, 6.89489, 5499.951, 824.8264, 5.304716, 4375.644, 788.4841, 5.573368, 4394.557, 795.4788, 6.912698, 5499.11, 823.0006, 5.321503, 4379.628, 99.9572, 99.99771, 99.43603, 99.87488, 99.98452, 99.5356
35680.30704, 59.989965617249055, 59.99003944412695, 59.986713151889006, 32.61037995800975, 32.835747844875335, 32.78064891693215, 0.9999775899573997, 0.9999748526135606, 0.9999757738244449, 9310.50325605274, 9358.350351528432, 9353.882660155927, 220.91419956912068, 66.4200510440894, 62.53173955026887, 9305.39939833575, 9357.643785461418, 9353.872821859954, 286.4063476961909, 286.09536227694383, 286.21548806914126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584544, 4393.256, 803.9714, 6.840736, 5499.817, 818.5369, 5.36049, 4387.08, 782.2313, 5.609405, 4387.988, 789.2604, 6.961093, 5494.273, 829.2036, 5.265102, 4366.374, 99.84532, 100.0, 99.70497, 99.72052, 99.89448, 99.20515
35682.627, 59.99034862273425, 59.99103711348953, 59.993708868978665, 32.624104495063015, 32.83545901680303, 32.80378090272763, 0.9999824848957553, 0.9999744176104942, 0.9999785384594271, 9303.6178107743, 9361.451653571734, 9357.314737441067, 227.94394599188377, 65.51392229083604, 57.50091084187352, 9310.601702957889, 9360.13715114711, 9351.214955540658, 286.46766576003125, 286.0547878666834, 286.14104868625697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 792.9787, 5.546352, 4398.236, 797.6483, 6.895074, 5499.897, 824.7875, 5.3049, 4375.077, 788.5229, 5.573551, 4394.949, 795.4979, 6.912515, 5499.113, 822.8217, 5.322052, 4379.454, 99.95851, 99.99673, 99.43371, 99.88381, 99.98246, 99.53165
35684.93656, 59.992195907810256, 59.99040407528936, 59.99069741379775, 32.62048067725707, 32.83263158391194, 32.76438448908409, 0.9999795283654241, 0.9999711623925702, 0.9999790236142927, 9304.70950193705, 9357.17471304473, 9339.849013474037, 230.04083886198134, 70.76686849353246, 59.760230581105134, 9297.14702566032, 9354.978616434093, 9350.23765598723, 286.3849455406448, 286.0488158627082, 286.25009938200844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.04, 797.5121, 6.898758, 5499.579, 826.6317, 5.287229, 4363.739, 791.028, 5.555901, 4397.734, 799.5798, 6.875807, 5500.54, 817.6327, 5.371129, 4389.774, 99.84413, 99.9934, 99.17449, 99.9471, 100.0, 99.76619
35687.33788000001, 59.985538601150076, 59.98759334131837, 59.98824817967921, 32.60701389862958, 32.835230416738284, 32.771889412455636, 0.9999792675073644, 0.9999767503584409, 0.9999782024608036, 9300.09563559604, 9356.603097821313, 9354.324563353339, 219.839658066164, 64.87989574372159, 58.65326315253651, 9302.010162775829, 9353.53401699219, 9349.301651078262, 286.3761892572933, 285.98265054405124, 286.1944891565007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 782.9044, 5.602569, 4390.212, 795.5666, 6.912021, 5499.58, 826.0493, 5.293488, 4374.671, 788.5812, 5.573368, 4394.78, 795.4979, 6.912515, 5498.895, 822.8018, 5.322419, 4378.646, 99.77614, 99.98753, 99.40226, 99.87997, 99.98151, 99.51327
35689.67164, 59.988023835106624, 59.9839355067127, 59.9846209864346, 32.614482550473944, 32.86105577942674, 32.77341746032975, 0.9999786031431388, 0.999978724234358, 0.9999810233681499, 9302.637681701251, 9358.195917360583, 9351.824514075026, 219.53165598277337, 57.66893771211471, 55.96244279466009, 9310.890297400527, 9359.532722710826, 9346.918739803725, 286.37228027277774, 286.058207414061, 286.2564906088243, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.198, 797.6678, 6.89489, 5499.897, 824.7487, 5.304532, 4375.873, 788.5035, 5.573551, 4394.896, 795.4979, 6.912698, 5499.113, 822.8813, 5.322236, 4379.166, 99.84401, 99.99884, 99.43864, 99.8813, 99.98143, 99.51472
