TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35837.3102, 59.990219236465464, 59.99144314316601, 59.987456341702035, 31.384607117032022, 31.60542045946007, 31.517147241396206, 0.9999787309051936, 0.99997575891307, 0.9999782250616368, 8946.524865322015, 9000.567715086501, 8990.228236952615, 212.08016241927635, 60.718796463073886, 56.78638380187931, 8946.40151897877, 8993.891111894123, 8987.394990757333, 286.3112541526364, 285.8597707690939, 286.24287932089084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.7094, 5.584365, 4393.199, 797.6678, 6.89489, 5499.844, 824.8264, 5.3049, 4376.458, 787.3384, 5.584032, 4392.559, 793.1135, 5.549576, 4397.49, 827.454, 5.279569, 4368.356, 99.84402, 99.99985, 99.46356, 99.84071, 99.94156, 99.29652
35839.70648, 59.982951741412045, 59.99150562979101, 59.9883972831108, 31.391477516060952, 31.575251493845546, 31.514963773118094, 0.9999765496550037, 0.9999777441878323, 0.9999758063105085, 8947.131417559856, 8993.743990965557, 8985.685588018268, 213.13647184835668, 63.63120291384257, 60.92742853826712, 8954.20423490545, 9001.603880710072, 8993.238549853197, 286.4949635966744, 285.8960433674169, 286.0689215644642, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.3281, 5.553847, 4397.314, 801.7924, 6.860077, 5500.512, 821.9922, 5.324596, 4379.604, 787.1248, 5.579619, 4394.515, 795.0973, 5.532044, 4399.212, 823.1597, 5.320588, 4379.167, 99.93755, 100.0, 99.53505, 99.86424, 99.98062, 99.52509
35842.112120000005, 59.98961794774201, 59.992994320984636, 59.99202174999586, 31.378271037828416, 31.58605226528426, 31.527543477671298, 0.9999802779037177, 0.9999782182360666, 0.9999815964419244, 8947.392353904374, 8995.125696913634, 8991.396783361437, 224.61147192427785, 62.53459518566433, 58.61267488599742, 8944.947251479207, 8996.60380836484, 8988.58957658827, 286.48533579860555, 285.8122914319974, 286.08623916042126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584187, 4393.198, 797.6873, 6.895074, 5499.957, 824.8846, 5.305084, 4375.689, 788.5424, 5.573368, 4394.78, 795.2689, 5.531679, 4399.32, 822.9609, 5.321503, 4379.278, 99.84271, 99.99781, 99.44377, 99.87876, 99.98314, 99.52903
35844.478800000004, 59.987108625987105, 59.994580248467614, 59.98939631714034, 31.341944889040736, 31.56925922313322, 31.53163678486835, 0.9999798493360409, 0.999977690928967, 0.9999786296571901, 8950.393205654216, 8993.134002578445, 8975.637596615818, 219.0329528421973, 70.76035583252269, 59.557579911961966, 8950.295160813941, 8990.958185401481, 8985.359320285927, 286.50046469366123, 285.90121880158443, 286.2196847779809, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 780.4401, 5.619524, 4385.594, 791.3447, 6.94536, 5496.165, 831.1934, 5.24434, 4359.169, 794.7758, 5.534756, 4398.915, 801.4873, 5.490223, 4400.556, 816.6387, 5.374608, 4390.122, 99.6687, 99.93002, 99.07323, 99.97648, 100.0, 99.7741
35846.817760000005, 59.99601954838969, 59.99210552408404, 59.98779256161597, 31.355629782134283, 31.589273630872466, 31.54989454334721, 0.9999801072679063, 0.999976235553156, 0.9999777131769814, 8949.17204800738, 8997.517897642607, 8986.512612007058, 215.00267720176578, 59.27365585267762, 61.93833588260168, 8945.00403997685, 8995.739232495906, 8993.26335438336, 286.4490905287839, 285.8052031592643, 286.1279849575425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.481, 797.6678, 6.89489, 5500.014, 824.7292, 5.304532, 4375.592, 788.5229, 5.573184, 4394.78, 795.2499, 5.531862, 4399.263, 822.9012, 5.320954, 4378.475, 99.84783, 99.9978, 99.43864, 99.88261, 99.98432, 99.53149
35849.12612, 60.000145066478, 59.99187387981685, 59.99628745289257, 31.377298931990897, 31.60143851502266, 31.529688282770046, 0.9999780239830043, 0.9999810061273707, 0.9999790798878976, 8946.846342563258, 8997.854508897577, 8975.407716476824, 210.74974031496504, 51.62183993195049, 59.97390249090586, 8958.373468809103, 8987.20181044737, 8993.813182466129, 286.4183303607846, 285.8713634111212, 286.19037680211994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584544, 4393.198, 797.6678, 6.895074, 5499.956, 824.7681, 5.303979, 4375.307, 788.5229, 5.573368, 4394.839, 795.2689, 5.531862, 4399.15, 822.9609, 5.316559, 4376.365, 99.84401, 99.9978, 99.43484, 99.88261, 99.97928, 99.50502
35851.491720000005, 59.999857005488174, 59.992069733717024, 60.00212270358498, 31.388190560765665, 31.595124706475946, 31.513932383346837, 0.9999773360636881, 0.999973774571775, 0.9999751117638708, 8949.71424608965, 9001.08863187578, 8990.722357294344, 215.28792202780278, 60.85511733743351, 63.04608630212715, 8957.22009665341, 9000.315835372097, 8979.249574846486, 286.42653013561323, 285.92711242818683, 286.02334291724816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 793.0181, 5.546174, 4398.179, 803.9714, 6.840736, 5499.93, 818.498, 5.358833, 4387.119, 782.9886, 5.602786, 4390.113, 790.8054, 5.557429, 4397.541, 826.281, 5.293669, 4373.441, 99.96233, 100.0, 99.70584, 99.75649, 99.9427, 99.37763
35853.9008, 59.99656456642613, 59.99368628576338, 59.99640617897321, 31.3723682291454, 31.597444570140993, 31.52557966335031, 0.9999813221718103, 0.9999773310648182, 0.9999783341524145, 8948.308608575746, 8991.970808273249, 8983.384456969121, 220.16926937893663, 61.977118401390726, 57.68047821505252, 8957.658384056002, 8999.974538284994, 8993.085192440918, 286.5054799199924, 285.9532659467864, 286.07273948434386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584544, 4393.256, 797.6873, 6.89489, 5500.01, 824.9622, 5.305636, 4375.017, 788.5229, 5.573551, 4394.896, 795.2499, 5.531862, 4399.15, 823.0205, 5.320038, 4379.458, 99.84413, 99.99878, 99.45279, 99.88261, 99.98314, 99.51847
35856.291840000005, 59.99675436261965, 60.000672474380565, 59.99738878491628, 31.398903976870656, 31.60783570577422, 31.566041586013082, 0.9999756143433776, 0.999974973776815, 0.9999771211778733, 8945.578332813902, 8995.217103200717, 8983.71835753652, 218.3413054736127, 65.11998500543814, 59.149618365994684, 8949.11972663791, 8998.393363933425, 8986.194608386444, 286.2565957521377, 285.72289735315957, 285.8914283031881, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 782.8847, 5.60596, 4388.231, 792.765, 6.93744, 5496.576, 830.9411, 5.245812, 4359.342, 794.7758, 5.53494, 4399.027, 801.4873, 5.49004, 4400.499, 816.6387, 5.375157, 4389.952, 99.73113, 99.944, 99.08107, 99.97913, 100.0, 99.77023
35858.69272000001, 60.00154018677082, 59.99882641253744, 60.00194224730215, 31.35521160593898, 31.616074475321604, 31.567294368044692, 0.9999801962090507, 0.9999748928039851, 0.9999781371808661, 8949.326566898071, 8999.889396786213, 8987.385964659636, 216.69763294723373, 62.348790380240644, 59.1541653965196, 8954.035177679301, 8995.969044958243, 8989.802730991072, 286.2350117786537, 285.72797404026556, 285.9406048215302, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.67, 5.584365, 4393.204, 797.6678, 6.895074, 5499.956, 824.8458, 5.304348, 4375.417, 788.5035, 5.573368, 4394.727, 795.2499, 5.531862, 4399.263, 822.9012, 5.321686, 4379.86, 99.84413, 100.0, 99.43989, 99.88263, 99.98184, 99.54088
35861.03272, 59.999687412239375, 60.00157279478446, 60.000261301721046, 31.355070460189708, 31.571552778291476, 31.51188628129839, 0.9999770629609263, 0.999973669136177, 0.9999763543696581, 8935.886752762646, 8989.481473306874, 8980.419632117339, 219.3719037806506, 58.69237262288334, 64.02300263780398, 8943.318309508757, 8990.308555205398, 8978.47393095937, 286.27718175906665, 285.7717141238921, 286.0213589128686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.204, 797.6678, 6.895074, 5500.067, 831.1158, 5.24434, 4359.284, 788.5035, 5.573368, 4394.896, 801.5063, 5.490223, 4400.282, 823.0205, 5.320038, 4378.875, 99.84532, 99.99876, 99.07325, 99.88007, 100.0, 99.52238
35863.48764, 60.002479081169916, 59.99710040889165, 60.00029584036765, 31.3540116721607, 31.593106527171216, 31.512292136057557, 0.999977731761092, 0.99997689787371, 0.9999706095858742, 8942.864859619056, 8999.029879874688, 8992.460025509197, 212.2014503223855, 57.635970862655995, 61.105957466693326, 8952.223931170254, 8997.328372087233, 8988.162723838994, 286.46715116673687, 285.9348719741871, 286.2506966228421, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.9787, 5.546174, 4398.289, 803.913, 6.841105, 5499.991, 837.5217, 5.180467, 4338.78, 782.1731, 5.609589, 4387.816, 807.5721, 5.446575, 4399.107, 828.2493, 5.275723, 4369.234, 99.95733, 99.99738, 98.60726, 99.72303, 99.97809, 99.27144
35865.865320000004, 59.993494772150704, 59.99118415638411, 59.994706127421466, 31.371554354569795, 31.57853535003788, 31.54541001099568, 0.99997690056329, 0.9999735290844811, 0.9999768470286222, 8953.665119580062, 9003.516610982697, 8990.174260351992, 212.79800350671533, 61.704064041402944, 59.8029278153067, 8954.648690762551, 8997.933822202796, 8989.03921537787, 286.55657305562914, 286.0255934794554, 286.1609041577656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.67, 5.584544, 4393.256, 797.6678, 6.89489, 5500.066, 831.0964, 5.245444, 4359.111, 788.4647, 5.573735, 4394.78, 801.4682, 5.490223, 4400.503, 822.9012, 5.321503, 4379.398, 99.84663, 99.9998, 99.07713, 99.87996, 100.0, 99.53169
35868.244360000004, 59.99322689507262, 59.99096112701663, 59.99362212261676, 31.378085065240125, 31.582585494463142, 31.530150982018196, 0.9999764288333493, 0.9999744944358395, 0.999972196585101, 8946.28342254972, 8999.697330542811, 8991.147530608714, 219.203738466407, 65.93702652420507, 62.62033058918405, 8958.090292501254, 8991.038173851946, 8999.154348910557, 286.3699791350319, 285.8677145426171, 286.21731648990465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 784.9548, 5.59436, 4390.693, 794.8273, 6.92123, 5498.07, 827.1364, 5.283179, 4372.271, 793.7854, 5.536963, 4398.981, 795.2689, 5.531679, 4399.32, 816.5989, 5.375707, 4389.946, 99.78707, 99.9635, 99.3475, 99.97544, 99.98317, 99.77671
35870.5824, 59.99044590134791, 59.994779009464764, 59.988062100888285, 31.340028701173722, 31.555815037167953, 31.528405173891855, 0.9999741985251916, 0.9999721880185045, 0.999976871645314, 8941.940753815248, 8995.866044672479, 8987.944361303089, 214.1296551081773, 66.35459050427289, 62.474090217267985, 8948.608497969217, 8991.812272774541, 8979.6176774882, 286.5075449524266, 285.92482331739023, 286.11761660067543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 785.2505, 5.592753, 4392.996, 797.5511, 6.896364, 5500.067, 831.0964, 5.244708, 4359.226, 788.5035, 5.573368, 4394.615, 801.4873, 5.490223, 4400.391, 823.1398, 5.322968, 4379.164, 99.82597, 99.99874, 99.07192, 99.87876, 100.0, 99.52505
35872.892080000005, 59.988022270652586, 59.985155531210324, 59.98710881237457, 31.347814513190226, 31.580968838941914, 31.537389259421776, 0.9999790054951789, 0.999976229619605, 0.9999760358816338, 8945.600520009959, 8996.238370036504, 8993.462085094165, 212.42981814749146, 53.78914275453735, 62.94646617752369, 8949.695229065012, 9002.371598507376, 8992.008238204235, 286.58315920641917, 286.010018379966, 286.10003790203484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584544, 4393.309, 797.6873, 6.895074, 5500.01, 824.9622, 5.304532, 4375.48, 788.5035, 5.573368, 4394.78, 795.2499, 5.531679, 4399.212, 822.9012, 5.32132, 4379.169, 99.84652, 100.0, 99.44133, 99.87997, 99.98068, 99.52517
35875.19528, 59.98929713406454, 59.98092587915354, 59.986425737394626, 31.358804549316023, 31.57048190453043, 31.518612573926557, 0.9999751938522906, 0.9999803789374139, 0.9999761219189792, 8944.921636432644, 8995.725699087314, 8993.188096224158, 210.06016561471324, 57.96779808442898, 62.84769168255311, 8951.071299561814, 8993.21661141628, 8993.195909219985, 286.5389674184703, 285.9411942040114, 286.2261236636039, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 793.0378, 5.545995, 4398.341, 803.9714, 6.840921, 5500.047, 818.4786, 5.359201, 4387.139, 782.2313, 5.609405, 4387.701, 789.0506, 5.570213, 4395.16, 829.2632, 5.262172, 4364.675, 99.9609, 99.99843, 99.70743, 99.71908, 99.88726, 99.19577
35877.49792, 59.98366748233161, 59.98405703799422, 59.98247139404508, 31.37587503955068, 31.58520978032219, 31.521342005799053, 0.9999783500608996, 0.999972748752794, 0.9999764466012543, 8948.608757018077, 8993.737350485775, 8986.178586783697, 220.33305497900892, 68.64223915002685, 60.75409021435303, 8950.722838094809, 8985.551097074376, 9000.779993266877, 286.5254814340281, 285.9727085636996, 286.1583281738698, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.7094, 5.584365, 4393.256, 797.6678, 6.89489, 5500.122, 824.7487, 5.30582, 4375.47, 788.5035, 5.573368, 4394.833, 795.2499, 5.532044, 4399.155, 822.9211, 5.321686, 4379.395, 99.84783, 100.0, 99.42571, 99.87862, 99.98559, 99.52642
35879.942160000006, 59.979067227065094, 59.98071622808176, 59.981004603568614, 31.36483457607314, 31.593404569209014, 31.51623697542513, 0.9999800531103953, 0.9999758024770369, 0.9999768064882487, 8939.681261817, 8995.962392623249, 8984.030889705058, 220.000998149937, 62.057652135882336, 58.7513036174696, 8948.963252767942, 8996.33288467274, 8987.8003034018, 286.47918586619005, 285.97216211567115, 286.0993596458802, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.366, 797.6873, 6.89489, 5500.122, 824.9428, 5.302875, 4373.878, 788.7172, 5.569139, 4396.064, 796.9475, 5.516886, 4400.165, 818.6665, 5.35886, 4387.251, 99.84521, 99.99878, 99.43741, 99.90214, 99.99621, 99.70886
35882.313, 59.988490400370054, 59.97974171684123, 59.98521033506183, 31.367463850559343, 31.60193446026513, 31.534486993175538, 0.9999765992824665, 0.9999782812632034, 0.999979736192915, 8959.547424592216, 8985.639626546246, 8986.869806489947, 215.09635628302613, 61.74751477719667, 60.53522339850588, 8956.503099798212, 8999.134755695746, 8982.414211194317, 286.4861075643055, 285.9078541380344, 286.22609357662435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 780.7161, 5.615597, 4387.419, 793.1152, 6.93173, 5498.477, 828.7476, 5.272871, 4368.377, 790.6008, 5.560681, 4395.643, 795.7076, 5.52894, 4399.367, 822.7223, 5.319305, 4379.746, 99.71268, 99.9601, 99.25005, 99.90945, 99.98421, 99.51324
35884.652480000004, 59.98168307900658, 59.98504535481303, 59.988266890153135, 31.370000476760772, 31.590477272314317, 31.52618313641614, 0.9999758073583945, 0.9999819471750964, 0.9999773684434904, 8954.42449332998, 8997.368583391533, 8983.62070729913, 209.90146454466367, 50.74411264460741, 57.58347697992849, 8956.137748511357, 8999.277811156922, 8977.270945037468, 286.3899758268249, 286.00093485606067, 286.20210794996115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.7094, 5.584544, 4393.309, 797.6678, 6.89489, 5499.897, 824.8264, 5.303243, 4374.966, 788.5035, 5.573551, 4394.949, 801.5063, 5.49004, 4400.443, 822.7024, 5.322236, 4378.355, 99.84532, 99.99673, 99.43595, 99.88381, 100.0, 99.5328
35886.986240000006, 59.98340431645211, 59.98614665733953, 59.98556473868395, 31.380067829223798, 31.57989025467058, 31.512115898764822, 0.9999786533771813, 0.9999807270845414, 0.9999785898486414, 8953.229632080902, 8994.792821574083, 8989.844344009978, 206.9074290836453, 55.52428050968365, 57.906166406359716, 8953.499058853675, 8998.663070514334, 8989.34745270116, 286.50844642411545, 285.98157524235285, 286.1229875626293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.7094, 5.584187, 4393.313, 797.6678, 6.895074, 5500.01, 824.7487, 5.305268, 4375.368, 788.5035, 5.573368, 4394.727, 801.4873, 5.490223, 4400.227, 822.6826, 5.321686, 4378.935, 99.84283, 99.99878, 99.43878, 99.88009, 100.0, 99.53036
35889.36292, 59.98606785206352, 59.98452474036177, 59.98422344164345, 31.33976150282236, 31.539018680087555, 31.4993609515433, 0.9999785991299359, 0.9999812725787063, 0.999978057103793, 8945.494691330616, 8976.91647290883, 8987.766785538206, 205.73499155501622, 57.49250301037955, 59.67307037399269, 8929.162816244216, 8959.62438734446, 8931.307585782593, 286.56544088770255, 286.0593427367582, 286.2001094402048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.7488, 5.584365, 4393.146, 797.6094, 6.895259, 5499.897, 824.9428, 5.302875, 4375.762, 788.5035, 5.573551, 4394.668, 801.5255, 5.49004, 4400.292, 878.7277, 4.788074, 4308.794, 99.84281, 99.99773, 99.44773, 99.88381, 100.0, 94.39043
35891.70332, 59.9830273306464, 59.98612202318189, 59.98563151199294, 31.350223767671793, 31.488945132356577, 31.400615037164936, 0.99998065090944, 0.9999819774370379, 0.9999795990990386, 8848.088226735537, 8886.794298967845, 8859.502595738051, 211.03393965479427, 55.370298545746664, 53.36015041996848, 8737.870053294018, 8775.140638828752, 8741.262766075657, 286.4613915537954, 286.0811962329733, 286.20980885968953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.7488, 5.585436, 4393.419, 797.7651, 6.894706, 5500.129, 824.244, 5.307477, 4384.759, 778.0952, 5.628527, 4396.435, 826.1509, 5.436348, 4400.121, 833.6769, 5.219505, 4351.447, 99.84903, 99.9988, 99.65222, 99.95143, 100.0, 98.90176
35893.98236, 59.99174987448349, 59.98703915686794, 59.983736362523764, 30.99899311963697, 31.167113729267133, 31.059352067391416, 0.9999798115089698, 0.9999776951584074, 0.9999816241679103, 8732.538426385141, 8760.942570570092, 8732.637683227449, 202.18565612631346, 58.21507490529939, 57.55235518073334, 8604.343692671322, 8650.30347181735, 8603.720156050005, 286.52154497953074, 285.95137315458106, 286.2046232114009, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.67, 5.584723, 4393.419, 797.6483, 6.895074, 5500.319, 818.498, 5.361042, 4378.853, 794.9117, 5.568771, 4390.158, 798.34, 5.51159, 4400.211, 833.6769, 5.218956, 4351.327, 99.84904, 99.99842, 99.51798, 99.88573, 100.0, 98.89241
35896.269, 59.989423959856886, 59.98232538721102, 59.991392825473966, 29.792151608332695, 29.943560259653214, 29.796279621227168, 0.9999813985434443, 0.9999792762631186, 0.9999818798521258, 8373.133428688814, 8371.308764437648, 8317.65245597826, 203.59862632555587, 57.45467400113557, 51.39250181728323, 8149.248525981828, 8169.695385558545, 8133.8976720985265, 286.4802797231291, 285.879053965298, 286.11721432193593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 785.9602, 5.590255, 4401.405, 799.3994, 6.888996, 5500.022, 827.9905, 5.274528, 4376.796, 785.4742, 5.591018, 4391.856, 798.4354, 5.510859, 4400.102, 833.7166, 5.218956, 4351.273, 99.53154, 99.999, 99.38408, 99.81352, 100.0, 98.89773
35898.583880000006, 59.98628977971644, 59.99285026282851, 59.99467922260135, 28.946960545159875, 29.044531151023293, 28.864951089684258, 0.9999818242185026, 0.9999792490821547, 0.9999830269655849, 8080.631704829905, 8100.764493499248, 8062.008468209538, 192.78329106935234, 50.285220438862325, 44.30075622929098, 7963.100295662654, 8006.980026547517, 8020.34728272811, 286.450737377835, 286.03211420329376, 285.9286751307731, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.7094, 5.584901, 4393.203, 794.1658, 6.923625, 5498.598, 820.1675, 5.347421, 4385.928, 785.6102, 5.590467, 4391.744, 798.4163, 5.510859, 4400.051, 833.7365, 5.218223, 4351.152, 99.84412, 99.97311, 99.67879, 99.81346, 99.99975, 98.88586
35900.873960000004, 59.99133205589644, 59.9911810900976, 59.99279023577607, 31.33722931903224, 31.560449795656574, 31.520075076285046, 0.9999847174842047, 0.9999820667519421, 0.9999841453113872, 8939.207849964354, 8990.961818857071, 8985.510400848032, 217.93033453948738, 53.19082650014934, 56.12751780862163, 8944.207113428234, 8997.832880667156, 8990.849727812221, 286.5653698027669, 285.962347683268, 286.1841593987061, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 783.6142, 5.599714, 4390.645, 796.6172, 6.903548, 5499.411, 816.4987, 5.376688, 4390.584, 785.7073, 5.589731, 4391.847, 798.607, 5.509582, 4400.097, 833.8757, 5.217857, 4350.863, 99.77746, 99.98999, 99.77169, 99.81474, 100.0, 98.88455
35903.16648, 59.993401718486886, 59.99507055243854, 59.98803038955457, 31.337533253943864, 31.557201108295214, 31.51020793123178, 0.9999839926328085, 0.9999808756677668, 0.999984761163922, 8941.830985352477, 9000.889200344624, 8986.963334497093, 218.3090100320087, 57.366907238349995, 47.55986685226435, 8949.72982822042, 8996.382003500066, 8988.727876069825, 286.3815160581979, 286.0613541816632, 286.1064687804919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.308, 796.5977, 6.903548, 5499.581, 816.4404, 5.377057, 4390.241, 785.6879, 5.589731, 4391.852, 798.607, 5.509582, 4400.05, 833.8359, 5.21804, 4351.036, 99.84532, 99.99098, 99.77563, 99.81341, 100.0, 98.88721
35905.50568, 59.991002753848235, 59.993221856731395, 59.99133560816803, 31.342785112765387, 31.567570374677295, 31.4798515160858, 0.999981331169677, 0.9999789921957959, 0.9999846901360785, 8943.22870743475, 8996.200476214593, 8979.370072110138, 214.27061655222678, 62.4883914150397, 52.51150966977775, 8945.331627828964, 8996.691665883227, 8979.88903696354, 286.568867020921, 285.99004013885565, 286.09421494684193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 793.0181, 5.546174, 4398.231, 802.843, 6.850867, 5500.231, 810.0927, 5.427677, 4396.916, 779.3574, 5.625033, 4383.981, 804.8254, 5.466299, 4399.743, 840.1183, 5.152117, 4328.558, 99.96483, 100.0, 99.92847, 99.63454, 99.99148, 98.36849
35907.80244, 59.99057216145425, 59.993163069933736, 59.99101096393388, 31.363037546246517, 31.565856011590242, 31.501752960725224, 0.9999838672681792, 0.9999822725179774, 0.9999817671993061, 8944.220634273941, 8994.574040438185, 8983.052471186178, 216.42237810517963, 57.03033259363802, 52.696183042468874, 8951.161995551181, 8992.557721624331, 8987.832934118629, 286.43791166072447, 285.94672236344223, 286.2067937268539, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.198, 796.5977, 6.903548, 5499.637, 816.3822, 5.377425, 4390.638, 785.6879, 5.589915, 4392.016, 798.5688, 5.509764, 4400.106, 833.7961, 5.218223, 4351.091, 99.85033, 99.992, 99.77558, 99.81715, 100.0, 98.88704
35910.2036, 59.992167085547905, 59.9868210733918, 59.991222839331165, 31.349895361675507, 31.57227073407449, 31.503189600238876, 0.9999784781646318, 0.9999812583747083, 0.9999811531179049, 8942.32709710493, 8995.94915471025, 8970.32363462748, 212.98043092373746, 57.83797914879358, 53.057154283228556, 8945.823471249516, 8991.468161085857, 8978.828086079955, 286.45116835262854, 286.0867663395203, 286.1136822843192, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 793.0181, 5.545995, 4398.231, 802.8235, 6.851051, 5500.118, 816.4016, 5.377241, 4390.355, 779.3768, 5.624665, 4383.981, 804.8445, 5.466299, 4399.679, 833.0804, 5.225548, 4355.168, 99.95589, 100.0, 99.7794, 99.63454, 99.99268, 98.97971
35912.577240000006, 59.98934998080175, 59.994773069531256, 59.996645762068226, 31.332116430442884, 31.57398623548772, 31.504298795984823, 0.9999800605095219, 0.9999830344136746, 0.9999788910532548, 8942.912679498111, 8989.685817302929, 8987.44722639181, 215.66705688750062, 53.65616942141787, 55.00411162131422, 8947.944786075905, 8997.738327991825, 8980.887783025786, 286.4995032301186, 286.07020201096077, 286.0486785870153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 799.2677, 5.505483, 4400.472, 809.1271, 6.793214, 5496.908, 822.2446, 5.331038, 4382.134, 774.7941, 5.646729, 4378.307, 807.8201, 5.444566, 4398.65, 831.7682, 5.234155, 4354.125, 100.0, 99.94358, 99.59255, 99.48055, 99.96792, 99.0024
35914.89648, 59.99131208510084, 59.98909329460265, 59.991079417157316, 31.335569254723662, 31.594906399501895, 31.530188397767724, 0.9999791279631957, 0.9999791255357404, 0.9999799628272279, 8951.113170378421, 8990.6596723181, 8981.43282182812, 212.49392686082274, 56.60295471178779, 56.698775476951596, 8951.904737692163, 8995.524996605182, 8982.819535837738, 286.49918552103156, 286.01789311142954, 286.24984731212027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 793.0181, 5.546352, 4398.399, 802.8235, 6.850867, 5500.124, 820.4393, 5.339322, 4382.588, 779.3574, 5.625033, 4384.034, 804.8445, 5.466299, 4399.628, 827.7523, 5.277371, 4368.886, 99.9584, 100.0, 99.61346, 99.63574, 99.99015, 99.29545
35917.16928, 59.99378438925363, 59.99118121475005, 59.99252953153407, 31.34494833614178, 31.576192592147567, 31.517176183551303, 0.9999787243017246, 0.9999781524184874, 0.9999794831407576, 8938.798779592427, 8996.300485934347, 8988.091920344199, 213.5271922682955, 57.466485738794745, 62.11845052834815, 8950.456233670673, 8993.928275275177, 8980.996959587326, 286.5389477484915, 286.0532866134628, 286.226287092823, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3566, 5.566162, 4395.523, 799.127, 6.888075, 5500.141, 828.8252, 5.266613, 4365.174, 785.4742, 5.590099, 4392.075, 798.6261, 5.509764, 4400.046, 820.933, 5.339266, 4383.492, 99.90899, 100.0, 99.21358, 99.81459, 100.0, 99.63006
35919.56992, 59.9915949526845, 59.99562743166705, 59.99501648008038, 31.339859261973096, 31.57061450462634, 31.496721518580017, 0.9999801714857062, 0.9999789605470478, 0.9999787517961068, 8944.125000904174, 8990.97685795122, 8981.090767246975, 214.47537233920548, 58.139513796660594, 58.318569620933886, 8946.764092289925, 8995.614479769458, 8989.879474767173, 286.61745500844535, 286.06876979672046, 286.2493765045439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.959, 5.546174, 4398.284, 802.843, 6.850867, 5500.294, 822.264, 5.326989, 4380.467, 779.3768, 5.625033, 4384.034, 804.8445, 5.466482, 4399.575, 827.4739, 5.278653, 4368.992, 99.95851, 100.0, 99.55467, 99.62935, 99.98893, 99.28871
35921.9116, 59.99199471545533, 59.99441082633127, 59.992005203000595, 31.33921417931484, 31.58015621755319, 31.508123428925522, 0.9999787212221746, 0.9999848960290695, 0.9999763707173271, 8951.721505492953, 9001.10514788438, 8986.987137129498, 206.03847078325907, 47.71355546601353, 58.132510796843235, 8951.61556839352, 8999.921498035157, 8979.30190881808, 286.50185600398584, 286.06834449656816, 286.18282247812505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.67, 5.584365, 4393.313, 796.5977, 6.903548, 5499.467, 829.0969, 5.26514, 4364.998, 785.6685, 5.589915, 4391.851, 798.588, 5.509764, 4400.209, 827.5932, 5.279202, 4368.877, 99.84532, 99.98891, 99.20336, 99.81848, 100.0, 99.29533
35924.27392, 59.99236069574922, 59.99359042932245, 59.99180238132678, 31.323875919154254, 31.527141374721417, 31.497936992272642, 0.9999802415642778, 0.9999768700156969, 0.9999782906369605, 8941.94459672725, 8991.576448385807, 8982.644024184438, 216.53969119021247, 65.38063389132776, 58.396353732359785, 8950.700026452938, 8997.554776039906, 8979.6244746465, 286.5966146748345, 286.0539004179469, 286.1584376024172, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 780.4006, 5.619524, 4385.594, 790.2358, 6.953833, 5495.28, 835.367, 5.202739, 4346.312, 791.96, 5.552591, 4397.456, 792.3696, 5.550124, 4397.654, 833.816, 5.217857, 4351.622, 99.66858, 99.91278, 98.77202, 99.93955, 99.94528, 98.88716
35926.62012, 59.98872363116265, 59.99076603814372, 59.99550306737041, 31.35371905014724, 31.58107387386789, 31.503396938863688, 0.9999794397632715, 0.999981954562014, 0.9999792020413922, 8948.545766409972, 8994.46245857673, 8987.93823186257, 206.95413609684917, 51.68429063210351, 58.68314739646485, 8949.358697021524, 8996.865606784439, 8985.482825961335, 286.58374457197164, 286.06081205357196, 286.21502390240704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.204, 796.5977, 6.903732, 5499.577, 829.0969, 5.264772, 4365.116, 785.6879, 5.589915, 4392.079, 798.588, 5.509582, 4400.317, 827.5336, 5.279386, 4368.936, 99.84413, 99.99091, 99.20066, 99.81607, 100.0, 99.2953
35929.20472, 59.990648144456856, 59.99185586636109, 59.99031617374609, 31.343290128310368, 31.54266857441365, 31.51254995930164, 0.9999798103047266, 0.9999829046858417, 0.9999780747013893, 8943.54097835427, 8988.752603353034, 8980.603602011197, 212.04071672796124, 57.181550704699475, 59.09797686395359, 8952.740771205055, 8994.593537237452, 8983.866893508257, 286.62136149769225, 285.98726373603785, 286.19437794231703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.67, 5.584365, 4393.198, 796.5977, 6.903732, 5500.041, 828.7087, 5.27324, 4368.201, 783.5324, 5.60205, 4388.202, 801.8497, 5.484561, 4399.797, 820.3365, 5.342562, 4383.499, 99.84401, 99.99933, 99.25144, 99.74156, 100.0, 99.63412
35931.564320000005, 59.986069125976606, 59.99076054437131, 59.994446997663815, 31.374512631831365, 31.57246524052712, 31.52115008765893, 0.9999807047984458, 0.9999823567519623, 0.9999794718689092, 8946.203288014152, 9000.019940730797, 8987.376916919502, 209.56410636162423, 47.482533864260404, 58.62705401137919, 8951.947380071359, 8997.81242890374, 8984.362247811418, 286.6015081282106, 286.1187262390989, 286.2670719603003, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 788.7203, 5.575085, 4394.318, 797.0841, 6.902995, 5499.691, 828.9805, 5.265692, 4365.116, 785.6685, 5.589731, 4392.021, 798.5688, 5.510129, 4400.324, 827.5336, 5.279386, 4368.941, 99.86947, 99.992, 99.20578, 99.81725, 100.0, 99.30055
35933.88408, 59.989683741616446, 59.98921488707508, 59.98526629014194, 31.34101628721961, 31.545596272539736, 31.521611447961273, 0.9999757268936664, 0.999983903835445, 0.999979922301374, 8949.582984386347, 9004.215344751714, 8988.652901256828, 208.77716684826555, 53.437620933095786, 57.75899252504132, 8945.9680637866, 8998.834809718066, 8988.844065850893, 286.5506903358335, 286.06148074974686, 286.25046934064346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.67, 5.584365, 4393.203, 796.5977, 6.903732, 5499.802, 829.0387, 5.26514, 4365.006, 785.6879, 5.589915, 4391.962, 798.588, 5.509946, 4400.211, 827.4341, 5.279935, 4368.704, 99.84412, 99.99192, 99.20329, 99.81725, 100.0, 99.28734
35936.217880000004, 59.987766633510596, 59.98821989954194, 59.98965493506648, 31.283623983521327, 31.53348521522572, 31.48535142548752, 0.9999763776155551, 0.9999784851773121, 0.9999793697065712, 8938.95332899224, 8988.945789550442, 8973.187876016766, 212.88380711029822, 63.74006431597854, 58.15215158903948, 8938.64191202776, 8994.891284805553, 8985.180030054105, 286.6100908736424, 286.0912203965996, 286.19461806493194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 780.3809, 5.619345, 4385.537, 790.2358, 6.953649, 5495.28, 835.4058, 5.202187, 4346.595, 791.96, 5.552591, 4397.35, 792.3887, 5.549942, 4397.7, 833.7961, 5.217674, 4350.921, 99.66989, 99.91174, 98.78487, 99.94077, 99.94633, 98.88187
35938.651840000006, 59.98702110435735, 59.99262666496435, 59.98837151031815, 31.339456380622778, 31.579844790131094, 31.52760107700834, 0.9999806022605826, 0.9999830188920085, 0.9999831758688205, 8946.61279477651, 8995.863523696016, 8991.4960769522, 206.3517891380975, 52.4374143516543, 60.16676750573379, 8957.186699226693, 8989.908156372509, 8993.00791346524, 286.60966068684695, 286.03749107171114, 286.16939734183813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.67, 5.584544, 4393.423, 796.5977, 6.903732, 5499.744, 829.0775, 5.264956, 4365.173, 785.6685, 5.589915, 4391.904, 798.607, 5.509946, 4400.482, 827.6131, 5.279019, 4369.0, 99.84401, 99.992, 99.20709, 99.81594, 100.0, 99.29002
35940.95472, 59.98352543723899, 59.98663308758688, 59.98731769167515, 31.379240713066753, 31.589161982608214, 31.507166034603433, 0.9999790178288825, 0.9999824233329594, 0.9999813184704767, 8945.936869449542, 8997.068498357368, 8978.704329881888, 206.8160668583496, 54.173349502858855, 61.46471658539508, 8956.132403108868, 8991.450152203408, 8983.773077522248, 286.53581576142545, 286.10791150580684, 286.25074354849784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584544, 4393.203, 796.5977, 6.903548, 5499.637, 829.1163, 5.264588, 4365.686, 785.5519, 5.593593, 4390.542, 800.1902, 5.498989, 4400.395, 824.8893, 5.304107, 4376.068, 99.85044, 99.98784, 99.2057, 99.79609, 100.0, 99.4547
35943.31012, 59.98770579801545, 59.98687618870399, 59.985220523192154, 31.341551095280888, 31.582255332590613, 31.51931249297019, 0.9999777398830798, 0.9999813805335792, 0.9999787886077688, 8946.90240462348, 8993.99385039939, 8985.806854605655, 204.9037197368416, 51.974749850127864, 62.785074139089375, 8956.69967535127, 8994.299206066535, 8988.254591710678, 286.5765627672902, 286.1314165788262, 286.2455993214125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.8013, 5.547601, 4397.875, 801.6367, 6.86505, 5500.45, 825.6805, 5.295512, 4369.883, 783.144, 5.602418, 4390.223, 799.5226, 5.503737, 4400.377, 828.3686, 5.275906, 4368.356, 99.95029, 100.0, 99.38649, 99.77639, 100.0, 99.27942
35945.73008, 59.982872885371044, 59.98378199257199, 59.983840626924874, 31.350354390474127, 31.587152731090033, 31.523350187272893, 0.9999796212741703, 0.9999828702582664, 0.9999766287300279, 8949.159133035455, 9000.433676014847, 8982.713406029468, 207.93451484409343, 52.92169670622343, 55.268783205037835, 8948.70841308296, 8994.33415190338, 8991.247243422906, 286.5563562997158, 286.0281744097382, 286.21056247549683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.67, 5.584365, 4393.308, 796.6172, 6.903548, 5499.633, 828.9805, 5.265876, 4365.171, 785.6685, 5.589731, 4391.904, 798.607, 5.509946, 4400.101, 827.6131, 5.27847, 4368.941, 99.84401, 99.99091, 99.20193, 99.81085, 100.0, 99.29272
35948.13108000001, 59.98525407820461, 59.98368594634221, 59.985729492131874, 31.296058390596038, 31.5285187103991, 31.48201409662788, 0.9999780518275264, 0.9999761747181469, 0.99997717055554, 8933.45357847783, 8989.362078537311, 8963.715506943612, 213.11494801665913, 58.46554205143184, 60.2281505489118, 8934.181688805353, 8989.847338786953, 8968.679845874913, 286.5412554171926, 286.06396774372183, 286.1483629520134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 780.4203, 5.619524, 4385.589, 790.2552, 6.953649, 5495.334, 835.3087, 5.202187, 4346.091, 791.96, 5.552407, 4397.461, 792.3696, 5.549759, 4397.648, 833.8757, 5.21804, 4350.868, 99.67238, 99.91377, 98.76944, 99.94341, 99.94514, 98.88197
35950.43464, 59.983297274735236, 59.98341917690956, 59.98700448465398, 31.36373165114609, 31.58643504988562, 31.519169490145597, 0.9999770443442392, 0.999981054829323, 0.9999781810956125, 8951.072479696892, 8998.023075301131, 8986.505356851547, 206.6464819907493, 51.263174065134535, 58.95654639912573, 8946.088001673752, 9007.394768388347, 8984.745958244097, 286.60834222193756, 286.0251318053122, 286.2962648076785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.308, 796.5783, 6.903363, 5499.579, 829.0581, 5.26606, 4365.06, 785.6685, 5.589915, 4391.904, 798.5688, 5.509764, 4400.101, 827.5733, 5.278836, 4368.941, 99.84651, 99.98893, 99.20195, 99.81594, 99.99961, 99.2913
35952.74384, 59.97845365948997, 59.98199099643718, 59.98119474642432, 31.36175322816198, 31.583440827034316, 31.524520256279818, 0.9999776870868111, 0.9999817170317358, 0.9999793923550289, 8951.149195559936, 9007.190310717564, 8993.109259703595, 209.4540874812535, 50.02534677634685, 57.737720422975144, 8964.85090699019, 9004.134086055095, 8986.016691154018, 286.578244025352, 286.085346558937, 286.1989056492322, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.67, 5.584365, 4393.146, 796.5977, 6.903363, 5499.461, 829.1746, 5.264956, 4365.055, 785.6879, 5.590283, 4391.91, 798.588, 5.509582, 4400.1, 827.6131, 5.279019, 4368.885, 99.84532, 99.98879, 99.20195, 99.81473, 99.99844, 99.29144
