TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35969.32648, 59.98876171612183, 59.99165854947385, 59.99140690839703, 35.060791202841585, 35.27955416940514, 35.22237280208801, 0.9999733141201507, 0.9999642051035077, 0.9999738817936382, 10004.695831090985, 10066.53153074679, 10052.90399250155, 250.28366936854715, 79.22817324945481, 77.58411521442758, 10011.73495577373, 10064.54826524287, 10050.651722230545, 286.59375560037984, 286.165976523706, 286.30429260241664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.6503, 5.584723, 4393.256, 796.3254, 5.525019, 4399.54, 835.5223, 6.500823, 5431.467, 785.9015, 6.985438, 5490.199, 798.855, 6.884939, 5500.083, 827.5137, 6.599315, 5461.169, 99.84532, 99.99463, 98.75255, 99.81839, 100.0, 99.29155
35971.62236, 59.99449922675817, 59.99417349426181, 59.99022693786508, 35.04657681372737, 35.30927348060271, 35.22115549594413, 0.9999727898388784, 0.9999725229451901, 0.9999740571345839, 10003.98870095467, 10063.059927638991, 10050.30232860461, 248.96369588492712, 77.17967163719004, 72.89180157407418, 10009.298287755504, 10062.372712574359, 10050.889226093737, 286.65387136898255, 286.13458718852905, 286.3310574536216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.959, 5.546352, 4398.398, 796.3254, 5.526124, 4399.667, 834.9982, 6.51426, 5437.716, 787.8433, 6.966868, 5493.733, 795.6313, 6.915072, 5498.392, 831.8677, 6.538886, 5441.999, 99.95851, 99.98956, 98.86617, 99.87739, 99.96881, 98.97848
35973.909120000004, 59.99801123195473, 59.99862127047067, 59.997561126651384, 35.06775299223623, 35.27990586991124, 35.25065369012585, 0.9999713760922542, 0.9999708583286696, 0.9999740206096771, 10010.029873992675, 10063.606171672476, 10046.214791830722, 252.21022074836492, 78.63828223417931, 69.24707788464093, 10008.929208636571, 10063.114769210108, 10049.353517758547, 286.70506858509924, 286.1867906337127, 286.32665973616275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 798.1834, 5.515834, 4400.032, 792.5899, 5.545096, 4398.626, 833.2705, 6.529538, 5439.24, 787.0666, 6.981945, 5490.317, 798.7596, 6.886034, 5500.082, 827.5932, 6.599132, 5460.885, 99.99932, 99.95981, 98.89388, 99.83074, 100.0, 99.29148
35976.204280000005, 60.00555299916033, 60.00328883053295, 60.00562894068825, 35.07062897950477, 35.32106580797906, 35.23287960270932, 0.9999730243071963, 0.9999749280578492, 0.9999757850989494, 10016.313538520852, 10075.519470335781, 10062.485938943591, 253.84488330365895, 73.01235726414325, 70.12421675753103, 10019.767153463416, 10077.438217196292, 10064.068414014104, 286.7550428823423, 286.1542581920284, 286.31439139410304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.959, 5.54653, 4398.183, 796.3059, 5.525019, 4399.713, 829.4658, 6.576845, 5455.601, 792.1542, 6.939105, 5496.816, 798.8168, 6.885487, 5500.133, 827.5932, 6.598583, 5461.113, 99.9585, 99.99207, 99.18209, 99.94071, 100.0, 99.29157
35978.489480000004, 60.00617917565398, 60.00674807853994, 60.00607597413807, 35.0828752328044, 35.3226453482815, 35.23813177114484, 0.999977939309028, 0.9999701256870871, 0.9999715537173418, 10008.24670078221, 10070.429332218488, 10055.689262720163, 256.4658226849591, 77.38511647495898, 69.29181758616869, 10007.060023681834, 10067.202122621105, 10065.004981370428, 286.6818519569831, 286.2484119487839, 286.38058106917134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.7883, 5.584187, 4393.313, 802.59, 5.482838, 4400.267, 822.4775, 6.655444, 5475.234, 798.4653, 6.887991, 5499.974, 805.1497, 6.830151, 5499.404, 821.1119, 6.669633, 5478.689, 99.84783, 100.0, 99.54323, 99.99812, 99.98683, 99.61114
35980.875360000005, 60.01228358744839, 60.0098938074477, 60.005772931074226, 35.086100161295775, 35.30206800283011, 35.267294120627405, 0.9999750867464234, 0.9999731334165514, 0.9999752913146986, 10016.927050747705, 10074.855078757211, 10059.603267640192, 249.38357261654164, 70.7912158531908, 76.19785953607698, 10023.421567431256, 10075.552897332334, 10063.835180005559, 286.64901124752754, 286.1635044632655, 286.3244306255739, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.959, 5.546709, 4398.236, 796.3448, 5.525019, 4399.598, 829.2328, 6.579422, 5455.771, 792.1542, 6.939105, 5496.817, 798.8168, 6.885304, 5500.298, 827.6131, 6.598949, 5461.112, 99.95851, 99.98946, 99.18415, 99.94177, 100.0, 99.2989
35983.28532, 60.00364160843163, 60.00719233983337, 60.00690305299398, 35.029074543485855, 35.31360513299728, 35.24898179338867, 0.999977148024369, 0.9999706388942611, 0.9999741421261158, 10007.936236002206, 10062.69584997152, 10048.14316158135, 252.16429911055957, 77.14254142847994, 71.24805321169151, 10005.196568757643, 10061.757455440153, 10048.195069983249, 286.66798111887766, 286.1696600800949, 286.3065262666565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.67, 5.584723, 4393.088, 796.3643, 5.524651, 4399.711, 822.9434, 6.651763, 5474.335, 792.1931, 6.938921, 5496.813, 798.855, 6.885121, 5500.249, 827.5137, 6.5984, 5460.367, 99.84913, 99.99322, 99.51978, 99.94479, 100.0, 99.28946
35985.57088, 60.00593929592776, 60.005701865523626, 60.005935364235, 35.0483770588579, 35.30245591999578, 35.23976695699979, 0.9999759387384267, 0.999973939099418, 0.9999745906098925, 10016.945968079315, 10066.939887593278, 10053.810177596855, 250.88739433418505, 77.96451585251484, 72.12703615170358, 10022.113582128477, 10072.794337521398, 10054.21380623941, 286.6798025012224, 286.16853044384703, 286.3420860228025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 780.3809, 5.619881, 4385.651, 790.0023, 5.564621, 4396.143, 816.7122, 6.719317, 5487.472, 785.9209, 6.985255, 5490.883, 793.2089, 6.926394, 5498.455, 831.808, 6.551704, 5450.036, 99.66857, 99.90717, 99.77081, 99.82354, 99.9705, 99.04639
35987.911720000004, 60.00803743331547, 60.00664842309822, 60.00732909451589, 35.05072982169574, 35.304213740586135, 35.260311723010126, 0.9999748837405462, 0.9999675864109546, 0.9999729304066591, 10014.993531782853, 10063.888400161219, 10049.368790973038, 247.207207925313, 77.79535681917764, 72.5276395226715, 10019.41067977504, 10070.054385957374, 10056.061990996875, 286.6751623299434, 286.22866720142173, 286.33989120392874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.67, 5.584544, 4393.198, 796.3643, 5.524835, 4399.822, 823.0016, 6.65121, 5474.062, 792.1931, 6.938737, 5496.76, 798.855, 6.885121, 5500.296, 827.4739, 6.599132, 5461.055, 99.84782, 99.99456, 99.52685, 99.93968, 100.0, 99.29365
35990.22008000001, 60.00546486694779, 60.005830973777606, 60.00383049978281, 35.08306938277478, 35.326833579895215, 35.23917372625995, 0.999973241951967, 0.9999721954461742, 0.9999742863497978, 10022.403049937235, 10072.104277238606, 10061.595677124076, 252.07413969547906, 73.34482975617448, 72.7373453596374, 10017.772298436073, 10065.761652224859, 10057.202723196742, 286.7204096525216, 286.13569056186407, 286.3463199928536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.7346, 5.578476, 4395.267, 798.446, 5.508257, 4400.443, 827.0005, 6.597829, 5451.944, 797.4749, 6.896449, 5500.148, 804.978, 6.831246, 5499.293, 820.6348, 6.675676, 5479.084, 99.8791, 100.0, 99.29139, 99.997, 99.98574, 99.61727
35992.535240000005, 60.00548055939367, 60.00487857212726, 60.002027772195824, 35.05011077833934, 35.31142204673325, 35.248797076579486, 0.9999740506933366, 0.999971007738617, 0.9999737021666978, 10017.347485930699, 10064.71806204148, 10062.274237107544, 254.50197164939073, 75.5221304001875, 69.26068132464752, 10015.660335868777, 10069.756370785957, 10064.594541871034, 286.64058452615274, 286.1651408584907, 286.303031689884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 788.7794, 5.574728, 4394.429, 796.909, 5.524098, 4399.766, 822.1087, 6.660966, 5475.12, 792.1931, 6.938737, 5496.76, 798.8359, 6.884939, 5500.244, 827.5733, 6.598766, 5460.652, 99.87199, 99.99579, 99.56462, 99.93968, 100.0, 99.28319
35994.90268000001, 60.00464480008788, 60.00585436340742, 60.001969139627796, 35.04739032771263, 35.305280199497275, 35.22286448163842, 0.9999725726069537, 0.9999695322752817, 0.9999755671650485, 10014.727722244621, 10063.573137101106, 10051.64161490978, 256.35407527006737, 77.37618903300881, 70.0865475567795, 10013.748383234662, 10068.920584390115, 10054.797873990141, 286.6816051069205, 286.1603328242351, 286.36307021576374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.6897, 5.584544, 4393.308, 796.3643, 5.524651, 4399.881, 822.9434, 6.651579, 5473.665, 792.2125, 6.938369, 5496.93, 798.8931, 6.884756, 5500.247, 821.271, 6.670183, 5478.574, 99.84651, 99.99589, 99.51978, 99.94076, 100.0, 99.59541
35997.27096, 60.0041608088311, 60.002474275167394, 60.002203866098974, 35.07533223200606, 35.3130703337785, 35.244577492331466, 0.999978513173131, 0.9999682401026013, 0.9999767946589128, 10017.000359072963, 10070.851952021934, 10065.339082702681, 255.51037576042017, 77.36863486732182, 70.21783210247258, 10020.686311509146, 10068.982122524, 10059.209773702745, 286.62003425259354, 286.09697121140647, 286.2864114683112, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 780.4006, 5.619524, 4385.594, 790.0023, 5.564437, 4396.259, 816.6733, 6.718765, 5487.412, 785.9791, 6.985071, 5490.148, 792.6557, 6.934795, 5497.176, 814.9288, 6.736655, 5490.025, 99.6712, 99.9084, 99.77385, 99.81947, 99.94725, 99.81938
35999.593680000005, 59.998700136245084, 59.997427871629164, 60.00172182863795, 35.05010064515515, 35.31144196056162, 35.25501476669016, 0.9999773664422839, 0.9999704620739911, 0.9999768447081155, 10011.951428506878, 10073.597203561603, 10057.241312025611, 256.09650305915466, 76.16928459922019, 73.34106900114978, 10013.399967513204, 10063.533707958579, 10056.777412130505, 286.686696552276, 286.21066213776504, 286.26041936443494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.6897, 5.584544, 4393.366, 796.3837, 5.524835, 4399.765, 822.9045, 6.652315, 5474.339, 792.2319, 6.938369, 5496.819, 798.8931, 6.884756, 5500.304, 821.271, 6.66945, 5477.828, 99.84782, 99.99325, 99.53304, 99.94076, 100.0, 99.59548
36002.02612, 59.99489386488505, 59.990783704592324, 59.992523008880745, 35.07171094744383, 35.31200734149288, 35.251469526324264, 0.9999764387872571, 0.999971424415373, 0.9999729590227507, 10014.867512437406, 10077.520717583273, 10058.67001454345, 252.73827694224383, 82.03899525256747, 68.97329723634891, 10017.90404758093, 10076.210235223465, 10066.03404145836, 286.68579125004277, 286.1157584941491, 286.3081332150391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.366, 796.3643, 5.524467, 4399.712, 822.9434, 6.652315, 5472.654, 793.397, 6.92936, 5498.473, 801.0486, 6.862658, 5500.323, 825.0683, 6.627882, 5465.981, 99.84413, 99.99589, 99.5096, 99.96363, 100.0, 99.39156
36004.34536, 59.992913225457905, 59.988161771177474, 59.98750784597524, 35.05981053974293, 35.31924858212193, 35.24834807689942, 0.9999745783113493, 0.9999723306266834, 0.9999790514878827, 10013.992503243318, 10064.534489671381, 10053.74224850716, 253.98333573137643, 75.8136183357592, 70.20461012962798, 10019.706364428877, 10069.689571598401, 10056.677737476743, 286.6765790397341, 286.19450360184544, 286.3377740543017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.7816, 5.549743, 4397.57, 800.9752, 5.49389, 4400.491, 826.554, 6.610714, 5467.05, 794.2126, 6.926418, 5497.673, 799.4272, 6.88019, 5500.307, 820.3564, 6.677141, 5479.602, 99.94338, 100.0, 99.37095, 99.96145, 100.0, 99.62772
36006.69152, 59.99381198527731, 59.997291070640934, 59.9946203250765, 35.04344639417004, 35.31619244867212, 35.25797130997788, 0.9999774212882325, 0.9999673479174471, 0.9999747759672614, 10019.77633068443, 10069.399427850287, 10060.969693494804, 258.69265370753874, 81.04441338693596, 71.92751565968149, 10017.298910654923, 10069.021593119583, 10054.346024407992, 286.7441023841209, 286.1413573942746, 286.30729641585634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.67, 5.584723, 4393.198, 796.3837, 5.524835, 4399.822, 823.0599, 6.651026, 5474.563, 792.1931, 6.938553, 5496.924, 798.8741, 6.884939, 5500.245, 827.5534, 6.597667, 5461.226, 99.84401, 99.99456, 99.51465, 99.94181, 100.0, 99.28319
36008.96428, 59.99635518890861, 59.99716789579186, 59.999281225497164, 35.00562746179415, 35.280431513461615, 35.208802182581145, 0.9999772910456809, 0.9999705582546942, 0.9999759851841352, 10007.414796685354, 10061.104891984032, 10046.600209700331, 255.14462835497034, 79.47316889835201, 70.73232568424316, 10007.387381028146, 10062.139294882661, 10048.818244865957, 286.7336640597827, 286.22897521520525, 286.38758077506685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.4258, 5.616133, 4385.978, 790.0412, 5.564253, 4396.206, 816.6151, 6.719133, 5487.695, 785.9597, 6.985255, 5490.259, 792.6366, 6.935161, 5497.176, 833.8359, 6.522405, 5438.322, 99.67991, 99.90717, 99.77488, 99.81946, 99.94623, 98.88249
36011.28024, 59.999949284361875, 59.99822410453233, 60.00027293433554, 35.03651065209599, 35.30193352958278, 35.23839845755202, 0.9999773240322077, 0.9999684037603538, 0.9999764995744403, 10019.153334989813, 10069.61263065658, 10057.633245745823, 258.67295532147364, 75.63291630140202, 77.1932640775293, 10016.23979137812, 10071.265005529924, 10057.189379492853, 286.71791912239115, 286.22182249287454, 286.25557325176595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.6503, 5.584544, 4393.203, 796.3643, 5.524835, 4399.77, 823.0211, 6.652499, 5473.666, 792.1931, 6.938737, 5496.871, 798.855, 6.884939, 5500.244, 827.5137, 6.59785, 5460.997, 99.84913, 99.99322, 99.5402, 99.94278, 100.0, 99.28946
36013.581560000006, 59.99862410645585, 60.002744282768205, 60.001765930763625, 35.03152009551899, 35.293904396072044, 35.263509645936644, 0.9999732650648666, 0.9999688306730026, 0.9999742290972155, 10017.59659873621, 10069.09045853371, 10063.587816802734, 257.9594976131366, 73.86718453633148, 68.91578534233238, 10019.714997458354, 10072.474686505442, 10052.656774812427, 286.72807439043396, 286.26308857675, 286.3128725160625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.6503, 5.584901, 4393.146, 796.3643, 5.524835, 4399.764, 823.0405, 6.653051, 5473.493, 792.1736, 6.938737, 5496.818, 798.8741, 6.884939, 5500.302, 827.5534, 6.599132, 5461.055, 99.84281, 99.99334, 99.51665, 99.94277, 100.0, 99.29052
36015.90556000001, 60.003180667650966, 60.00167836941276, 60.00255773870512, 35.073423980747336, 35.30565910728672, 35.26433279072574, 0.9999740016989717, 0.9999757744026512, 0.999975177285007, 10015.612414206731, 10070.085829712829, 10062.340991654759, 250.4408587401681, 73.50596524926459, 67.74845962295956, 10017.474038857828, 10071.199947194531, 10058.242160965587, 286.6808651043472, 286.2001459277279, 286.26733810689274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.9787, 5.546709, 4398.456, 802.59, 5.482654, 4400.319, 829.2328, 6.579606, 5455.708, 798.4459, 6.888543, 5500.201, 805.1115, 6.830698, 5499.506, 821.9867, 6.656082, 5473.65, 99.95851, 100.0, 99.19739, 99.99915, 99.98962, 99.54133
36018.23932, 60.00485364893987, 60.00329304267925, 60.00652376367728, 35.060616214401634, 35.30902591849784, 35.23476801841257, 0.9999727681219532, 0.999968667376773, 0.9999748076263544, 10014.372230435552, 10071.253658182675, 10055.128526139188, 252.41992881380293, 80.37830218723047, 71.99014579379423, 10017.51220315801, 10067.898803342407, 10060.982656095983, 286.6636984545789, 286.1515005295981, 286.2985741326964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.67, 5.584723, 4393.366, 796.3448, 5.525019, 4399.822, 823.0599, 6.651579, 5474.173, 792.1931, 6.938737, 5496.877, 798.855, 6.885121, 5500.359, 824.5116, 6.64125, 5472.853, 99.84413, 99.99456, 99.52902, 99.94064, 100.0, 99.48212
36020.54884, 60.00532319825674, 60.003217480503984, 60.007289962141755, 34.99996648301495, 35.260946562005145, 35.20220054474241, 0.9999783163825867, 0.9999725738916699, 0.9999762554480357, 10011.942281007088, 10075.189471354115, 10059.506015404884, 256.437349464441, 75.74660799687263, 68.64741018568884, 10020.718463342311, 10070.303331768118, 10058.774431761183, 287.0725911146428, 286.63176882670615, 286.6725372740939, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.67, 5.584544, 4393.097, 795.7612, 5.532203, 4399.288, 821.1381, 6.677165, 5480.492, 788.9696, 6.9665, 5492.653, 794.1817, 6.922925, 5497.635, 815.4855, 6.73574, 5490.195, 99.8417, 99.98091, 99.6439, 99.86501, 99.96193, 99.82033
36022.888640000005, 60.0054738627396, 60.00409050322896, 60.00326917741411, 35.01437484534314, 35.25801896703219, 35.18791233976397, 0.9999793140836999, 0.999968675184348, 0.9999757323787856, 10008.9657584149, 10061.938372165052, 10058.521457486635, 252.16731847951155, 78.22307053527675, 69.71105645217176, 10017.248904646056, 10067.940115072219, 10059.818001314552, 287.086221961856, 286.5568626456665, 286.68950664848387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 782.9636, 5.602212, 4390.265, 793.6794, 5.538097, 4399.447, 822.1475, 6.65618, 5474.113, 792.1736, 6.938553, 5496.813, 798.8931, 6.884756, 5500.304, 821.2511, 6.671098, 5478.06, 99.76904, 99.97983, 99.52793, 99.94278, 100.0, 99.59969
36025.320680000004, 60.00116429376219, 60.00256570874036, 59.99858654626795, 35.02746400911395, 35.24920784980884, 35.184637948905326, 0.9999747003571277, 0.999967855063629, 0.9999758286064669, 10012.198916814299, 10069.185774370168, 10057.52854669619, 258.0113219533848, 81.03377745762373, 72.50026251309464, 10014.432141368032, 10063.693205808839, 10059.065358695883, 287.0504899156832, 286.6405533847423, 286.6966259478737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.67, 5.584365, 4393.256, 796.3643, 5.524835, 4399.881, 823.0599, 6.651026, 5473.996, 792.2319, 6.938737, 5496.755, 798.8741, 6.884756, 5500.356, 821.3306, 6.671098, 5477.709, 99.84532, 99.99328, 99.5258, 99.94481, 100.0, 99.60277
36027.8116, 59.99892110996596, 59.99537320032071, 59.99788948347856, 35.02820010205693, 35.28419406026196, 35.23136377894822, 0.999974282934589, 0.9999724132686207, 0.9999734364678445, 10020.085567454322, 10075.957150139395, 10069.368745927983, 248.0345833717242, 76.68410527560718, 70.24261765849678, 10025.042078687879, 10078.045396420135, 10068.895166919756, 286.96779109242544, 286.497041137755, 286.7267252880878, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.9787, 5.54653, 4398.179, 802.5706, 5.482838, 4400.381, 829.2134, 6.57887, 5455.77, 798.4265, 6.888359, 5499.919, 805.0924, 6.830698, 5499.674, 827.4938, 6.599681, 5460.997, 99.9572, 100.0, 99.19233, 100.0, 99.98778, 99.29153
36030.176880000006, 59.99951369650452, 60.0006428108253, 59.998757263004876, 34.999726165611364, 35.220383835105096, 35.177175636126165, 0.9999750988351434, 0.9999699399900924, 0.999978553749208, 10006.37763362722, 10061.360241866883, 10047.61415127571, 257.2456673021116, 81.89907322545605, 73.05606345294382, 10008.428048549058, 10070.397590162702, 10053.28236206268, 287.02269583027163, 286.50284596971943, 286.6656564557957, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.67, 5.584365, 4393.204, 796.3643, 5.524651, 4399.881, 822.9628, 6.651947, 5474.456, 792.2125, 6.938737, 5496.814, 798.8741, 6.884756, 5500.247, 822.6627, 6.650589, 5472.685, 99.84902, 99.99459, 99.51869, 99.94383, 100.0, 99.51641
36032.547040000005, 59.993922204066365, 59.990588674998186, 59.99630488934458, 34.98014201038804, 35.22013040615432, 35.15163522314253, 0.9999778164469086, 0.9999737822729907, 0.9999730897519623, 9993.973157138105, 10056.514802969914, 10037.108618370123, 252.35898023682321, 72.75776540753759, 70.8400792624916, 10006.227424713268, 10048.669732859784, 10041.426655292316, 287.0085446052737, 286.5208232861793, 286.61653201890533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.9787, 5.54653, 4398.346, 796.3448, 5.525019, 4399.88, 829.2523, 6.57795, 5454.585, 790.9697, 6.951424, 5494.703, 796.1845, 6.911785, 5498.769, 831.3905, 6.552803, 5446.883, 99.9597, 99.99587, 99.18622, 99.90228, 99.98251, 99.03284
36034.85884, 59.99483827355962, 59.99487348218876, 59.996217573347, 35.04424632202154, 35.301596617666355, 35.201572872261764, 0.9999795485236677, 0.9999697464224753, 0.9999732977124528, 10017.630065893325, 10080.33430558471, 10055.630763998128, 252.30027772099393, 72.33884382165161, 75.74302991548484, 10022.606046104258, 10074.781589290631, 10064.504172984673, 286.9703698796411, 286.5495445792327, 286.6383874514217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 798.7157, 5.512979, 4400.111, 791.5782, 5.551359, 4397.965, 832.5328, 6.543712, 5447.557, 790.1541, 6.95124, 5496.011, 798.2637, 6.886582, 5500.186, 827.7324, 6.596751, 5460.71, 100.0, 99.95235, 99.0032, 99.92606, 100.0, 99.2874
36037.205160000005, 59.99168397024943, 59.99776536356914, 59.99573207566247, 35.01737974996748, 35.263114765280555, 35.20014878046498, 0.9999764853918814, 0.9999741972648483, 0.9999739248760622, 10013.774371604803, 10075.067636814852, 10051.999983135578, 248.79260767005775, 72.84321942458064, 69.76063793225148, 10012.989218801926, 10071.04663586014, 10061.745867871152, 287.0200493817476, 286.45687878233633, 286.64911744457464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.9787, 5.54653, 4398.289, 791.014, 5.561306, 4396.202, 829.2523, 6.57887, 5455.82, 792.1542, 6.939105, 5496.87, 792.5984, 6.935526, 5497.338, 827.4739, 6.600048, 5461.173, 99.95731, 99.91227, 99.19029, 99.94071, 99.95019, 99.29048
36039.519400000005, 59.99718565174298, 59.9914037516903, 59.99671866431442, 34.996674791612065, 35.23494937686544, 35.1781699890848, 0.9999774341973966, 0.9999719940161967, 0.9999772670289863, 10008.113860224947, 10061.90625340964, 10046.372539845055, 252.3842685327196, 76.676494780746, 67.34014352857503, 10005.84933193497, 10067.868206179663, 10050.387404615754, 286.9726625142765, 286.5908041550886, 286.6666571835213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.7883, 5.58383, 4393.256, 783.7182, 5.601276, 4389.741, 822.5358, 6.655996, 5474.619, 798.5041, 6.887991, 5500.033, 786.361, 6.982644, 5490.84, 821.3306, 6.670183, 5478.287, 99.84402, 99.76544, 99.54739, 99.99919, 99.82913, 99.59651
36041.937280000006, 59.99419455906285, 59.99670283186561, 59.996555120930296, 35.030006750319465, 35.26836961795099, 35.20857647935532, 0.9999750362730654, 0.9999748926493462, 0.999975167256624, 10021.647951050067, 10070.594825810003, 10057.55921939015, 249.30155431362073, 71.3710832022116, 68.53055271476342, 10022.675855148445, 10074.36238992055, 10057.480951436672, 287.06739170085075, 286.52824143827144, 286.63791368875604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.9984, 5.54653, 4398.179, 789.9828, 5.564806, 4396.087, 829.2717, 6.577581, 5455.936, 792.1736, 6.938921, 5496.817, 792.5984, 6.935526, 5497.23, 828.13, 6.596202, 5460.649, 99.96089, 99.90583, 99.18414, 99.93859, 99.94823, 99.28313
36044.28392, 59.99373933098518, 59.99665598409667, 59.9936095579677, 35.00673415654243, 35.27228087052894, 35.18670041292104, 0.9999751763989465, 0.9999714941455508, 0.9999733055071393, 10010.719795675843, 10071.118059119639, 10052.738084717193, 254.16314351483334, 76.29176851001012, 67.64040821376693, 10008.959642400381, 10065.435433204913, 10057.799945574146, 287.0025769460272, 286.5053052660673, 286.6271566250798, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.6897, 5.584544, 4393.198, 790.0023, 5.564621, 4396.089, 822.924, 6.653235, 5474.0, 792.1931, 6.938553, 5496.76, 792.6557, 6.935161, 5497.285, 827.454, 6.599132, 5460.484, 99.84401, 99.90971, 99.52795, 99.94075, 99.94725, 99.28013
36046.53568, 59.991610371298044, 59.99077699915027, 59.98991116369557, 35.01235674921909, 35.26768601060861, 35.22425496277638, 0.9999729392472851, 0.999968347966993, 0.9999761115593518, 10011.93845659563, 10067.776775764978, 10056.123503604551, 256.9221431846606, 80.40161893259392, 68.232526537191, 10012.271427189848, 10069.658739521888, 10055.365143406952, 286.9132935640277, 286.4410618979464, 286.65269079257934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 780.3612, 5.619881, 4385.432, 796.3643, 5.524651, 4399.881, 816.6539, 6.719501, 5487.302, 785.9403, 6.985438, 5490.372, 798.2637, 6.894252, 5499.741, 832.4641, 6.546576, 5447.568, 99.67369, 99.99589, 99.77081, 99.82354, 99.99823, 99.04531
36048.926680000004, 59.99134958228129, 59.99307896659907, 59.99347080245325, 35.02417707183571, 35.26253310239692, 35.20102191260886, 0.9999752554312759, 0.999970384534312, 0.9999737455897802, 10022.136557341628, 10064.763752821524, 10052.611569043627, 257.69886721952935, 75.85457845972542, 70.96978515257251, 10014.12536243319, 10071.294838712332, 10052.391485409064, 287.0618394262287, 286.5179309027186, 286.5691441188988, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.67, 5.584544, 4393.423, 790.586, 5.561121, 4397.361, 822.9434, 6.651763, 5474.171, 792.1931, 6.938737, 5496.872, 797.2718, 6.898453, 5500.097, 827.5932, 6.598217, 5460.54, 99.84913, 99.93109, 99.52899, 99.94064, 100.0, 99.29057
36051.26688, 59.99213662144649, 59.9935124674489, 59.993647852901326, 35.007237005494254, 35.26809963126572, 35.21027722003061, 0.9999769813190181, 0.999971388914603, 0.999974255528353, 10014.834406967693, 10075.284629318663, 10061.305000421726, 253.66499968224525, 77.96598899910259, 69.13568832919077, 10011.646687767192, 10070.689739633284, 10062.491852151816, 286.98753936978653, 286.4801331167809, 286.5903886642225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 788.188, 5.575799, 4395.753, 799.4772, 5.504205, 4400.546, 827.544, 6.596725, 5458.015, 797.9216, 6.889278, 5499.976, 805.0543, 6.830516, 5499.458, 820.8336, 6.674394, 5478.917, 99.89234, 100.0, 99.23524, 99.99706, 99.98874, 99.61414
36053.552840000004, 59.990525642021225, 59.99192083654705, 59.98957140814698, 35.05102846663621, 35.27800007711083, 35.209061374792775, 0.9999741809183154, 0.9999664478058182, 0.9999769765563407, 10007.313371586679, 10068.15022967039, 10050.26587890478, 254.16046496836225, 81.18872779452795, 68.07889021973801, 10017.194466708626, 10068.736987003558, 10062.919040676594, 286.93545279232677, 286.4095266001773, 286.61758287817264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 788.3851, 5.578119, 4394.063, 796.909, 5.524098, 4399.825, 822.4581, 6.657101, 5475.177, 792.1931, 6.938737, 5496.818, 798.855, 6.884756, 5500.358, 827.6131, 6.598033, 5460.598, 99.86687, 99.99461, 99.5544, 99.94075, 100.0, 99.29157
36055.91664, 59.9889841494845, 59.98610508377769, 59.98865528517477, 35.00479888480266, 35.28010461538623, 35.20427519243743, 0.9999752537361286, 0.9999722838953967, 0.9999768712409145, 10018.265374753126, 10072.401943536348, 10054.435249148057, 251.2660863894307, 71.91314982905169, 73.95466598445608, 10028.021972737957, 10070.745777779122, 10057.281694810234, 287.020356446585, 286.3982567303896, 286.5930182660076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.9787, 5.54653, 4398.236, 796.3643, 5.524651, 4399.769, 829.194, 6.578686, 5455.481, 792.1736, 6.938921, 5496.981, 798.855, 6.885121, 5500.301, 821.1915, 6.671281, 5478.229, 99.9597, 99.99334, 99.19332, 99.94062, 100.0, 99.60376
36058.263040000005, 59.9857577382442, 59.984879241935744, 59.98593466489522, 35.01640975984302, 35.2561998894509, 35.213857690903026, 0.9999687377571868, 0.9999692057283021, 0.9999723411408832, 10013.53782640741, 10068.099646385344, 10059.748320473362, 243.22337991968834, 75.20261386533912, 67.67248522802174, 10017.566555061805, 10064.67480655889, 10062.04974041621, 286.9238409714449, 286.4554856055924, 286.5589324995346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 799.2677, 5.505483, 4400.477, 789.9828, 5.564437, 4395.864, 835.5611, 6.50027, 5431.41, 785.9015, 6.985622, 5489.976, 792.5984, 6.935343, 5497.174, 814.9686, 6.736838, 5490.427, 100.0, 99.91101, 98.75149, 99.82136, 99.94818, 99.81403
36060.659360000005, 59.98424396665206, 59.982112208968225, 59.98377035945676, 35.02725142820615, 35.271232691322666, 35.205446122318854, 0.9999768524776316, 0.9999702001043883, 0.9999743229988854, 10016.823990342013, 10069.323416429645, 10057.512713514088, 253.84576522149564, 77.52024210339755, 72.92171786157814, 10012.092388121288, 10067.072564365091, 10056.052557247554, 286.90416130499773, 286.35797081829566, 286.4927209159111, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.9787, 5.546352, 4398.289, 796.3448, 5.524835, 4399.881, 829.3493, 6.577765, 5455.32, 792.1736, 6.939105, 5496.87, 798.855, 6.886582, 5500.116, 821.2113, 6.670732, 5478.056, 99.9597, 99.99199, 99.19133, 99.94169, 100.0, 99.6048
36063.028040000005, 59.9780738972776, 59.978906119196175, 59.98373703495013, 35.00026520666904, 35.24845444748056, 35.20927027425802, 0.9999725024667244, 0.9999698298012213, 0.9999783084868142, 10003.545154832933, 10066.166285037187, 10047.232575829235, 251.84795695645926, 77.2378756228976, 75.36738353365945, 10008.752943450985, 10065.61409607687, 10046.954577462902, 286.9011835852349, 286.3562347145009, 286.54038115721477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.959, 5.54653, 4398.289, 796.3448, 5.525019, 4399.769, 829.1552, 6.578502, 5458.351, 784.7557, 6.997206, 5486.786, 790.0234, 6.955432, 5493.881, 825.1677, 6.619275, 5466.217, 99.9597, 99.99706, 99.21576, 99.77797, 99.89169, 99.37687
36065.389, 59.97645664329241, 59.97797307526235, 59.97729442821714, 35.02270710422, 35.25965730353274, 35.203941072892185, 0.9999744406067361, 0.9999711503049705, 0.9999731241833624, 10024.867593613792, 10068.527730358732, 10048.695168888906, 252.14740250493583, 77.83005604550908, 72.04104699803429, 10012.819353652798, 10067.15359082762, 10055.818064376694, 287.0682897700225, 286.5307596281309, 286.55658293993446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.3797, 5.580439, 4394.853, 801.0142, 5.497389, 4400.317, 826.2822, 6.613659, 5461.661, 783.882, 6.997022, 5489.518, 792.0262, 6.936256, 5497.114, 820.6944, 6.67531, 5479.028, 99.86817, 100.0, 99.33217, 99.79658, 99.94415, 99.6193
36067.72496, 59.97935221054165, 59.97593800452563, 59.973950829585895, 34.98603478754182, 35.24531843670139, 35.20053783985094, 0.9999738669726348, 0.9999703364822159, 0.9999714894215518, 10014.987296566263, 10062.359556672776, 10045.157282725157, 250.64058221364076, 78.07950407866429, 72.81206118455157, 10021.542318965428, 10067.532776353959, 10051.518106577936, 286.9993105059326, 286.2695991436392, 286.56803882034154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 788.7794, 5.572051, 4394.262, 796.3448, 5.524651, 4399.997, 822.1863, 6.658942, 5475.513, 785.9597, 6.985438, 5490.317, 792.6176, 6.935343, 5497.227, 827.6727, 6.59785, 5461.115, 99.88172, 99.99853, 99.55339, 99.81944, 99.94818, 99.2916
36069.987, 59.978070963109765, 59.98077363232385, 59.978276103590716, 34.99274963507381, 35.25379875251252, 35.20413332344622, 0.9999751916803703, 0.9999732979779796, 0.9999753821572166, 10014.02453284248, 10065.373754625794, 10041.409236477155, 253.91268725929285, 73.00704845320251, 70.62855361006996, 10007.338347536854, 10066.296199965112, 10052.581356371978, 286.9026071067683, 286.49750894192533, 286.6331647898677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 780.5386, 5.619345, 4385.594, 790.0023, 5.564621, 4396.089, 816.6151, 6.719317, 5487.02, 792.2125, 6.938553, 5496.872, 798.8741, 6.884939, 5500.359, 833.8359, 6.522222, 5438.435, 99.66989, 99.90971, 99.77284, 99.94172, 100.0, 98.87925
36072.29748, 59.977131439209586, 59.98098684319949, 59.97961251995551, 35.03921362675255, 35.26853233906021, 35.202657961890246, 0.999973143560453, 0.9999709607824698, 0.9999776373985724, 10006.051593794036, 10070.141689919963, 10060.326660239582, 250.50666815469413, 80.74112508198095, 72.67309556067767, 10015.81820074462, 10067.179725140419, 10051.020754850364, 286.94742173723097, 286.5407065088441, 286.6641212246869, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.6503, 5.584365, 4393.481, 796.3643, 5.524651, 4399.88, 822.9045, 6.651394, 5474.564, 785.9209, 6.985622, 5490.37, 792.6366, 6.935709, 5497.174, 827.5336, 6.599132, 5460.712, 99.84532, 99.99587, 99.53614, 99.82042, 99.94722, 99.28523
36074.611800000006, 59.977903841556, 59.97927339788286, 59.98206458775133, 35.02053976229031, 35.28540351271739, 35.17193575611908, 0.9999760886592093, 0.9999687838075888, 0.9999766646244016, 10010.558243921952, 10076.002180240828, 10049.78920628504, 255.30414162665693, 76.05238041463906, 70.93518044245957, 10018.389496290753, 10072.498497728759, 10050.335580368726, 287.0159945600075, 286.53611236184344, 286.6374691206969, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.67, 5.584544, 4393.366, 796.3448, 5.524651, 4399.657, 823.0016, 6.651579, 5474.171, 792.1931, 6.938737, 5496.924, 798.855, 6.884756, 5500.191, 827.5534, 6.599132, 5461.227, 99.84782, 99.99079, 99.51668, 99.94277, 100.0, 99.28627
36077.09356, 59.98248665536794, 59.98112955797463, 59.986058708474005, 35.00343391909465, 35.24566813874344, 35.163172049944954, 0.9999773039677966, 0.999973171342486, 0.9999740304164846, 10004.174281853724, 10061.902622330173, 10054.180525161672, 255.1358586911324, 71.6350803250516, 70.82679581503362, 10016.921061210298, 10062.486603560541, 10044.464759049133, 287.0229578372662, 286.4616883810835, 286.6743194663817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 792.9787, 5.546352, 4398.184, 802.59, 5.482654, 4400.377, 829.2717, 6.57887, 5455.824, 798.4265, 6.888359, 5499.86, 804.6155, 6.840013, 5499.89, 823.5374, 6.640151, 5470.339, 99.95851, 100.0, 99.18211, 100.0, 99.9966, 99.47897
36079.46656, 59.98484004050205, 59.98434451826677, 59.98578299703704, 35.04962963698142, 35.328503456307224, 35.23376281295265, 0.9999751790918296, 0.9999714067571672, 0.9999740592950151, 10010.346456452384, 10066.367791013561, 10054.75535163362, 254.22553730915024, 79.36390359661482, 67.38801912377039, 10010.47400356822, 10067.52460027017, 10063.511039783301, 286.79002318566495, 286.2327686603959, 286.4509748884735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.67, 5.584187, 4393.896, 796.3837, 5.524835, 4399.653, 825.0981, 6.627649, 5464.864, 792.1736, 6.939105, 5496.93, 798.8741, 6.884756, 5500.294, 820.6944, 6.678057, 5479.258, 99.85272, 99.99072, 99.38929, 99.94277, 100.0, 99.62873
36081.754160000004, 59.984653044164766, 59.98705510781544, 59.98413391659135, 34.98938174410651, 35.2217213742569, 35.188846417545285, 0.9999726854176005, 0.9999719428548892, 0.9999726809840661, 10008.594452681496, 10067.844268479877, 10053.346024574412, 252.55717975908797, 78.91776861841026, 75.56145066253248, 10014.148494219671, 10066.05419413915, 10047.046324656467, 287.0086113438666, 286.48395379552784, 286.57899163068686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 794.6151, 5.533502, 4399.603, 793.1541, 5.545096, 4397.97, 833.1541, 6.525857, 5437.091, 786.5034, 6.981393, 5490.314, 792.6557, 6.935161, 5497.284, 814.909, 6.736655, 5489.796, 99.98146, 99.95246, 98.90712, 99.82249, 99.94621, 99.81727
36084.14864, 59.98757760708975, 59.986149651434545, 59.98888578236539, 35.03280093467341, 35.2718533892112, 35.2114346959805, 0.99997380283862, 0.9999741891384891, 0.9999724794743483, 10025.554753648199, 10060.876046211377, 10056.299058612367, 253.45583461610045, 73.9175097832458, 73.59245500603947, 10011.592179317997, 10069.454647919594, 10055.292796971155, 287.09517951593654, 286.5588604644981, 286.6151477536196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 800.0, 794.0827, 5.543497, 4398.228, 796.267, 5.525019, 4399.826, 829.1163, 6.580526, 5455.543, 792.1542, 6.938921, 5496.928, 798.855, 6.885121, 5500.244, 821.1517, 6.671464, 5477.774, 99.95831, 99.99463, 99.19328, 99.94275, 100.0, 99.59449
