TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36231.77504, 60.00334688384162, 60.004888360254064, 59.99997594501389, 33.761399413574466, 34.004125190130814, 33.9398325775794, 0.9999760534193854, 0.9999775475720196, 0.999974514767369, 9652.9848767623, 9711.121317639754, 9690.377528224548, 238.83530555817424, 71.48506584680672, 63.63125487898128, 9655.29903264799, 9709.6358442468, 9694.611887199844, 287.07708987204757, 286.54536388416244, 286.626092974396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.959, 5.54653, 4398.289, 796.3643, 5.524835, 4399.711, 829.3687, 6.580158, 5455.651, 792.1154, 6.939289, 5496.815, 804.8254, 5.466664, 4399.628, 831.1917, 6.546943, 5444.641, 99.9597, 99.9933, 99.19946, 99.94486, 99.99015, 99.02241
36234.067, 59.998666072503404, 60.00338625658115, 59.999441254470895, 33.721862852567895, 33.98268688218502, 33.90010764919338, 0.9999734956515447, 0.9999706063798781, 0.9999764874681921, 9642.042526427978, 9700.24545000046, 9680.911896771544, 235.9709380035565, 78.75425693800116, 63.91833988488179, 9641.385802387316, 9697.326830204302, 9688.014658304013, 286.9432210648947, 286.5061325495405, 286.54475322919444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.959, 5.546709, 4397.989, 797.2982, 5.518756, 4400.47, 827.6993, 6.603352, 5464.915, 795.6302, 6.906377, 5499.565, 799.7324, 5.502276, 4400.377, 838.8062, 6.461243, 5416.474, 99.9529, 100.0, 99.33735, 99.9886, 100.0, 98.50607
36236.441640000005, 60.00398702657682, 60.002974199968335, 59.99992867428172, 33.747063376565656, 34.01461077699512, 33.96151367959764, 0.9999773189861589, 0.9999761434508887, 0.9999757636336677, 9656.197522783752, 9708.693675853596, 9694.30297235163, 241.63901319536012, 67.48010935541424, 64.79043812782857, 9661.138147089297, 9707.835288858903, 9698.244776321904, 286.96553391178276, 286.4762851227194, 286.6950987662694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.6863, 5.562771, 4396.794, 797.8624, 5.514888, 4399.817, 829.4464, 6.578686, 5455.486, 792.1542, 6.939105, 5496.817, 804.8445, 5.466664, 4399.686, 833.7762, 6.522588, 5438.839, 99.9184, 100.0, 99.19235, 99.93965, 99.99265, 98.88671
36238.72108, 59.99909667276569, 59.99427163114749, 60.00257669016237, 33.78296617626744, 34.00200562421291, 33.956615577759344, 0.9999775816284016, 0.9999758165169252, 0.9999781944431146, 9647.751963842698, 9704.530300632168, 9692.899562010814, 240.16002030993423, 65.43788338917511, 62.45575790644443, 9652.523839035817, 9708.788543109298, 9691.373084133653, 286.8649667219496, 286.4733198335504, 286.6287162596408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.8671, 5.584187, 4393.313, 796.3837, 5.524651, 4399.824, 829.2523, 6.578502, 5455.373, 792.1542, 6.938921, 5496.706, 798.607, 5.509764, 4400.268, 833.8359, 6.522405, 5438.727, 99.84533, 99.99459, 99.19237, 99.9387, 100.0, 98.88347
36241.11104, 59.99915262215579, 60.007666261287476, 59.99795113477007, 33.717050820228344, 33.976828352176874, 33.92318206344102, 0.999977181763789, 0.9999675277068207, 0.9999788089723254, 9641.790875236406, 9700.251484464712, 9689.88121354615, 237.6496684721733, 68.72215157575465, 65.71673478834964, 9645.79229319873, 9703.867562856036, 9692.384417197716, 286.9487086329339, 286.513232439845, 286.7312885920915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 780.3612, 5.619524, 4385.432, 790.0023, 5.564621, 4395.918, 835.5611, 6.50027, 5431.523, 785.882, 6.985438, 5489.977, 792.3887, 5.550124, 4397.927, 827.5137, 6.599315, 5460.882, 99.67119, 99.90583, 98.75455, 99.81839, 99.94399, 99.29048
36243.475600000005, 59.99914340456537, 60.00179784616669, 60.00326675769805, 33.77142956341906, 34.00171332214767, 33.94714990302792, 0.9999801043095321, 0.9999762814888302, 0.9999738048324139, 9656.169071379687, 9709.192027698937, 9696.492509372889, 237.8731192914105, 66.50340684981529, 63.85051620759896, 9654.503137223723, 9703.876568467482, 9701.514755062182, 286.960299158395, 286.5218466872537, 286.6515940503603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.67, 5.584365, 4393.308, 796.3448, 5.524651, 4399.709, 829.2911, 6.578502, 5455.602, 792.1736, 6.938921, 5496.706, 798.588, 5.509946, 4400.101, 833.8359, 6.522588, 5438.956, 99.84152, 99.99592, 99.19233, 99.9387, 100.0, 98.88464
36245.79092, 59.99920789554815, 60.00347838525639, 60.00608070975594, 33.81665443773508, 34.028751365634406, 33.947226938974374, 0.9999799022925999, 0.9999721927713784, 0.9999795367216291, 9655.375411946668, 9711.832192144579, 9703.766224280587, 235.57022412639083, 70.02248156077167, 64.35981580356975, 9661.665156513644, 9710.127414467719, 9702.260066344737, 286.9764054531918, 286.6379502702686, 286.777919324705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.6503, 5.584723, 4393.146, 796.3643, 5.524835, 4399.881, 829.2523, 6.578686, 5455.765, 792.1348, 6.939105, 5496.588, 798.6833, 5.509216, 4400.359, 826.9968, 6.613049, 5465.815, 99.84281, 99.99066, 99.19433, 99.94168, 100.0, 99.37707
36248.09984, 60.004034446580405, 60.00675261738935, 60.005674351561844, 33.77395077738252, 34.00471623467748, 33.961947673545474, 0.9999801284887201, 0.9999731957125556, 0.9999778709582783, 9655.03672242676, 9712.49052645915, 9701.394021544056, 240.01877110136695, 73.20031201079655, 63.1072027434584, 9658.140270848662, 9710.686894024162, 9707.7560831287, 286.909201284922, 286.48640206906913, 286.69112741733994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.9984, 5.546352, 4398.179, 802.6095, 5.48247, 4400.378, 823.1763, 6.646425, 5470.867, 797.0865, 6.89939, 5499.109, 802.4219, 5.487484, 4400.175, 825.5256, 6.616529, 5463.751, 99.9597, 100.0, 99.5015, 99.98661, 100.0, 99.33953
36250.470960000006, 60.00503765101925, 59.9990491576469, 59.99957437612765, 33.79255273245628, 33.990400585839396, 33.93242914492066, 0.9999822828777535, 0.999971187600031, 0.9999778417149919, 9659.112814511962, 9713.583282797577, 9702.5271005753, 238.5461337669699, 70.61679167491184, 64.799780463547, 9660.974267238207, 9712.424769849596, 9701.650896608635, 286.9176769550879, 286.6279552089435, 286.84151647296414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 788.2668, 5.572944, 4395.633, 796.3448, 5.524835, 4399.715, 825.7775, 6.698333, 5478.931, 792.1542, 6.938921, 5496.816, 798.588, 5.509764, 4399.993, 827.4938, 6.599681, 5461.114, 99.88993, 99.99213, 99.70386, 99.94071, 100.0, 99.28636
36252.96392, 60.004868963437744, 60.00386945683733, 60.002568358707016, 33.76607639164602, 33.995349496520696, 33.93208170152737, 0.9999777758807151, 0.9999696333170888, 0.9999758143812812, 9645.339619598903, 9703.764792465208, 9693.785461490432, 232.2648544948113, 80.87570313729611, 65.98974971081225, 9651.436127798906, 9701.280197155149, 9694.414347824175, 286.8764417026171, 286.4729093655616, 286.6688040405997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 798.0257, 5.509409, 4400.768, 790.0412, 5.564253, 4395.977, 816.5763, 6.71987, 5487.3, 785.9015, 6.985806, 5490.199, 792.3696, 5.549942, 4397.761, 833.8359, 6.522405, 5438.608, 100.0, 99.90709, 99.76877, 99.8204, 99.94763, 98.8824
36255.33344, 59.998050893433636, 60.003663516606395, 60.00120181336453, 33.77909893034136, 34.01565546959602, 33.953064843197794, 0.9999784994746069, 0.9999719856331523, 0.9999768995780414, 9662.497864180456, 9701.320719660658, 9700.138829558626, 242.90730082355503, 78.14576723501023, 68.87400832207913, 9663.509879408066, 9714.221416980934, 9707.067271628974, 286.9760141484532, 286.7203476364985, 286.78724919030395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.9984, 5.546174, 4398.341, 796.3643, 5.524835, 4399.764, 822.9628, 6.651394, 5474.173, 792.1736, 6.938921, 5496.923, 798.607, 5.509764, 4400.05, 827.5336, 6.598217, 5460.768, 99.96089, 99.99336, 99.52491, 99.94265, 100.0, 99.2853
36257.66728, 60.00216436232392, 59.99658910669042, 59.998817566145966, 33.81676468048377, 33.99212000495384, 33.956254887699004, 0.9999807693633066, 0.999974303920787, 0.9999762402634607, 9653.244673718387, 9711.693415431817, 9696.988540359196, 240.67767739455212, 77.46419235867302, 66.06733529348276, 9659.327967873798, 9711.539893811858, 9702.141429394263, 286.9221698153084, 286.48032436414803, 286.77884957642334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.9984, 5.546352, 4398.231, 796.3643, 5.524651, 4399.711, 822.9628, 6.65121, 5473.777, 792.1542, 6.938921, 5496.87, 798.588, 5.509946, 4400.046, 827.5534, 6.598949, 5461.457, 99.95839, 99.99203, 99.531, 99.93966, 99.99964, 99.28532
36259.98356, 60.00102551738094, 59.99850838807006, 59.99961992707969, 33.79060522868429, 34.02139438359052, 33.960686856484195, 0.999976560195925, 0.9999694626502834, 0.9999785856115234, 9647.778764860732, 9703.440071634352, 9699.16599807356, 235.48508905212975, 68.36376414996425, 67.82906821050165, 9662.046137625046, 9712.986309229127, 9703.296528763385, 286.9243663124399, 286.51143236967835, 286.7520224575568, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.6503, 5.584723, 4393.256, 802.59, 5.48247, 4400.32, 829.2523, 6.579238, 5456.155, 798.4265, 6.888543, 5500.147, 804.7491, 5.467212, 4400.078, 822.3246, 6.651138, 5472.451, 99.84782, 100.0, 99.19442, 99.99915, 99.99271, 99.49771
36262.354360000005, 60.00135478022017, 59.99932244881026, 59.999758387605205, 33.73514240778141, 33.99417726295029, 33.94423572864939, 0.9999804983036015, 0.9999710538079079, 0.9999786622341068, 9651.682556984884, 9708.206176315553, 9696.373938891556, 246.23990904914626, 72.88141175907208, 64.41041044318808, 9653.197983899056, 9706.556281904364, 9696.535712235886, 287.0057981915555, 286.61152028304787, 286.73591548249556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.9984, 5.54653, 4398.346, 796.3643, 5.524651, 4399.706, 823.0016, 6.651947, 5473.719, 792.1736, 6.938737, 5496.817, 798.607, 5.509399, 4400.155, 820.4161, 6.679522, 5479.601, 99.96112, 99.99192, 99.52687, 99.94072, 99.99956, 99.62562
36264.724480000004, 59.99807895789943, 60.00354592934135, 60.00298497632381, 33.751287151004846, 34.01336115153851, 33.94311089394281, 0.9999808630593314, 0.9999704409332245, 0.9999804683206664, 9655.899406061295, 9704.113599367929, 9695.51648846346, 247.15710926505244, 77.12127583407721, 60.011391366583666, 9648.012946287441, 9710.662946295948, 9702.401423515572, 286.95754949127445, 286.5444326747535, 286.81816944363555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.366, 796.4032, 5.524467, 4399.825, 822.8851, 6.651026, 5473.996, 792.2125, 6.938553, 5496.871, 798.6451, 5.509399, 4400.157, 821.1915, 6.669084, 5478.288, 99.84663, 99.99325, 99.5258, 99.94171, 100.0, 99.59229
36267.02728, 59.99851740983359, 59.9971570301627, 60.00556445323706, 31.647542833024588, 31.81424472906156, 31.666127573096706, 0.999979022489544, 0.9999657731150349, 0.9999831620561748, 8859.80243650408, 8887.403789185031, 8856.963087229946, 221.61400161525717, 70.19265187960059, 55.57776287005527, 8713.307824189813, 8743.293987693993, 8720.971676716192, 286.81710505492947, 286.4572981622661, 286.717904703417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.7094, 5.584365, 4393.313, 796.3837, 5.524467, 4399.712, 822.7881, 6.653235, 5473.832, 792.1736, 6.938921, 5496.812, 798.588, 5.509946, 4400.157, 821.2113, 6.670549, 5477.885, 99.84663, 99.99461, 99.52282, 99.94275, 100.0, 99.59651
36269.369640000004, 59.99953707431486, 60.00065723393416, 59.99962172820237, 30.577815680238043, 30.749392261401812, 30.599763529579086, 0.999986060317723, 0.9999808282422485, 0.9999857320867532, 8680.239620845148, 8782.05529927404, 8877.570971343484, 220.66492715986715, 57.17428366913032, 47.37669980975852, 9034.866148920713, 9121.19462983283, 9216.765810056317, 286.8505857463333, 286.42478590700307, 286.643851061654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 780.6964, 5.61756, 4386.939, 769.2238, 5.778474, 4161.141, 819.9346, 6.690418, 5481.999, 792.1931, 6.939656, 5496.758, 798.6261, 5.509582, 4400.266, 821.3505, 6.668717, 5477.143, 99.70176, 97.68625, 99.6713, 99.9427, 100.0, 99.59454
36271.71028, 60.00084775212167, 59.99912962673422, 59.996633230179995, 31.449028764614507, 31.916795011290137, 32.07461476595457, 0.9999785198355355, 0.9999792967567511, 0.9999814910680626, 9288.949510692048, 9401.255068947721, 9481.073063640817, 233.33219410925994, 70.50632451513792, 59.56671803320842, 9663.643690078552, 9709.626661252541, 9623.803942411907, 286.792002670562, 286.4057173653752, 286.6272013430401, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 783.4368, 5.602926, 4389.678, 794.9051, 5.533308, 4399.28, 565.0762, 7.564029, 3842.204, 792.1736, 6.938553, 5496.755, 798.7024, 5.509399, 4400.098, 821.7084, 6.665788, 5477.602, 99.76532, 99.98224, 73.9056, 99.94481, 100.0, 99.59031
36274.05464, 59.993800267292784, 60.00373214747078, 60.00086316565668, 34.73294093766264, 34.00765592682311, 33.9533782020007, 0.9999808330475796, 0.9999712928449943, 0.9999809318959418, 9657.86751958713, 9708.745067798724, 9702.23688542497, 245.62947649180478, 76.64781960707353, 59.424017336981706, 9659.627414233639, 9709.616049498116, 9690.675948436598, 286.869899629618, 286.53183975849663, 286.7232390257621, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 783.4565, 5.602926, 4389.678, 795.2164, 5.532019, 4399.34, 819.7404, 6.686368, 5481.613, 273.7953, 7.594762, 2857.248, 798.8168, 5.508851, 4400.266, 821.6288, 6.665971, 5477.257, 99.76412, 99.9836, 99.66434, 45.09008, 99.99832, 99.58191
36276.42448, 59.997591342586155, 60.00238246641018, 60.00057315328505, 33.73489446160556, 34.01543773171144, 33.96229890828591, 0.9999852579274723, 0.9999765687524963, 0.9999791618764806, 9653.518989377024, 9705.106795040025, 9703.481359313717, 247.10235175764592, 66.8576013540519, 54.05192316991088, 9659.525521191206, 9718.199371739192, 9715.876858417516, 286.9145028336212, 286.4825140125675, 286.7195659241254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 783.3381, 5.603283, 4389.625, 795.3331, 5.531466, 4399.388, 819.7986, 6.685816, 5481.502, 792.0765, 6.940392, 5496.759, 680.0766, 5.724897, 4403.465, 818.7858, 6.696186, 5474.405, 99.76293, 99.98603, 99.66227, 99.94169, 100.0, 99.64224
36278.72232, 59.99828661237654, 59.9972027763749, 59.99966928388713, 33.78688711760008, 33.988207729204404, 33.96864404964506, 0.9999821905836171, 0.9999707638437094, 0.999980317991259, 9649.724669257797, 9712.526498649126, 9705.14623492483, 246.29912762302683, 76.7196159108264, 62.39470780834472, 9660.718863269272, 9713.707227802799, 9700.032842189295, 286.9099126776666, 286.4906850868371, 286.6954221959404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 783.4171, 5.602926, 4389.63, 795.3137, 5.530913, 4399.446, 820.051, 6.682871, 5484.227, 790.7561, 6.949953, 5497.51, 800.8769, 5.512686, 4399.837, 825.9232, 6.617261, 5485.022, 99.76401, 99.98601, 99.65108, 99.96784, 100.0, 99.45708
36281.07376000001, 59.99696237135496, 59.997522947192245, 60.0005202524025, 33.78301764092871, 34.01454351394258, 33.930131580600836, 0.9999825091587854, 0.9999650542413935, 0.9999793216179405, 9651.019384560885, 9708.205970838255, 9697.718389530604, 249.39851013592033, 78.8988410240056, 60.43456666552811, 9652.46410460386, 9709.729045018792, 9701.095534273629, 286.8214737566251, 286.4932154905684, 286.6176991187924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 783.4368, 5.602926, 4389.625, 795.4499, 5.530545, 4399.442, 819.954, 6.684344, 5480.886, 791.96, 6.94076, 5496.869, 797.577, 5.516521, 4399.895, 821.7084, 6.667253, 5477.081, 99.76281, 99.98471, 99.65108, 99.93761, 100.0, 99.5903
36283.443920000005, 59.9996630599405, 60.001892449537245, 60.00250658938786, 33.765345521959155, 34.011406953696174, 33.971433204328896, 0.9999799128597331, 0.9999733503403017, 0.9999808733829431, 9651.670561402121, 9714.198628267131, 9698.541587780312, 244.32983654701275, 66.9433326880544, 64.25856780761296, 9662.543397442016, 9703.969991929742, 9700.231492977757, 286.8779209461979, 286.45442071820446, 286.72082540400197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 778.3503, 5.633979, 4380.949, 789.1463, 5.569779, 4395.254, 813.6839, 6.748953, 5491.915, 785.6296, 6.987829, 5489.803, 791.3586, 5.556334, 4397.115, 815.2867, 6.732443, 5489.343, 99.57917, 99.89463, 99.85469, 99.81319, 99.93176, 99.80484
36285.778000000006, 59.99617508450376, 59.99522673034756, 59.99377140741515, 33.7516443693066, 34.02550978103514, 33.95049920529699, 0.9999808696208072, 0.9999649285999502, 0.9999797628864315, 9656.17172008712, 9709.369887239716, 9699.846263729269, 242.92749972961792, 76.7894196371036, 59.01211961991976, 9659.316215402969, 9714.534815691057, 9697.62068419816, 286.88683399400537, 286.5081244809656, 286.6837519019586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 783.4368, 5.603105, 4389.631, 795.4304, 5.530729, 4399.501, 819.9346, 6.684528, 5481.05, 791.96, 6.940392, 5496.699, 797.5961, 5.516521, 4400.116, 821.6089, 6.666886, 5476.914, 99.76294, 99.98471, 99.65406, 99.93655, 100.0, 99.59142
36288.141240000004, 59.9856537885153, 59.99294397455479, 59.98958972181971, 33.78641435686855, 33.996062291553855, 33.94877899827923, 0.9999793759497393, 0.9999652874168072, 0.9999834316597113, 9654.74498887447, 9710.449728242862, 9698.688931022058, 241.2388334165189, 77.67941034542473, 60.929825573273774, 9646.0460644232, 9705.222625948061, 9694.277438780342, 286.9157862373233, 286.466591430002, 286.5210905950183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 783.4171, 5.602747, 4389.683, 795.4109, 5.530729, 4399.448, 819.8958, 6.683792, 5481.161, 791.96, 6.940576, 5496.81, 797.577, 5.516521, 4399.951, 821.6487, 6.665055, 5477.716, 99.76032, 99.9846, 99.65608, 99.93761, 99.99747, 99.57784
36290.63276, 59.99124769317124, 59.98948066604766, 59.98496061257237, 33.76720220875173, 34.00068047137073, 33.96259660729023, 0.9999836544634916, 0.999969569463332, 0.99997816739063, 9647.01938013606, 9712.96669743754, 9702.50793348694, 246.48650228697943, 74.19151426771714, 64.51118404903991, 9652.324253676357, 9711.901183962185, 9703.572028840708, 286.85294955410944, 286.49733053831164, 286.73796044627875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.7061, 5.566875, 4396.172, 801.6172, 5.489285, 4400.288, 826.2822, 6.613291, 5464.86, 798.174, 6.890749, 5499.748, 803.1277, 5.481091, 4400.331, 826.4401, 6.620374, 5468.847, 99.90647, 100.0, 99.36584, 99.99401, 100.0, 99.40401
36292.98068, 59.988525836268046, 59.98581954417995, 59.98642108672313, 33.786507468008736, 34.02778500592821, 33.94334599293663, 0.999980346939302, 0.9999668443512332, 0.9999779026486958, 9659.41240054709, 9720.853033539805, 9705.80637933177, 245.35038442823338, 80.8433267987657, 61.593219614820555, 9666.889895101587, 9710.659711926413, 9700.054104780076, 286.88466588110884, 286.4901678884778, 286.6514014201338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 783.4171, 5.602926, 4389.794, 795.4109, 5.530729, 4399.442, 819.8958, 6.684712, 5480.655, 791.96, 6.940576, 5496.811, 797.577, 5.516338, 4400.114, 828.9053, 6.558113, 5453.368, 99.76664, 99.98727, 99.65623, 99.94061, 100.0, 99.08398
36295.37552, 59.98746002246383, 59.98357430368638, 59.98230091869418, 33.7554816158845, 34.000372722235916, 33.95906646779147, 0.9999788333744621, 0.9999712945584459, 0.9999790216922871, 9647.150446681453, 9705.91089454673, 9689.99905244615, 243.62127804820597, 77.44770400788457, 65.4491526615875, 9651.865178155766, 9709.585138134342, 9699.788392051263, 286.96882905058595, 286.4749293917059, 286.6271131049153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 791.6578, 5.550814, 4398.082, 791.6949, 5.556517, 4396.422, 814.6934, 6.739197, 5491.474, 785.8044, 6.987461, 5489.973, 791.3205, 5.556516, 4397.0, 834.154, 6.51801, 5437.577, 99.95289, 99.93115, 99.84357, 99.81628, 99.93548, 98.85737
36297.74592, 59.98579451969929, 59.984192208209585, 59.98533895130711, 33.78545199492037, 34.02549572969957, 33.97377607546796, 0.9999807317971006, 0.9999688119301594, 0.9999788793177016, 9661.709980921187, 9715.199328975781, 9699.439104012947, 241.39246575457878, 74.6976158129055, 59.15974178167562, 9661.160482923813, 9713.923126717695, 9707.772871572246, 286.9476017554128, 286.3898430103434, 286.74671920189945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.9229, 5.565091, 4396.057, 795.372, 5.531097, 4399.387, 819.9734, 6.68508, 5481.22, 791.9406, 6.94076, 5496.703, 797.5388, 5.516704, 4399.949, 827.8914, 6.596568, 5460.254, 99.90518, 99.98466, 99.65917, 99.93759, 99.99744, 99.27595
36300.0754, 59.98059280286145, 59.98071225104646, 59.980327085049645, 33.78489575135109, 34.006706411723385, 33.98998809367499, 0.9999818574759372, 0.9999655256470728, 0.9999807077086925, 9658.441982446897, 9721.421691624742, 9701.097499219602, 245.4631247997927, 76.37146650768591, 60.7237706759272, 9658.759161552016, 9718.07544796816, 9699.725381941664, 286.9956560902709, 286.5142902185695, 286.74955779409856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.7258, 5.56634, 4395.947, 795.3915, 5.531282, 4399.446, 819.954, 6.684528, 5481.216, 791.9018, 6.940944, 5496.645, 797.5388, 5.516886, 4400.003, 827.9312, 6.594737, 5460.37, 99.90659, 99.98601, 99.64893, 99.93759, 99.99867, 99.26965
36302.36984, 59.98470269308882, 59.985189699975265, 59.98245060614506, 33.74854859900272, 33.998051265835265, 33.951438866769, 0.999979106204994, 0.9999710178088769, 0.9999774497294702, 9652.381422271128, 9711.037189374883, 9703.420748018678, 244.08902205497452, 76.80803856442117, 57.272220524790896, 9660.990107563293, 9711.098549425318, 9701.244424374603, 287.0103619429534, 286.4664535555255, 286.63825514929607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 783.3973, 5.603105, 4389.625, 801.6562, 5.489285, 4400.512, 826.4957, 6.611635, 5464.746, 798.1934, 6.890565, 5500.028, 803.7953, 5.473787, 4399.921, 821.5692, 6.666886, 5476.966, 99.76281, 100.0, 99.33922, 100.0, 99.99799, 99.58505
36304.71184, 59.98568359742404, 59.98313492314744, 59.982879252840995, 33.79746857636411, 34.01188131543055, 33.94953901912115, 0.999979961217532, 0.9999707438353711, 0.999981020425105, 9653.615205166941, 9702.205438273502, 9698.405783877779, 246.66021903051933, 76.93153296079163, 62.95993399320423, 9654.526092576301, 9705.715953528575, 9704.592093843541, 287.04036643762385, 286.46523834969116, 286.60643029729175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.7061, 5.566519, 4395.946, 795.4109, 5.530913, 4399.616, 819.9346, 6.684712, 5481.215, 791.9212, 6.94076, 5496.479, 797.5388, 5.516886, 4400.057, 827.8318, 6.595653, 5459.795, 99.90898, 99.98479, 99.65308, 99.93459, 99.99741, 99.28007
36307.020000000004, 59.98687739601505, 59.99097040800271, 59.985614038305776, 33.74303575691787, 33.96375137226434, 33.92446990105847, 0.9999782560833068, 0.99997475418935, 0.9999792926043135, 9638.243039961179, 9701.056995159059, 9695.659692513284, 237.00231672675636, 74.20030828680751, 62.54354647197488, 9640.442324883777, 9694.555545923802, 9688.206214756035, 286.91705333171416, 286.556491584978, 286.7811115684811, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.7258, 5.566519, 4396.172, 795.3915, 5.530913, 4399.393, 826.4181, 6.613107, 5462.729, 791.2998, 6.948298, 5495.158, 795.5551, 5.52967, 4398.943, 830.3766, 6.557014, 5445.219, 99.91159, 99.98212, 99.35556, 99.91056, 99.97194, 99.05059
36309.445960000005, 59.98981264203816, 59.988905218668386, 59.98929885707306, 33.792376005181666, 34.025939989524396, 33.987320535539524, 0.9999799247175319, 0.9999703510983619, 0.9999815212363651, 9663.601023265861, 9709.96464261046, 9703.207189047238, 232.30871923871518, 68.39296031521133, 63.53178031545394, 9658.39960606458, 9714.924852669366, 9707.058823013887, 286.9668372762519, 286.5528222366571, 286.78016675861113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 795.0882, 5.536715, 4398.849, 791.6949, 5.551912, 4398.193, 828.9999, 6.581815, 5459.192, 790.659, 6.945724, 5496.471, 797.4435, 5.517434, 4400.003, 828.0107, 6.594188, 5459.791, 99.97244, 99.94369, 99.23113, 99.93443, 99.99751, 99.26753
36311.7922, 59.98669194511695, 59.99095606797067, 59.99100363278879, 33.79823846090471, 34.03823229000776, 33.979276475250444, 0.9999768917393674, 0.9999749433434374, 0.999977129944312, 9655.895201760643, 9716.951417366607, 9709.722554681402, 239.19300033655009, 72.04329987864867, 62.429949976834905, 9658.142928181065, 9716.44653535488, 9708.781072675798, 286.879272528852, 286.46514097320437, 286.69513514089886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.7061, 5.566697, 4396.056, 795.372, 5.531097, 4399.445, 826.2822, 6.613107, 5464.863, 791.863, 6.941311, 5496.643, 797.5198, 5.516704, 4399.783, 828.0107, 6.594371, 5459.964, 99.90896, 99.98986, 99.35976, 99.93746, 99.99747, 99.27069
36314.1564, 59.99550106905131, 59.99461590732893, 59.994879900532055, 33.77505360309836, 34.02396668768244, 33.94574809810045, 0.9999786117221278, 0.9999725626102424, 0.9999799893481159, 9653.305111313395, 9710.283971747998, 9703.29424927938, 239.41124222366534, 75.04430325170893, 66.0170318684286, 9658.762876598581, 9704.285126419712, 9702.182307628198, 287.00010905114203, 286.55830315331923, 286.6326979557091, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 783.4171, 5.602926, 4389.625, 801.6562, 5.489285, 4400.226, 819.9734, 6.684896, 5480.998, 798.1934, 6.890381, 5499.859, 803.8144, 5.473604, 4399.973, 821.5891, 6.666337, 5477.543, 99.76412, 100.0, 99.65519, 99.99603, 99.99423, 99.5903
36316.47192, 59.99636471872451, 59.99641163816939, 59.997701776855614, 33.76576859277275, 33.989197573000816, 33.92490449737692, 0.9999850128240397, 0.9999694729404442, 0.9999800035817407, 9643.674291964793, 9706.554862294559, 9694.597237890343, 244.26358976662323, 71.1623377060514, 58.909186330355624, 9649.393636064098, 9697.387543450255, 9695.641342955516, 286.9057694433069, 286.50327641675796, 286.7801110406202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.6863, 5.566519, 4395.946, 795.4109, 5.531097, 4399.159, 826.3405, 6.613107, 5464.693, 791.9018, 6.941127, 5496.703, 797.5388, 5.516704, 4399.896, 827.8914, 6.594371, 5460.425, 99.90647, 99.98855, 99.34848, 99.93759, 99.99624, 99.26758
36318.7816, 59.99938024583521, 59.998409392821074, 60.0019323049625, 33.74762248234861, 33.973871117246524, 33.932171725380506, 0.9999776699344415, 0.999968028603895, 0.9999814146734392, 9648.325638510478, 9704.05153367305, 9687.801281107117, 243.321095290818, 72.85434471242297, 60.366132026481864, 9647.630583836395, 9700.016334245456, 9686.678943203431, 287.0043020125361, 286.5346418378226, 286.6951468666015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.7061, 5.566519, 4395.947, 795.3915, 5.530913, 4399.275, 826.4569, 6.614028, 5465.085, 791.9018, 6.941127, 5496.644, 797.5388, 5.516704, 4400.005, 827.8914, 6.594737, 5459.854, 99.91028, 99.98601, 99.35554, 99.93758, 99.99754, 99.26963
36321.17276, 59.99993318197037, 59.99573914684743, 59.99841225945987, 33.78159497161659, 34.01644682099535, 33.94537075200147, 0.9999773653356799, 0.999974183024452, 0.9999732781116617, 9655.172654168022, 9714.28698626568, 9695.44839805358, 225.49197239762634, 70.95457201151567, 69.96270927147543, 9662.747114132399, 9704.126013983026, 9703.816307776186, 286.9753155310869, 286.4481187051183, 286.6321612502003, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 795.9753, 5.527256, 4399.863, 789.1074, 5.569963, 4395.258, 832.5717, 6.537821, 5443.622, 785.649, 6.987461, 5491.0, 792.8846, 5.546837, 4398.513, 831.4303, 6.55207, 5451.188, 99.99179, 99.88827, 98.97042, 99.82867, 99.95875, 99.09023
36323.47664, 60.00465443447923, 60.00087577999096, 60.00081638764104, 33.75402276582212, 34.02153942056179, 33.94928650920033, 0.9999798132288406, 0.9999777169346261, 0.9999762927211259, 9659.35292918032, 9716.39085344643, 9701.798243146697, 235.92560348577808, 67.48003402223208, 64.20359986025869, 9660.172929514072, 9717.14023259737, 9702.619885383687, 286.96392481229543, 286.4853699029438, 286.73387664058146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.6863, 5.566519, 4396.062, 795.3915, 5.531097, 4399.275, 826.1852, 6.614764, 5464.862, 791.8824, 6.941311, 5496.754, 797.5198, 5.516886, 4400.003, 827.8516, 6.595653, 5460.254, 99.90909, 99.98466, 99.36284, 99.93959, 99.99621, 99.27903
36325.769920000006, 60.008648599813455, 60.007627949854985, 60.007923284661544, 33.740302802097915, 34.00334802659071, 33.931392436238866, 0.9999781091943623, 0.9999748307433617, 0.9999797282621105, 9652.5687546965, 9701.908861337948, 9697.690211125251, 241.3459575941356, 73.5908701284254, 62.43865351397835, 9655.104395618191, 9696.833319889742, 9694.377257264137, 287.01500830801353, 286.5026474975171, 286.760677022466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 788.1683, 5.578476, 4393.626, 798.3293, 5.511757, 4400.442, 821.5069, 6.674404, 5479.654, 797.6302, 6.895162, 5499.92, 803.7762, 5.473787, 4399.807, 821.2113, 6.670732, 5477.998, 99.87079, 100.0, 99.61443, 99.99704, 99.99669, 99.60592
36328.08056, 60.008048819937194, 60.00948126433593, 60.00767811980604, 33.734459812637226, 33.98948497172959, 33.934177107576026, 0.9999786257493676, 0.9999727134287414, 0.9999814604084507, 9643.425442184614, 9707.754137308868, 9698.852628219936, 242.7942129512212, 71.70833736117834, 63.83515326858151, 9648.051558112209, 9707.698036218295, 9692.766930751353, 286.99460212934747, 286.4935637644866, 286.8128373856263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 788.05, 5.576691, 4395.59, 796.053, 5.529255, 4399.556, 826.3016, 6.614396, 5465.54, 791.9018, 6.94076, 5496.703, 797.5579, 5.516704, 4399.949, 827.9113, 6.596019, 5460.024, 99.88762, 99.9885, 99.35567, 99.93759, 99.99871, 99.27802
36330.46564, 60.00817821586232, 60.00934116802518, 60.008743887119145, 33.7557858103934, 33.98303227238453, 33.94369573441299, 0.9999801028424856, 0.9999696680526436, 0.9999795260289455, 9647.506442983888, 9701.594993573683, 9692.944602679887, 241.51378315203692, 71.38205719071857, 66.24897491427464, 9641.860795179418, 9704.335506917883, 9693.459076594287, 286.92108058461116, 286.5476782906229, 286.79376067712855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.6863, 5.566519, 4396.056, 795.4109, 5.530913, 4399.557, 826.321, 6.615316, 5464.977, 791.9212, 6.940944, 5496.528, 797.5388, 5.516704, 4399.839, 827.8318, 6.59492, 5459.565, 99.90898, 99.98331, 99.35873, 99.93547, 99.99874, 99.26343
36332.88268, 60.00745445551613, 60.008307262345326, 60.00945196313367, 33.725991312509315, 33.96282689213991, 33.90361691064517, 0.9999749218801018, 0.9999735953112439, 0.9999754419975043, 9642.716162036242, 9694.093129234, 9691.088655086714, 231.3443417969056, 71.94839989747334, 66.57703551653037, 9660.133962727561, 9702.817312297599, 9687.718952369707, 287.00540169341116, 286.5746896661727, 286.73614148189347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 795.9753, 5.527434, 4399.753, 789.1074, 5.569963, 4395.481, 832.6882, 6.537637, 5443.51, 785.5714, 6.988196, 5489.63, 791.3205, 5.556334, 4396.948, 834.1341, 6.518559, 5437.403, 99.98917, 99.89337, 98.97045, 99.81422, 99.92919, 98.86048
36335.22468, 60.01634750748689, 60.01250660802862, 60.01107444794626, 33.78404873379996, 34.01678232104392, 33.942817172660874, 0.9999752422879311, 0.9999760890122027, 0.999978669634985, 9655.450650906514, 9709.565209856217, 9704.199765454125, 238.0663656010779, 68.03389065005194, 65.1164608328013, 9658.21523790926, 9711.424627900255, 9702.7189262257, 287.024653276404, 286.52626362598426, 286.7740583662234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.6863, 5.566697, 4396.062, 795.3915, 5.530913, 4399.557, 826.3599, 6.612739, 5464.917, 791.8824, 6.941127, 5496.42, 797.5198, 5.517069, 4399.948, 827.8914, 6.595103, 5460.307, 99.90909, 99.98345, 99.36386, 99.93351, 99.99741, 99.2738
36337.506120000005, 60.01472102833005, 60.01727042067115, 60.01714711853287, 33.76965732451645, 33.988804791575284, 33.934085913297196, 0.9999796005814716, 0.9999705099719604, 0.9999771412310609, 9653.655250492762, 9707.915669436883, 9700.695198975054, 237.13215155297667, 75.69111030912245, 63.36812484386337, 9659.331902923897, 9705.943947778032, 9699.704545274597, 286.9959551064297, 286.5298053057256, 286.790463975761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.6863, 5.566519, 4395.952, 795.372, 5.531097, 4399.445, 826.1852, 6.613107, 5471.287, 792.8339, 6.928809, 5498.189, 799.5226, 5.499172, 4400.461, 824.7502, 6.688312, 5481.032, 99.90647, 99.98599, 99.47654, 99.95944, 100.0, 99.62306
36339.815760000005, 60.01572594141465, 60.01784671185218, 60.01361366710234, 33.75718848841986, 34.002312747224316, 33.94209728005078, 0.9999787653064548, 0.9999701432643548, 0.9999795485225774, 9650.969701587199, 9696.774272747492, 9687.692577631158, 243.66963190440129, 70.03559241872745, 64.82480427724477, 9648.589707569909, 9697.785922154548, 9701.014373209728, 286.9787124953279, 286.5293875296853, 286.74930486619763, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 783.3973, 5.602926, 4390.27, 800.7223, 5.499784, 4400.434, 822.9045, 6.651394, 5470.971, 794.5621, 6.922925, 5497.732, 798.7596, 5.513234, 4400.109, 827.9113, 6.565255, 5451.587, 99.77745, 100.0, 99.51884, 99.95736, 100.0, 99.12157
36342.120520000004, 60.02029138718295, 60.01764613716384, 60.01172262893435, 33.75900987392182, 34.01376198847857, 33.933300782664, 0.9999817358422132, 0.9999703560750944, 0.9999806538820257, 9646.829845653043, 9699.774400718272, 9683.944605636274, 245.56577222656415, 73.50800445272, 64.29808685802709, 9656.268418915923, 9703.08587410571, 9688.351175857662, 286.78525565605634, 286.40016739749814, 286.7385095756894, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.6863, 5.566519, 4395.999, 795.3915, 5.531097, 4399.388, 826.2434, 6.614028, 5465.424, 791.9018, 6.940944, 5496.697, 797.577, 5.516886, 4400.167, 827.8119, 6.595103, 5460.481, 99.90397, 99.98468, 99.36585, 99.93864, 99.99871, 99.27069
36344.58252, 60.01699460038539, 60.01117026793344, 60.01187960359308, 33.72152870685514, 33.93928144913921, 33.89896110777342, 0.9999717662896034, 0.9999736850491366, 0.9999746449428351, 9637.50338730827, 9697.314013812933, 9687.11379953227, 232.49052579505224, 70.46727845142732, 66.15904967716142, 9641.125448052328, 9701.669633952397, 9683.878964587317, 286.9743962846247, 286.40155170289376, 286.58180428049246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 795.6993, 5.52797, 4399.643, 789.0879, 5.569779, 4395.37, 832.5522, 6.538374, 5443.51, 785.5714, 6.988196, 5489.685, 791.3205, 5.556334, 4396.948, 834.1341, 6.518559, 5437.635, 99.99047, 99.89214, 98.97151, 99.81105, 99.93288, 98.86471
36346.922280000006, 60.0132621155444, 60.01056848209152, 60.01312681590874, 33.77338423185363, 34.02062665822923, 33.9342318207323, 0.9999754074131851, 0.9999765096024444, 0.9999755465353494, 9650.408344901685, 9711.328606930707, 9705.070441296059, 236.23929206140747, 69.18453559026648, 67.72295605700515, 9662.787408078952, 9712.025792643257, 9707.600132595664, 287.01841801018463, 286.4977203498141, 286.7793797721623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 800.0, 789.6863, 5.566697, 4395.952, 795.3526, 5.531282, 4399.385, 826.2628, 6.614028, 5465.084, 791.8824, 6.941311, 5496.702, 797.5198, 5.516886, 4400.003, 827.792, 6.594737, 5460.54, 99.90659, 99.98599, 99.36378, 99.94065, 99.99867, 99.27072
