TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36363.557400000005, 59.99930359817062, 60.000148569231065, 60.004882054331105, 32.520883937573736, 32.733672540770556, 32.65405197366587, 0.9999817427550377, 0.9999699809126384, 0.9999807974043441, 9290.067548212895, 9342.25934820508, 9326.910203940226, 232.93042052479814, 75.48786824037083, 56.18433959944923, 9288.243013498291, 9337.312524590003, 9331.045262889627, 286.82181968684694, 286.44992931083436, 286.69687123821774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 783.3776, 5.603105, 4389.63, 801.6562, 5.4891, 4400.566, 819.954, 6.684344, 5481.053, 798.174, 6.890381, 5499.917, 803.7953, 5.473787, 4400.029, 840.2973, 5.155413, 4330.89, 99.76162, 100.0, 99.6541, 99.99814, 99.99925, 98.39896
36365.849440000005, 59.99790104626931, 60.00171922263317, 60.00134122365732, 32.48965479038856, 32.726716690037186, 32.66132089723531, 0.999978306463785, 0.9999752971785236, 0.9999830237954932, 9286.282281919153, 9334.694585140249, 9329.932208680088, 232.35296789088898, 73.90396811377417, 60.69137977690116, 9290.852824060445, 9338.280242377692, 9324.566063264767, 286.83859415861775, 286.4165809878355, 286.7602836274809, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.6666, 5.566697, 4395.889, 795.4304, 5.530913, 4399.446, 826.4763, 6.613291, 5465.421, 792.5426, 6.935979, 5497.387, 797.5388, 5.516886, 4399.954, 834.154, 5.214561, 4350.046, 99.90767, 99.98601, 99.35563, 99.95109, 99.99741, 98.8633
36368.165440000004, 59.99918381709778, 59.999525607361186, 59.99807515459591, 32.51270799278819, 32.74864308375386, 32.667409643013734, 0.9999798920859807, 0.9999698267200339, 0.9999776348473044, 9286.599504047295, 9340.972535206198, 9329.905135625811, 226.7383480853132, 72.57289616340711, 62.60938219595482, 9288.728456701945, 9341.364618597032, 9336.11149986488, 286.74117074558603, 286.29788330580107, 286.52138456455555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 783.3776, 5.603105, 4389.405, 795.3331, 5.53165, 4399.07, 828.1069, 6.591755, 5450.373, 800.8344, 6.86464, 5500.334, 793.4187, 5.543367, 4397.859, 829.3825, 5.267483, 4366.429, 99.76281, 99.97721, 99.0963, 100.0, 99.94995, 99.21717
36370.491720000005, 59.99652835142103, 59.99879843657599, 59.998610411672786, 32.51254747336682, 32.71927668016404, 32.710131100230356, 0.9999801780265206, 0.9999778271482624, 0.9999782721967319, 9290.138961076811, 9352.629213536104, 9342.612385427688, 229.69263622605195, 64.05036985771085, 60.427328603458136, 9297.89287703069, 9347.032054168114, 9337.085370903987, 287.0082573649839, 286.50348986752033, 286.69076790702894, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 778.2715, 5.628625, 4384.734, 792.1619, 5.551543, 4398.082, 828.8058, 6.591203, 5459.869, 798.64, 6.88652, 5500.087, 797.5198, 5.516886, 4399.896, 834.1143, 5.214927, 4349.874, 99.63691, 99.95499, 99.26895, 99.99611, 99.99754, 98.86332
36372.81184, 59.996535504346134, 59.995100736716275, 59.995890965270675, 32.538660021762254, 32.77925204346878, 32.7198906880008, 0.9999811527891437, 0.9999750409839068, 0.9999811818006218, 9298.331643705169, 9358.085093182755, 9347.034661874637, 223.4437786054341, 61.89804801151104, 61.060079563301315, 9304.150799014882, 9353.743822209655, 9347.989499178839, 286.91447551118483, 286.3866817700939, 286.5805784323959, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 783.3776, 5.603283, 4389.573, 795.4109, 5.531097, 4399.669, 826.3016, 6.613844, 5464.972, 798.174, 6.890749, 5499.974, 797.5388, 5.516886, 4400.005, 827.8119, 5.276639, 4367.828, 99.764, 99.98479, 99.36173, 99.99812, 100.0, 99.28068
36375.15548, 59.99535545877203, 59.99350914948799, 59.991893556328, 32.539285907459266, 32.75193813122762, 32.67701642015704, 0.9999813490909868, 0.9999738205630953, 0.9999781289427983, 9300.702488809491, 9354.18257534954, 9339.883796324151, 229.48591660414604, 71.65223554268118, 58.779011098610226, 9306.882846156082, 9349.380957352087, 9340.790531858407, 286.8298503775835, 286.3977556982494, 286.69648449169097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.6666, 5.566519, 4396.004, 801.6562, 5.4891, 4400.507, 819.8958, 6.684712, 5480.886, 791.9212, 6.94076, 5496.528, 803.8144, 5.474152, 4400.138, 821.6288, 5.33304, 4381.861, 99.90778, 100.0, 99.65108, 99.93855, 100.0, 99.58629
36377.524880000004, 59.99577506094165, 59.999495299121776, 59.994704408011735, 32.51132332601341, 32.751661186184236, 32.68677082739157, 0.999982892175172, 0.999964282552883, 0.9999794198943968, 9289.71364298394, 9348.100000472517, 9337.901679293884, 231.7925036591564, 70.7276281328904, 54.14646225662045, 9297.533290410733, 9345.136145634377, 9340.840079161262, 286.7985879196934, 286.5038410748145, 286.7088275408624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 783.4171, 5.603283, 4389.683, 795.4109, 5.530729, 4399.5, 826.321, 6.611083, 5465.087, 798.174, 6.890749, 5500.197, 797.577, 5.516704, 4400.057, 827.8914, 5.275357, 4367.949, 99.76162, 99.98724, 99.34852, 99.99919, 99.99989, 99.27013
36379.865280000005, 59.995443299608006, 59.998410223650225, 59.99962758225881, 32.52887925172245, 32.7419389348026, 32.72391793417887, 0.9999793225213083, 0.9999732262048273, 0.9999785496804318, 9285.960728892578, 9342.205642913941, 9332.506136070951, 234.2341941080972, 70.38032482844477, 61.64439771445723, 9292.718356061714, 9345.966813702846, 9325.488575330042, 286.824534995175, 286.41804078051535, 286.6516266377925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.6863, 5.566519, 4395.894, 795.3915, 5.530913, 4399.387, 826.1658, 6.613475, 5464.808, 791.9212, 6.940944, 5496.697, 797.577, 5.516704, 4400.006, 827.8914, 5.276089, 4365.904, 99.90898, 99.98466, 99.3556, 99.93855, 99.99744, 99.25692
36382.144080000005, 59.99901399564706, 59.99748695701349, 59.996531824092834, 32.560818208885706, 32.769061794458345, 32.72516060606521, 0.9999796159096359, 0.9999760770645989, 0.9999767239329538, 9302.709615117736, 9358.53494864231, 9345.547772689391, 230.17462565888036, 69.32943382015031, 64.68046675725327, 9306.341805882485, 9351.552964422932, 9341.852535262402, 286.85969163528205, 286.4107352497129, 286.60612887825766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.9951, 5.527613, 4399.811, 789.1074, 5.569595, 4395.427, 832.6299, 6.537453, 5443.899, 785.7267, 6.983232, 5491.226, 792.98, 5.546289, 4398.73, 831.0526, 5.245508, 4360.541, 99.9943, 99.89343, 98.96847, 99.83074, 99.9612, 99.10181
36384.455480000004, 59.99863055458971, 59.99899077632262, 59.99845356847328, 32.544123947443126, 32.788431441019824, 32.70456382481495, 0.9999795504681872, 0.9999773317453885, 0.9999777728785876, 9300.30078978532, 9349.674357456248, 9345.817094459999, 224.47329496968268, 63.442594577113155, 60.61826480925811, 9296.544372890196, 9361.80769367598, 9349.455651096634, 286.9775689959261, 286.4532042627938, 286.78849360835045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.6863, 5.566519, 4396.114, 795.3915, 5.530913, 4399.504, 826.0687, 6.614948, 5465.315, 791.8824, 6.941127, 5496.813, 797.5388, 5.517069, 4400.005, 827.792, 5.276272, 4368.063, 99.90767, 99.98732, 99.36999, 99.94065, 99.99867, 99.27409
36386.75688, 60.0037657721645, 60.00532929116289, 60.00599858541986, 32.516435809202314, 32.77037835194341, 32.68649798360888, 0.999982895061858, 0.9999710391393463, 0.9999783870729146, 9296.16797474197, 9350.35896141526, 9344.737472121602, 228.61254691017075, 67.634381676987, 64.41855648022465, 9307.226680361653, 9350.393957312015, 9343.824957360515, 286.7958878282201, 286.5197558956339, 286.63053715344546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 788.05, 5.576513, 4393.521, 798.0375, 5.51102, 4400.394, 821.1769, 6.675508, 5480.099, 797.7079, 6.89461, 5500.143, 803.7762, 5.473787, 4400.14, 821.1716, 5.337068, 4382.506, 99.86348, 100.0, 99.61953, 100.0, 99.9968, 99.60102
36389.09692, 59.99929899868127, 60.00082995965168, 59.9967085893424, 32.53289123896819, 32.75749426418089, 32.691186723212475, 0.9999815118400766, 0.9999712179253323, 0.9999790690979915, 9301.843156475994, 9348.504206391422, 9336.818570549924, 233.20216061735937, 72.45185465200962, 60.25588216917686, 9300.08228569993, 9351.021154131739, 9341.245641413463, 286.9387063491513, 286.4252615205021, 286.6354880196249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 788.1091, 5.572408, 4395.59, 795.6639, 5.530729, 4399.39, 826.2822, 6.612187, 5464.239, 791.9018, 6.940944, 5496.644, 797.5388, 5.516704, 4400.057, 828.0306, 5.273892, 4368.242, 99.89837, 99.98727, 99.35868, 99.93758, 99.99993, 99.27684
36391.441880000006, 60.00296126930309, 59.99674298927817, 60.002193052375155, 32.50973656728402, 32.76487099035082, 32.670397149024275, 0.9999832598213245, 0.9999692050181318, 0.9999795933066555, 9294.382988377538, 9349.697947564504, 9330.61473346427, 233.90102486373416, 71.67736937624818, 55.410934212590746, 9295.503611084026, 9349.185211638896, 9339.425077726297, 286.9166473874689, 286.57894870221, 286.677602483577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566697, 4396.004, 795.4109, 5.530913, 4399.394, 826.321, 6.613291, 5464.806, 791.9212, 6.940944, 5496.814, 797.5388, 5.516704, 4400.006, 827.792, 5.275723, 4368.121, 99.90778, 99.98481, 99.36282, 99.93653, 99.99874, 99.27019
36393.79048, 59.99896411704586, 60.00379500726964, 60.00425615864709, 32.50931600326793, 32.736244755972145, 32.688545948821385, 0.9999755219208523, 0.9999706586550535, 0.9999739974232703, 9285.27409773736, 9349.547160299791, 9340.644549981675, 219.95482718858602, 66.47590582847283, 66.85468361497988, 9303.980306568315, 9344.524753827716, 9343.273437312233, 286.92886430279145, 286.4338100927324, 286.65484953151145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.9951, 5.527256, 4399.701, 789.1268, 5.569963, 4395.2, 832.5911, 6.538005, 5443.229, 785.5714, 6.988012, 5489.743, 791.3205, 5.556516, 4396.943, 834.1739, 5.21511, 4349.869, 99.99168, 99.8895, 98.97353, 99.81518, 99.92919, 98.85927
36396.086520000004, 60.00320312823645, 59.9994495198588, 60.00066818164161, 32.52364969035417, 32.7906743622109, 32.72660745720998, 0.9999769152459606, 0.9999767848482674, 0.9999801360006552, 9301.39159303539, 9354.92764475473, 9345.628743628013, 228.4105471890225, 62.713860845591626, 56.80706970410256, 9302.814311491611, 9360.031445773722, 9346.949309221916, 286.9035294751461, 286.42718978727993, 286.6377881737082, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566519, 4395.836, 795.4109, 5.530913, 4399.335, 826.3016, 6.613844, 5465.089, 791.9018, 6.941311, 5496.585, 797.5198, 5.517069, 4400.061, 827.8914, 5.274807, 4368.119, 99.90896, 99.98479, 99.36291, 99.94065, 99.99741, 99.26489
36398.49356, 60.00521543387726, 60.00013315315169, 59.99812659708792, 32.53928556056691, 32.787498850618825, 32.706431918118504, 0.9999812984268688, 0.9999710259892791, 0.9999785087459311, 9298.815730306396, 9350.51722247321, 9340.911430850001, 228.2403820846157, 64.76827576368896, 57.7439221925456, 9299.046550847263, 9347.841883922738, 9340.566506456062, 286.95625984355223, 286.44685228309254, 286.70764085415954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566519, 4395.946, 795.4109, 5.530729, 4399.499, 826.3405, 6.613475, 5466.435, 792.5038, 6.933589, 5497.842, 799.5989, 5.50319, 4400.46, 825.2075, 5.304473, 4376.711, 99.90647, 99.98225, 99.36891, 99.95311, 100.0, 99.46931
36400.79688, 60.00417104700972, 60.002786063071646, 59.999641796414544, 32.529288259577804, 32.757514754838404, 32.685568256445265, 0.9999802735059882, 0.9999725564850678, 0.9999803640844716, 9295.880470308099, 9347.5629133471, 9337.422011216202, 234.2336194050322, 70.13314589118727, 60.88671194036556, 9293.743354533019, 9351.195417164223, 9332.014848576064, 286.93747908439053, 286.51143047239157, 286.6418764924546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 783.6339, 5.60007, 4391.02, 800.7029, 5.499784, 4400.608, 823.0599, 6.649554, 5471.536, 794.5039, 6.923477, 5497.617, 798.6642, 5.509216, 4399.893, 828.3288, 5.27261, 4367.825, 99.77985, 100.0, 99.53114, 99.95527, 99.99986, 99.26736
36403.275160000005, 60.003392897479436, 59.9997121872982, 60.002611490998454, 32.5049192506604, 32.76536148876707, 32.686198246018556, 0.9999802516134499, 0.9999730844405895, 0.9999802511020909, 9300.475412788317, 9349.942326145889, 9334.971120238139, 233.0975523662164, 68.67373939835534, 58.97696934812302, 9299.886836504784, 9355.023621104057, 9341.881476076207, 286.9434176370525, 286.54462357966855, 286.6230369031502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.6863, 5.566519, 4396.004, 795.4304, 5.530729, 4399.446, 826.3987, 6.614948, 5465.425, 791.9212, 6.940944, 5496.645, 797.577, 5.516886, 4400.057, 827.8914, 5.275174, 4367.771, 99.90778, 99.98481, 99.36996, 99.93749, 99.99989, 99.26613
36405.59928, 60.00481831942512, 60.00199661069798, 60.00159986288253, 32.48972484921762, 32.75323825830612, 32.675630357055304, 0.9999748188642935, 0.9999728956483995, 0.9999758948226745, 9282.73798331609, 9340.948874616328, 9333.066766494143, 232.28201136253665, 63.436761295658016, 63.779202866859464, 9291.270223591539, 9339.614547423449, 9335.488089788347, 286.924760330019, 286.54376944892306, 286.6870924433424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.8965, 5.527613, 4399.533, 789.1268, 5.569963, 4395.542, 832.5911, 6.537637, 5443.394, 785.5714, 6.987829, 5489.742, 791.3014, 5.556881, 4397.168, 834.1341, 5.214927, 4349.93, 99.99298, 99.89073, 98.97156, 99.81017, 99.93169, 98.86066
36408.042160000005, 60.00463044111839, 60.0046722243807, 60.00435857965722, 32.56376200974281, 32.788118970546144, 32.749031168133534, 0.9999830028961685, 0.9999798247275861, 0.9999803147422356, 9307.079814609464, 9363.325757907074, 9349.841165920972, 227.3631628544772, 65.7438058746875, 62.98769469017088, 9314.119370354152, 9361.167049094061, 9362.92473129963, 286.78872450446715, 286.3599690755707, 286.7387301850285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566519, 4395.889, 795.4109, 5.530913, 4399.671, 826.1464, 6.6155, 5465.027, 791.8824, 6.941127, 5496.697, 797.5007, 5.516704, 4400.111, 827.9113, 5.27554, 4367.889, 99.90909, 99.98468, 99.35869, 99.93854, 100.0, 99.28072
36410.31068, 60.011309193912645, 60.007735870690134, 60.00876707765446, 32.554469051548196, 32.79921932188202, 32.75014889888912, 0.9999806155260349, 0.9999776115424948, 0.9999792594084997, 9309.780003679149, 9357.876329598525, 9354.55385375455, 224.9217367824035, 67.99204664560239, 59.36263165959144, 9305.102874264321, 9354.808322214, 9356.487165602151, 286.96766587120834, 286.42559234685746, 286.68115352095157, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.6863, 5.566697, 4396.114, 795.4109, 5.531097, 4399.445, 826.2434, 6.612923, 5465.032, 791.8824, 6.941127, 5496.644, 797.5388, 5.516886, 4400.003, 827.951, 5.277005, 4368.94, 99.90778, 99.98601, 99.35461, 99.93758, 99.99867, 99.27952
36412.58804, 60.008781435530786, 60.00944488585688, 60.007859134431946, 32.5369035833505, 32.7819228685087, 32.70923513930342, 0.9999807574861619, 0.9999711595727231, 0.9999799782739461, 9306.14009355778, 9352.613204336296, 9349.706715404503, 229.2773872786638, 72.64348941196386, 53.4400079846655, 9308.029967213599, 9353.07119498015, 9343.253894372016, 286.98435560313504, 286.48476855747975, 286.66882993931665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 783.3776, 5.602926, 4389.405, 801.6562, 5.489285, 4400.455, 819.9346, 6.68508, 5481.393, 798.1934, 6.891668, 5499.799, 802.7653, 5.481091, 4400.282, 824.0345, 5.307036, 4374.893, 99.75781, 100.0, 99.65208, 99.99805, 100.0, 99.44151
36414.961200000005, 60.006581723561006, 60.007124645710135, 60.006241492733324, 32.535173420713186, 32.78758875170951, 32.73994588790256, 0.9999793461632898, 0.9999696510040375, 0.9999798938204879, 9299.917842293336, 9354.289670153863, 9352.96300791792, 235.6898848941897, 69.61506921317869, 59.77526639511416, 9303.839918520795, 9355.87887071115, 9350.945918675829, 286.8614058421382, 286.476734834507, 286.5869462662826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566519, 4395.889, 795.4109, 5.530913, 4399.388, 826.2434, 6.613659, 5464.807, 791.9212, 6.940944, 5496.814, 797.5579, 5.516704, 4399.949, 827.8914, 5.275723, 4367.953, 99.90517, 99.98591, 99.36792, 99.94067, 99.99624, 99.2713
36417.33512, 60.00834750107796, 60.00909414590918, 60.00595212230909, 32.54356105088228, 32.73605926728271, 32.70345369452664, 0.9999775781032555, 0.9999730672094114, 0.9999763334101749, 9296.470834309674, 9347.677674856031, 9342.396658007918, 223.04599925704042, 69.20102101081739, 64.0924981916105, 9300.093025415274, 9349.107526626709, 9336.659365557645, 286.8898460685511, 286.32216672435635, 286.71921533032315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 791.2832, 5.553133, 4398.298, 792.2981, 5.554491, 4396.971, 831.0381, 6.556413, 5446.997, 785.7073, 6.987277, 5489.854, 791.3395, 5.556516, 4397.164, 834.1341, 5.214744, 4350.278, 99.9505, 99.92976, 99.03491, 99.81426, 99.92791, 98.86857
36419.728480000005, 60.000023486426535, 60.00335134790587, 60.00328812500033, 32.57594566808725, 32.818341304050094, 32.726330581247616, 0.9999788686168355, 0.9999765668205768, 0.9999796080444842, 9308.81124121471, 9358.975699434644, 9356.636231566232, 223.207855865777, 60.6297872282762, 57.481119268005386, 9310.855648239172, 9361.071103916063, 9350.005006196907, 286.9224021992781, 286.5151335529016, 286.6518345884406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 790.1989, 5.565805, 4396.004, 795.3915, 5.530913, 4399.333, 826.321, 6.613844, 5465.028, 791.8824, 6.941311, 5496.754, 797.5007, 5.517069, 4399.838, 827.8516, 5.276822, 4368.232, 99.909, 99.98601, 99.36186, 99.93545, 99.99491, 99.27539
36422.186, 60.00154314694318, 60.00396736822, 60.00281552598436, 32.58313527104461, 32.8191774215591, 32.75373174931373, 0.9999798059724887, 0.9999750042290915, 0.9999810636718776, 9320.629523444226, 9365.06268723666, 9363.712525178154, 225.76388717427972, 62.53980569081568, 58.492662553619084, 9317.499549786942, 9361.966302627487, 9345.114270762992, 286.8596652052489, 286.4748153402298, 286.6913436222828, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566519, 4395.894, 795.3915, 5.531097, 4399.329, 826.3599, 6.614028, 5464.806, 791.9018, 6.941127, 5496.532, 797.5198, 5.516886, 4400.113, 827.792, 5.275723, 4368.296, 99.90647, 99.9873, 99.35871, 99.93659, 100.0, 99.27541
36424.531720000006, 59.99883204065739, 59.994817750839964, 60.001184574007496, 32.553442476000136, 32.79544431669997, 32.71485995733514, 0.9999797935770987, 0.9999717421967654, 0.9999810983139467, 9307.256591528592, 9351.521938299005, 9341.715755936111, 233.64729041344344, 71.14355896659072, 60.16633044355149, 9303.040114377805, 9349.421475303232, 9344.882061816945, 286.965778174679, 286.4941223000972, 286.6637656726724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 783.3973, 5.603105, 4389.573, 801.6562, 5.488916, 4400.566, 819.9928, 6.683976, 5480.713, 798.174, 6.890381, 5500.034, 803.8144, 5.474152, 4400.134, 821.6487, 5.331208, 4379.762, 99.76162, 100.0, 99.64793, 100.0, 99.99795, 99.58344
36426.877920000006, 59.99844279933951, 60.00056729870318, 59.998730845675446, 32.566250630158244, 32.759876208731924, 32.704790915420965, 0.9999808208762123, 0.9999714743158667, 0.9999812638665581, 9293.55812562516, 9354.421196683586, 9351.349124189308, 230.11344533793545, 71.70678497697418, 58.944948298984855, 9307.92292643132, 9354.568520086066, 9348.312704163629, 287.01129732260017, 286.42004750882876, 286.6253202380834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.56634, 4395.894, 795.4109, 5.531097, 4399.388, 826.1658, 6.613107, 5464.805, 791.9212, 6.940944, 5496.697, 797.5388, 5.516886, 4399.892, 827.8516, 5.275357, 4368.006, 99.90397, 99.98988, 99.35869, 99.93864, 100.0, 99.27147
36429.15084, 59.99619891960859, 59.997302133259126, 59.99561862882588, 32.50116004959679, 32.75335130579679, 32.70796768463464, 0.999979524619108, 0.9999742644841539, 0.999979076218676, 9294.930646292833, 9345.987157674164, 9340.204029155047, 227.68652309381787, 65.6734499859001, 61.43116066998664, 9293.948762358828, 9345.820204483387, 9337.497177073337, 286.9391554857614, 286.48517621221924, 286.5179157746955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566519, 4395.894, 795.4109, 5.531466, 4399.123, 827.5634, 6.598934, 5455.206, 789.8046, 6.96172, 5493.618, 793.762, 5.543733, 4397.974, 833.0208, 5.226464, 4352.023, 99.90516, 99.97865, 99.24837, 99.88256, 99.95734, 98.90822
36431.582800000004, 59.99762466884559, 59.995387675970676, 59.99482656744123, 32.59175164496246, 32.80976117829067, 32.742444586922126, 0.9999811694671523, 0.9999785086064263, 0.9999796350086922, 9307.99917832438, 9362.74862896919, 9354.945988776388, 226.25429287944462, 60.921982860121716, 64.47075585299444, 9311.603659411003, 9364.863926892524, 9354.172433243088, 286.8767081814442, 286.4736783683685, 286.6579080082714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 794.3784, 5.541176, 4398.438, 792.1619, 5.547675, 4398.85, 827.8352, 6.595437, 5462.844, 791.6688, 6.941495, 5496.644, 797.5388, 5.516886, 4400.062, 827.792, 5.276639, 4368.179, 99.96311, 99.95996, 99.30867, 99.93745, 99.99751, 99.28072
36434.00744, 59.98953042061364, 59.99267168838746, 59.990685708160996, 32.56510088288989, 32.820887607338335, 32.75303280916316, 0.9999812578683901, 0.9999755279923008, 0.9999833369542273, 9309.514885318507, 9369.675536573186, 9348.337504180603, 227.57996405401445, 61.818391491140574, 58.98783798462591, 9314.333311505405, 9362.893129720955, 9347.659453567945, 286.9495533327015, 286.49628398143045, 286.6309320241073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566519, 4395.952, 795.3915, 5.530729, 4399.44, 826.2434, 6.614028, 5465.144, 791.8824, 6.940944, 5496.696, 797.5388, 5.517069, 4400.113, 827.8119, 5.275906, 4368.007, 99.90659, 99.98588, 99.36484, 99.93853, 99.99747, 99.2715
36436.314280000006, 59.9956963889522, 59.99387480096519, 59.9910839143208, 32.57274699931925, 32.79558260635272, 32.7357027176054, 0.999977050138216, 0.9999727608602629, 0.9999825148807719, 9306.495311424413, 9357.191648144952, 9351.73844125151, 232.2098448317597, 69.78148785624535, 59.326153570109454, 9306.04496929391, 9360.183678411226, 9343.78621008018, 286.8001050234646, 286.39932747074636, 286.6545442210003, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 783.3973, 5.603105, 4389.573, 801.6562, 5.4891, 4400.396, 819.8958, 6.684712, 5480.83, 798.1934, 6.890565, 5500.139, 803.8144, 5.473969, 4399.973, 821.4102, 5.333406, 4381.918, 99.76162, 100.0, 99.65006, 100.0, 99.99799, 99.59413
36438.694, 59.99671597661037, 59.99399525888381, 59.99707135516495, 32.53795500538656, 32.786596884471344, 32.72903368078265, 0.9999802297480672, 0.9999753658965888, 0.9999817341513932, 9299.615815450474, 9352.926774952766, 9343.795060577502, 230.2123629262153, 69.6573269572541, 55.043794459948, 9309.64943104817, 9354.643163653867, 9346.958750294038, 286.9539993817026, 286.50571438947406, 286.6562404418398, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7258, 5.566519, 4396.004, 795.4109, 5.531097, 4399.335, 826.1075, 6.614948, 5465.311, 791.9212, 6.940944, 5496.697, 797.5579, 5.516886, 4400.005, 827.8516, 5.276455, 4368.007, 99.90516, 99.98348, 99.37301, 99.94068, 100.0, 99.2715
36441.0258, 59.992554339736806, 59.99300765902903, 59.99368336354339, 32.52083290862955, 32.777333839559574, 32.70750699232031, 0.9999812702702968, 0.9999715439922977, 0.999981271451762, 9302.217093847305, 9350.357164143623, 9343.026212257717, 226.76281203402755, 65.13005044717102, 57.79552116260584, 9299.89851056968, 9341.370571738147, 9339.161739673342, 286.96771940926726, 286.4537287689972, 286.75017015806304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7258, 5.566519, 4395.894, 795.4109, 5.530913, 4399.383, 826.3405, 6.613844, 5465.481, 791.9212, 6.940944, 5496.586, 797.3862, 5.521269, 4399.576, 829.1439, 5.264553, 4362.515, 99.90528, 99.98457, 99.35867, 99.93759, 99.99258, 99.16675
36443.40668, 59.9964496679732, 59.99687087132842, 59.99590026417552, 32.55707394440103, 32.80689286279636, 32.76168109968503, 0.9999768987226137, 0.999977736659842, 0.9999785275435665, 9310.372051880178, 9365.930406252282, 9349.509605199733, 223.53109794556985, 65.40958075481785, 60.18207075121791, 9313.143481196452, 9364.826857347784, 9357.874894102792, 286.8917836284869, 286.4768507827348, 286.74765229864636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.9753, 5.527256, 4399.432, 789.2241, 5.566279, 4396.031, 831.2905, 6.560462, 5451.943, 788.3482, 6.965213, 5494.195, 795.4215, 5.526566, 4399.75, 828.8258, 5.2673, 4367.478, 99.98917, 99.9084, 99.09418, 99.89305, 99.9917, 99.24623
36445.799000000006, 59.99607332437214, 59.99560080338991, 59.99435057358012, 32.5759284253209, 32.81032545513561, 32.755716301135465, 0.9999802056276562, 0.9999763065313865, 0.9999800893325625, 9317.095285209436, 9368.544211248334, 9352.280179732128, 229.4234170357281, 59.69105592097594, 60.06541344483867, 9316.63782170039, 9364.09326729193, 9354.950812962674, 287.0057570215663, 286.56996273195074, 286.63748369343716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.6863, 5.566519, 4395.889, 795.4304, 5.530729, 4399.504, 826.3016, 6.615132, 5465.538, 791.9018, 6.941127, 5496.644, 797.5579, 5.516886, 4399.895, 827.8715, 5.276089, 4368.238, 99.90778, 99.98732, 99.36686, 99.9365, 99.99744, 99.27674
36448.076680000006, 59.99539176915194, 59.995793566443105, 59.99949228425563, 32.55349251659695, 32.795158892455404, 32.717698029081475, 0.9999792665191236, 0.9999697864848803, 0.9999815891627464, 9305.257949820681, 9364.52475849981, 9350.050136185364, 230.30923479127728, 72.94276776770448, 57.84386097537572, 9300.652382104361, 9361.611409025052, 9350.310758499549, 286.9356713557652, 286.47046602021686, 286.72954487033644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 784.9153, 5.597751, 4390.049, 801.52, 5.490022, 4400.342, 819.9346, 6.684712, 5480.94, 798.1934, 6.890565, 5500.086, 803.7953, 5.473969, 4400.083, 821.5891, 5.333955, 4381.973, 99.78587, 100.0, 99.65206, 100.0, 100.0, 99.5889
36450.511280000006, 59.99693412758363, 59.99730150668952, 59.99347126327899, 32.532752444149224, 32.79559921224923, 32.707694990338524, 0.9999812514758382, 0.9999735359784099, 0.9999827566490579, 9304.051704685255, 9354.482401971305, 9346.857278984142, 236.86710418272378, 70.92068311493858, 55.94166934493023, 9317.510363426967, 9354.145355193987, 9344.82004261425, 286.9503500721417, 286.4858887577557, 286.7525992969946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566519, 4395.952, 795.4109, 5.531097, 4399.559, 826.3793, 6.612187, 5465.647, 791.9212, 6.940944, 5496.697, 797.5579, 5.516704, 4399.949, 827.8119, 5.275357, 4367.945, 99.90528, 99.98468, 99.374, 99.93855, 99.99744, 99.26888
36452.85564, 59.999651871689935, 59.99750835046219, 59.99644648558892, 32.55507240521017, 32.779301585922354, 32.70819248965892, 0.9999826739069934, 0.9999738776370225, 0.9999828297475887, 9301.521545997753, 9354.439241380547, 9343.093069872895, 234.38677501562017, 71.76709984296667, 53.82188585812037, 9299.287274290271, 9355.077208237783, 9348.430466824107, 286.8903741643792, 286.5430314866952, 286.6637461110611, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566697, 4395.946, 795.4109, 5.530913, 4399.394, 826.3987, 6.615316, 5464.41, 791.9406, 6.940944, 5496.926, 797.577, 5.516886, 4400.008, 827.9113, 5.275723, 4368.121, 99.90896, 99.98855, 99.35152, 99.93855, 99.99877, 99.27009
36455.22052, 59.999802190007614, 59.996705169273326, 59.998664416813945, 32.559750325302076, 32.79223103173422, 32.7485905259348, 0.9999782339843317, 0.9999765953123774, 0.9999790884988443, 9312.981366264137, 9360.838329479837, 9349.661106279802, 220.64617122038976, 63.297212884803685, 60.65707641287736, 9308.491975473804, 9367.101263818373, 9356.599454345842, 286.8882298130374, 286.5587125505028, 286.7138163711206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.9753, 5.527434, 4399.643, 789.1074, 5.569963, 4395.313, 832.5911, 6.537637, 5443.115, 785.5908, 6.988012, 5490.029, 791.454, 5.552316, 4397.812, 832.643, 5.235253, 4357.39, 99.98917, 99.89206, 98.96947, 99.81211, 99.94886, 99.00634
36457.57316, 59.99758267468809, 60.000177479726304, 59.997886135866466, 32.52705559156804, 32.814598159464985, 32.7526975521293, 0.9999778880341993, 0.9999756353642962, 0.9999772430245288, 9313.662519739893, 9363.468678014682, 9355.301470761146, 223.3938085686309, 65.99039261251392, 56.513861401933355, 9310.202208109235, 9364.327699169702, 9354.955444965315, 286.9515018058916, 286.463017808007, 286.806955283513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.6863, 5.566519, 4395.951, 795.3915, 5.530913, 4399.558, 826.1464, 6.613291, 5464.807, 791.8824, 6.941127, 5496.644, 797.5388, 5.517069, 4399.954, 827.951, 5.27554, 4368.063, 99.90909, 99.98855, 99.35971, 99.93853, 99.99867, 99.27807
36459.96196, 59.999656341461126, 60.0036627916205, 60.00306788538162, 32.57912335478414, 32.785787621996214, 32.74614203525839, 0.9999826395748328, 0.9999727709042082, 0.9999825839705555, 9304.483347484736, 9359.622106215542, 9353.710467235182, 230.6078668471623, 68.30374965422561, 57.13463289299398, 9305.255858672406, 9360.23442556067, 9351.475660225573, 286.8660442973939, 286.41412812181727, 286.637586451198, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 788.4837, 5.576334, 4393.944, 798.0569, 5.513783, 4400.559, 821.6622, 6.669618, 5479.374, 797.0865, 6.899942, 5500.027, 803.6237, 5.474152, 4400.083, 820.9926, 5.337617, 4382.5, 99.86097, 100.0, 99.62357, 99.99795, 99.99922, 99.60224
36462.331280000006, 60.0021333259169, 60.00152535972215, 60.00273202625481, 32.56139045516336, 32.76959655224092, 32.724046116611554, 0.9999834278360272, 0.9999740717888345, 0.999981796898341, 9303.916778139539, 9355.4819826127, 9346.37138614727, 232.73907785642496, 66.83198005129907, 55.88027055243856, 9309.143303109744, 9357.697941963292, 9352.024106160443, 286.95476310713155, 286.5001272131353, 286.6520715831277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 788.7597, 5.572408, 4395.84, 795.5471, 5.530729, 4399.389, 826.3405, 6.614028, 5465.647, 791.9212, 6.94076, 5496.697, 797.5388, 5.516704, 4399.949, 827.8715, 5.276272, 4368.063, 99.89445, 99.98471, 99.35767, 99.93653, 99.99744, 99.2742
36464.68196, 60.00596706761265, 60.00440046717304, 60.0025630712889, 32.553803445636824, 32.76685408304856, 32.70934881038169, 0.9999830015384176, 0.9999726734417714, 0.9999817539164593, 9298.040093066711, 9357.582466014812, 9345.64823408295, 234.36333597257317, 67.94480514329507, 52.37777085788002, 9311.701051090457, 9359.765973974232, 9337.5674407871, 286.88664251899695, 286.4683890853844, 286.66347629043366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566519, 4395.836, 795.4109, 5.530729, 4399.5, 826.2628, 6.614764, 5464.58, 791.9212, 6.94076, 5496.756, 797.577, 5.516704, 4400.006, 827.8914, 5.276089, 4367.71, 99.90647, 99.98988, 99.37099, 99.93855, 99.99494, 99.27546
36467.0362, 60.00644790100158, 60.006967097852495, 60.005847608075186, 32.52480592994129, 32.76066916701505, 32.70576951761787, 0.9999762342246665, 0.9999794236125563, 0.9999765012269423, 9302.450513397276, 9350.916771315056, 9345.640568305502, 217.93394744907027, 65.99875609080141, 61.48921862388397, 9297.586159988088, 9358.86282286075, 9342.666972647286, 286.84726970012224, 286.451630338909, 286.713223437855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.9753, 5.527077, 4399.638, 789.1268, 5.569779, 4395.429, 832.5717, 6.538005, 5443.45, 785.5714, 6.988196, 5489.801, 791.3205, 5.556516, 4396.89, 834.154, 5.21511, 4350.047, 99.9893, 99.8947, 98.97351, 99.81317, 99.93418, 98.85927
36469.47296000001, 60.002551391877, 60.00021291687267, 60.00331547095477, 32.57745951720672, 32.828954161004894, 32.748323759832175, 0.9999810275346587, 0.9999786655270522, 0.9999779930410219, 9306.448232330704, 9361.879610397025, 9352.426113226054, 227.56147400570717, 61.918710195204625, 60.48183171648134, 9314.324126691563, 9366.344869710587, 9351.310968791411, 286.9449564090218, 286.40893418572966, 286.70494309945076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566697, 4396.004, 795.4109, 5.531097, 4399.387, 826.3599, 6.614028, 5464.919, 791.8824, 6.941311, 5496.754, 797.5198, 5.517069, 4400.061, 827.8715, 5.275906, 4368.127, 99.90778, 99.98601, 99.36276, 99.93959, 99.99737, 99.28467
36471.782920000005, 60.00276811847445, 60.006154865932174, 60.0034332264425, 32.56371699221694, 32.8095759791933, 32.717915290006026, 0.999978639603689, 0.9999728428144351, 0.9999826370859853, 9306.773718213779, 9358.6952629147, 9352.520112024456, 231.2656071496349, 66.4541088264591, 56.12528037300626, 9304.360637537948, 9360.169941017903, 9347.666566073585, 286.8863880664638, 286.50592294532316, 286.66823925836354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.6863, 5.566697, 4395.952, 795.3915, 5.531097, 4399.445, 826.0881, 6.615869, 5466.602, 792.8922, 6.928257, 5498.648, 800.2474, 5.496067, 4400.559, 817.8315, 5.352084, 4383.547, 99.90896, 99.98599, 99.37919, 99.96764, 100.0, 99.68188
36474.137, 60.00188637502369, 60.00510806261203, 60.0049403401384, 32.55760518491481, 32.795372089337484, 32.73268112930339, 0.9999825471243905, 0.999973115032789, 0.9999829348880372, 9301.66080156951, 9361.9528482987, 9343.573902503045, 234.6992273456235, 69.72100642363671, 56.68059667394073, 9297.220542644558, 9356.555661216598, 9347.49546003363, 286.93336012871464, 286.52049751255583, 286.61191368257676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 784.5802, 5.594003, 4392.083, 799.0102, 5.507152, 4400.075, 823.8363, 6.636117, 5468.175, 793.0475, 6.932118, 5496.756, 797.5961, 5.516521, 4399.841, 828.6668, 5.27316, 4367.476, 99.81866, 100.0, 99.46276, 99.94184, 99.99498, 99.25298
36476.40176, 60.00421853935322, 60.001461292980565, 60.00666465886443, 32.54880727635084, 32.79122904626788, 32.72250186619173, 0.9999823391344312, 0.9999712861906529, 0.9999817446773701, 9302.333492218244, 9358.914964804668, 9349.44448661642, 237.70793394074644, 68.21242726184573, 57.59456292540062, 9309.796170712905, 9362.198995643705, 9353.989090293246, 286.9143725534404, 286.42394590261256, 286.65339049565387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.7061, 5.566519, 4395.894, 795.4109, 5.531097, 4399.446, 826.1852, 6.61458, 5465.085, 791.9018, 6.940944, 5496.703, 797.5388, 5.516704, 4399.789, 828.0306, 5.274991, 4367.945, 99.90528, 99.98601, 99.36886, 99.93865, 99.99744, 99.27009
36478.772240000006, 60.005080154857446, 60.00501171237499, 60.00398685048982, 32.53307875514255, 32.76001692395616, 32.698870355912184, 0.9999799234866389, 0.9999743679520438, 0.9999784558047479, 9293.593891457429, 9348.944990271935, 9333.067668224065, 220.7269271783407, 63.72257749562323, 62.61528073533509, 9300.512072349245, 9344.88500959676, 9331.89607358651, 286.8875029588129, 286.5141773311083, 286.60997597754556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.9162, 5.527434, 4399.585, 789.1074, 5.569963, 4395.481, 832.6299, 6.536901, 5443.34, 785.5908, 6.987829, 5489.801, 791.3014, 5.556516, 4397.005, 834.1341, 5.21511, 4350.333, 99.99167, 99.89604, 98.96645, 99.81412, 99.92919, 98.85941
