TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36759.488320000004, 60.0112371504959, 60.01055572223235, 60.009316587723404, 32.951285626991385, 33.192275306527335, 33.11916644534102, 0.9999791510393565, 0.9999726808707405, 0.9999780297565509, 9303.676350666765, 9357.993849625826, 9343.119936922008, 227.51969044675388, 69.88578372296843, 57.8655405772065, 9310.290430798077, 9359.685120814569, 9352.627942683032, 283.5533596564246, 283.00519522963225, 283.21618805742753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.05, 5.576156, 4394.526, 800.9169, 5.494074, 4400.415, 813.0045, 6.755028, 5492.703, 796.737, 5.522069, 4399.845, 785.0067, 5.593772, 4391.293, 830.9332, 6.558113, 5449.353, 99.87421, 100.0, 99.86166, 99.99641, 99.80071, 99.08823
36761.796, 60.010790726667636, 60.008982599845, 60.00989344392091, 32.96529095478936, 33.212203764886496, 33.12587806037231, 0.9999796281841444, 0.999978244425725, 0.9999765206527315, 9307.981512578017, 9364.692940318386, 9350.504535488155, 226.2035360039772, 64.89715940969063, 60.05169010093823, 9310.832271975274, 9362.714163004777, 9355.44599229879, 283.53698187514465, 283.06094327916765, 283.13055798462494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.7413, 5.612206, 4387.368, 794.6133, 5.535887, 4399.121, 819.7016, 6.685448, 5481.499, 790.4066, 5.561784, 4396.282, 791.2823, 5.556881, 4397.11, 824.6508, 6.632277, 5469.703, 99.714, 99.97862, 99.65717, 99.91529, 99.92916, 99.44369
36764.14252, 60.013145679583126, 60.01404786048278, 60.00965404818198, 32.970044144545774, 33.202572936910066, 33.14866146458818, 0.999978136102836, 0.9999762880581506, 0.9999757603065283, 9313.542711449016, 9366.067548731631, 9357.905571774016, 221.47784225716623, 66.45989697351797, 63.28664244337324, 9316.521798713366, 9366.221137160173, 9357.273482782426, 283.5530913156036, 283.01902111279645, 283.3396767710247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.05, 5.57687, 4394.526, 800.8585, 5.494074, 4400.413, 819.6628, 6.687657, 5481.557, 790.3871, 5.562152, 4396.34, 791.2823, 5.556699, 4397.055, 824.2532, 6.637221, 5472.224, 99.8742, 100.0, 99.66328, 99.91541, 99.92927, 99.49358
36766.535840000004, 60.009405774252876, 60.009957143970325, 60.010307427008286, 32.96489064172257, 33.189173290532366, 33.123885043741424, 0.9999735781003183, 0.9999757548876532, 0.9999756629755259, 9311.925686131313, 9357.18355713208, 9352.091355748533, 224.9894603749667, 66.51116078591076, 65.28608866801233, 9321.333964059899, 9372.4647585783, 9351.990991906008, 283.4592794106945, 283.0120188145776, 283.3257140556297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.3193, 5.537964, 4399.171, 807.2205, 5.448946, 4398.695, 825.9716, 6.622863, 5468.06, 785.4742, 5.591018, 4392.776, 795.021, 5.535697, 4398.673, 822.1458, 6.65535, 5473.487, 99.97214, 99.97791, 99.40057, 99.8209, 99.97334, 99.54565
36768.8458, 60.01190658684605, 60.011780883763315, 60.013712291528165, 32.968138458582445, 33.22778228625901, 33.16007812275998, 0.9999747847573395, 0.999976094588667, 0.9999755702158792, 9312.676733058528, 9362.35761493325, 9362.356523286937, 218.6754776052515, 63.119786048704555, 62.77178205454493, 9320.49334995021, 9361.606906096858, 9360.024050553637, 283.53656034522015, 283.1030016304411, 283.17094725602243, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.05, 5.576513, 4394.751, 800.9169, 5.494442, 4400.245, 819.6628, 6.687289, 5481.389, 785.8432, 5.591202, 4390.872, 797.2908, 5.518347, 4399.895, 818.4478, 6.699116, 5483.993, 99.87682, 100.0, 99.66532, 99.81109, 99.99874, 99.7066
36771.178960000005, 60.01149016330828, 60.0111558998908, 60.00779657775238, 32.95498720132899, 33.159396156679605, 33.10779307485154, 0.9999733388436174, 0.9999748188898309, 0.9999803566434247, 9304.103403059755, 9354.95026892097, 9342.077687972487, 225.0190096947831, 62.13954069643614, 63.67104359649511, 9314.010047392758, 9356.992729466325, 9350.510108371107, 283.48390282237995, 283.01072892923406, 283.33132646822304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 785.0336, 5.596323, 4390.485, 796.4615, 5.523914, 4399.16, 811.1022, 6.767913, 5493.86, 777.8816, 5.632755, 4381.503, 803.8526, 5.473604, 4400.248, 811.7081, 6.768518, 5494.046, 99.7957, 99.98841, 99.89699, 99.57942, 100.0, 99.89761
36773.513640000005, 60.01586794185182, 60.006977302513484, 60.01014140622708, 32.98253234245707, 33.21790062037362, 33.139361443098196, 0.9999759899655815, 0.9999763589809244, 0.9999767648622105, 9318.066359824814, 9370.645886185399, 9350.994776251067, 222.18200810996586, 60.220602035996876, 66.14817215907806, 9326.162573469739, 9367.234515338014, 9359.792555846689, 283.5495683034787, 283.0761298134423, 283.13895164623864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.912, 5.577405, 4394.641, 800.8779, 5.494442, 4400.524, 819.6822, 6.687657, 5481.725, 784.0761, 5.599108, 4390.002, 797.5388, 5.517069, 4399.838, 818.3683, 6.701862, 5484.05, 99.8755, 100.0, 99.66534, 99.77137, 99.99986, 99.7086
36776.04524, 60.01011843709941, 60.009287512730616, 60.00879335003421, 32.965754607926996, 33.21733246723247, 33.16378657694633, 0.9999781929355906, 0.999976373290879, 0.9999737177887603, 9311.000226570412, 9357.799989082527, 9355.220203553417, 221.16207044677049, 62.346717633671915, 66.65121055301688, 9308.405430119381, 9362.868802817873, 9344.540841352291, 283.41877218703956, 283.06284251227095, 283.2909824826705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.57687, 4394.469, 794.6133, 5.535887, 4399.005, 819.6822, 6.686184, 5481.554, 784.0761, 5.599108, 4389.997, 797.5579, 5.516704, 4400.005, 818.428, 6.702595, 5484.28, 99.87788, 99.97476, 99.66232, 99.77379, 99.99871, 99.71278
36778.534640000005, 60.00459567049814, 60.00336232643282, 60.00338329172466, 32.97287487038447, 33.207495350158545, 33.15786922911606, 0.9999731419198465, 0.9999752023736741, 0.999975963671701, 9310.203376749892, 9372.127962204744, 9361.751701810099, 226.8393382260956, 66.91353771102013, 62.202978848737985, 9314.392964308352, 9364.879762371516, 9362.155307246738, 283.4189370331816, 283.03080481095884, 283.18989834751744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2798, 5.538499, 4398.893, 788.3292, 5.574568, 4394.875, 826.0687, 6.616421, 5465.818, 790.3677, 5.562152, 4396.135, 791.8164, 5.55122, 4398.191, 822.6627, 6.659012, 5476.914, 99.97975, 99.88211, 99.37301, 99.91672, 99.95749, 99.55815
36780.893280000004, 60.00284930382785, 60.00414571078341, 60.00481831540568, 32.979811036634956, 33.22166096913777, 33.16174441751857, 0.9999759964528808, 0.9999795754095225, 0.9999716231920507, 9323.251006752176, 9376.909235976878, 9364.720089154669, 220.87496840437416, 61.111978147569516, 66.08484164474226, 9321.385800563412, 9367.202266510772, 9361.457288625004, 283.511182130558, 282.97438914063474, 283.2268759740185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0303, 5.576513, 4394.469, 794.6328, 5.536071, 4398.951, 819.7016, 6.687105, 5481.441, 784.0567, 5.599108, 4390.055, 797.5388, 5.516886, 4400.005, 818.3286, 6.700947, 5484.277, 99.87289, 99.97596, 99.66117, 99.77511, 99.99871, 99.71066
36783.27556, 60.002856087268455, 60.00073617149218, 60.00482355019965, 32.93528288345393, 33.16857362536411, 33.10419709455501, 0.99997526305067, 0.9999770324359111, 0.9999774140510513, 9306.343802283625, 9363.395624474848, 9346.874573568035, 225.27824925799177, 63.53026007213248, 62.671460123845236, 9307.437047336398, 9356.840922635445, 9348.975395094165, 283.3381610814349, 282.8813038122329, 283.0874317330306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 786.6306, 5.587935, 4391.39, 797.7261, 5.512862, 4400.346, 815.7416, 6.732018, 5496.843, 778.5418, 5.631101, 4381.665, 803.9098, 5.473422, 4400.246, 811.6087, 6.769433, 5494.04, 99.81866, 100.0, 99.80006, 99.58189, 100.0, 99.89854
36785.618440000006, 59.99900823671672, 59.99966435374596, 59.99989218040744, 32.979607778351536, 33.22053854111711, 33.17165384250324, 0.9999760861551905, 0.9999734932522993, 0.9999782976142797, 9316.418637334013, 9360.626933216847, 9359.084382863375, 224.42906293107853, 65.1194030958527, 62.25669229504723, 9316.6146180733, 9373.943104061076, 9357.263853009401, 283.411424776988, 282.98432883691464, 283.1684281850281, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 786.7488, 5.581688, 4394.209, 794.6328, 5.535887, 4399.067, 819.7404, 6.686737, 5481.33, 784.0567, 5.598925, 4390.167, 797.5388, 5.516704, 4399.948, 818.3683, 6.702045, 5484.167, 99.86699, 99.9774, 99.66217, 99.77511, 99.99741, 99.71591
36787.98412, 60.000215550562494, 59.99699750341784, 59.998533515255374, 32.97316927692072, 33.22174784513376, 33.17014455796349, 0.9999744412999757, 0.9999761902111808, 0.9999762912043796, 9315.74447418085, 9368.853042308117, 9363.745551455906, 220.28921318166795, 64.85828810687326, 65.19177099400358, 9319.052835854736, 9371.988524699122, 9364.707255697853, 283.49393975375506, 282.924529640998, 283.108752207616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0303, 5.576691, 4394.636, 794.5938, 5.536071, 4399.008, 819.6822, 6.687105, 5481.388, 784.0761, 5.599108, 4390.167, 797.5198, 5.516886, 4400.005, 818.3286, 6.701862, 5484.512, 99.87289, 99.97606, 99.6581, 99.77511, 99.99751, 99.71699
36790.32572, 59.99834724242902, 59.99911815486975, 59.9990456517669, 32.96885519440307, 33.19141803798262, 33.103292147220635, 0.999979401901496, 0.9999743720777777, 0.9999777432525919, 9308.785912436475, 9360.356168417793, 9358.010399098186, 222.92166281005757, 64.26493722473788, 64.13162691831516, 9314.489131596883, 9366.57953123266, 9354.154356140516, 283.45502300835057, 283.0266729226737, 283.1845277770457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2996, 5.538142, 4399.061, 788.3292, 5.574752, 4394.646, 826.0493, 6.616605, 5465.93, 790.3871, 5.562152, 4396.281, 791.2823, 5.556881, 4397.058, 824.6309, 6.63246, 5469.826, 99.97726, 99.87824, 99.37914, 99.91662, 99.93172, 99.44258
36792.696520000005, 59.99928561102585, 60.00020343102913, 59.997214289288216, 32.97649733761312, 33.21472955092137, 33.15686498929118, 0.999975697270561, 0.999976087616404, 0.999976731857687, 9316.59794543081, 9373.583341954409, 9364.83953654341, 226.84305782455067, 62.11204791922319, 66.87335920766697, 9320.394404373204, 9372.443955333672, 9360.807972965895, 283.5510687370521, 283.16558683397926, 283.2909925819079, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0303, 5.576513, 4394.584, 794.6328, 5.536071, 4399.063, 819.7598, 6.686553, 5481.499, 784.0761, 5.599108, 4390.332, 797.5388, 5.516886, 4400.005, 818.2888, 6.702045, 5484.112, 99.87669, 99.97729, 99.65817, 99.77136, 100.0, 99.70973
36795.12100000001, 59.997651554087035, 59.99628638370082, 59.9935805297013, 32.96088914580595, 33.19038388551051, 33.13112584974865, 0.9999782560708576, 0.9999777754456814, 0.9999734992067991, 9306.361086165736, 9364.006127362489, 9354.604871384863, 231.8847693628345, 65.71170213820005, 57.09795824487583, 9312.299120653379, 9360.404266646949, 9351.294158203229, 283.5476408998699, 283.1000636152912, 283.2866768419737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576691, 4394.583, 794.5938, 5.536071, 4399.281, 819.3716, 6.693731, 5483.454, 792.2513, 5.546707, 4398.358, 801.1249, 5.49004, 4400.323, 808.209, 6.788478, 5495.57, 99.87669, 99.9786, 99.69777, 99.96128, 100.0, 99.93748
36797.43256, 59.9960484241173, 59.99618697903465, 59.994614663120124, 32.986162507229075, 33.21795902315306, 33.179347957196796, 0.9999780954197629, 0.9999696507998753, 0.9999794410876655, 9317.437777319095, 9372.699373976273, 9361.948309287913, 226.9663811018172, 67.7488012668, 60.21625253022333, 9317.635608855773, 9372.835135845105, 9366.77025877067, 283.4852506544887, 283.0211338738475, 283.35176211243885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 783.0818, 5.604889, 4390.486, 798.4071, 5.515072, 4400.087, 817.5275, 6.674588, 5477.637, 791.0474, 5.557923, 4396.341, 797.5579, 5.517069, 4400.062, 818.4876, 6.700031, 5484.05, 99.76883, 100.0, 99.592, 99.91776, 99.99997, 99.71069
36799.77876, 59.99032324907354, 59.989934716244974, 59.994955654170184, 32.9838633484056, 33.22335455091637, 33.17090890868343, 0.9999761381925407, 0.9999775842938564, 0.9999772400541839, 9318.20572816065, 9373.848202282757, 9360.858346898918, 228.577523772125, 66.03264295412873, 62.159814300270284, 9323.995910697946, 9374.349099956833, 9360.557624117853, 283.3667300699855, 282.9967556454063, 283.2000236394032, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0303, 5.576513, 4394.364, 794.6133, 5.536071, 4398.951, 819.624, 6.688025, 5481.615, 790.3871, 5.562335, 4396.334, 797.5198, 5.516886, 4400.061, 818.2291, 6.702778, 5484.283, 99.87169, 99.97473, 99.6632, 99.91672, 99.99997, 99.71064
36802.182720000004, 59.99121303509594, 59.99046981785706, 59.990284775793064, 32.933125794942995, 33.18095730551687, 33.11060550301475, 0.999975145536805, 0.9999758901389616, 0.9999771949252543, 9301.484256262826, 9361.052154233086, 9344.416461721588, 221.3170737624696, 69.747069643121, 64.94302804412382, 9306.10464925952, 9358.787976615291, 9347.131315580387, 283.51473992998734, 283.11059513457565, 283.2035485247372, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2996, 5.537964, 4399.166, 788.3097, 5.574936, 4394.763, 826.0298, 6.616973, 5465.59, 784.0761, 5.599292, 4390.114, 791.2823, 5.556881, 4397.0, 824.611, 6.633009, 5469.819, 99.97345, 99.87827, 99.37297, 99.7751, 99.93043, 99.44887
36804.53596, 59.99113990584007, 59.98611217457163, 59.98161599113481, 32.98787371856311, 33.246809980942196, 33.16509309252463, 0.999978340962347, 0.9999735293779844, 0.9999763696383652, 9320.554307755352, 9367.371946682157, 9362.654038666366, 225.0928184599179, 66.5089987504889, 62.953156156846944, 9321.19070044676, 9367.037956081898, 9360.654005079987, 283.5800692702718, 283.17879939978627, 283.1910652234257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576691, 4394.636, 794.6133, 5.536071, 4399.008, 819.6046, 6.687657, 5481.612, 790.3871, 5.562152, 4396.228, 797.5388, 5.516886, 4400.059, 818.2689, 6.702412, 5483.994, 99.87668, 99.97729, 99.66739, 99.91541, 99.99871, 99.71181
36806.882280000005, 59.98512729158044, 59.98862776030456, 59.99014152041077, 32.99565105879637, 33.24342410570083, 33.170846083554785, 0.9999760141337458, 0.9999739014454572, 0.999977107705404, 9311.227836214131, 9367.979696842067, 9349.654161725997, 223.60207447124412, 65.55822364577216, 65.59673674780697, 9312.135829377545, 9361.364363407643, 9356.190908969864, 283.56636008413506, 283.0744988072928, 283.2397779520848, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576513, 4394.583, 794.6133, 5.535887, 4399.121, 819.7016, 6.687473, 5481.781, 790.3871, 5.562152, 4396.281, 797.5198, 5.517069, 4399.789, 818.1298, 6.709187, 5486.047, 99.873, 99.97862, 99.66734, 99.91419, 99.99379, 99.73975
36809.29576, 59.99264136292286, 59.989857023580356, 59.989593564626404, 32.98277732439373, 33.195938929282754, 33.138427090231175, 0.9999782386635618, 0.9999758988654999, 0.9999789123536315, 9319.811453516293, 9373.844844027408, 9358.959228015867, 229.48142139160836, 60.396753541006575, 63.07001696808402, 9319.376028766248, 9374.266006263802, 9355.319634575852, 283.548044352076, 283.12484165212487, 283.2007091929559, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.761, 5.612028, 4387.42, 800.8974, 5.494074, 4400.525, 814.0333, 6.741038, 5490.312, 794.8729, 5.534204, 4398.453, 800.1902, 5.498989, 4400.148, 816.7778, 6.687945, 5479.256, 99.71281, 100.0, 99.82245, 99.96682, 100.0, 99.66714
36811.606040000006, 59.990806577222926, 59.99291033561819, 59.99260878831571, 32.99579225205743, 33.24521440627858, 33.150349238441834, 0.9999734138900107, 0.9999758532884138, 0.9999758735529394, 9322.164897487839, 9372.016114066846, 9364.431887183579, 228.67360182486118, 65.70533869623262, 62.114783062101196, 9326.229317892092, 9374.431235612776, 9353.077650830157, 283.6066659555559, 283.1416540237168, 283.2781874695755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.577048, 4394.474, 794.6133, 5.535887, 4398.951, 819.6822, 6.686368, 5481.726, 790.3677, 5.562152, 4396.228, 797.5007, 5.517251, 4399.951, 818.4478, 6.700397, 5484.564, 99.8805, 99.97208, 99.65919, 99.91795, 100.0, 99.71591
36814.02356, 59.99189802403209, 59.99274195179171, 59.99474860881542, 32.93421016804433, 33.158972123728994, 33.1001192986526, 0.9999735747109847, 0.9999726482601673, 0.9999756574804599, 9305.369618876444, 9359.232183626118, 9352.41114984991, 225.99221711750351, 64.78768659155025, 66.73630268993747, 9305.581213595142, 9356.47776652704, 9349.930380826576, 283.4552298723649, 283.11468209166776, 283.2620910797797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 792.0521, 5.549743, 4398.399, 789.4965, 5.570147, 4394.642, 826.0298, 6.616237, 5465.592, 784.0761, 5.598925, 4390.225, 791.2632, 5.556881, 4396.842, 824.611, 6.633009, 5469.76, 99.95399, 99.87683, 99.37301, 99.77137, 99.93302, 99.4467
36816.370800000004, 59.99298665793154, 59.99738354994707, 59.99519869629504, 32.970982513274436, 33.19744021051164, 33.14200669420465, 0.9999790661555152, 0.9999710462992231, 0.9999746761178786, 9314.825843211003, 9369.284451080985, 9359.909780579812, 226.8622060612147, 65.757295148298, 68.17031715679241, 9323.03087700107, 9375.222258790247, 9360.054703863227, 283.54771864404984, 283.06646300220336, 283.3062957952817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576691, 4394.636, 794.6133, 5.536071, 4398.951, 819.6822, 6.687473, 5481.442, 790.3871, 5.562335, 4396.397, 797.5388, 5.517069, 4399.952, 818.3286, 6.701496, 5484.565, 99.878, 99.97476, 99.66119, 99.91165, 99.99751, 99.7128
36818.87692, 59.99983344795113, 59.998225504349406, 60.00044344046262, 32.96508693910487, 33.22776109339565, 33.170660370202, 0.9999756943146031, 0.9999756289094328, 0.9999766018802041, 9328.666173864962, 9375.254955552558, 9358.581493645448, 226.24430131291956, 66.37924200206885, 66.2700733844249, 9324.351601987068, 9372.977074371262, 9355.391171038998, 283.5743381887006, 283.1046382327364, 283.2389310271594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576691, 4394.751, 794.5938, 5.536255, 4399.008, 819.6822, 6.687289, 5481.496, 790.3483, 5.562335, 4396.281, 797.5007, 5.517069, 4399.951, 818.3683, 6.701313, 5484.336, 99.87931, 99.97982, 99.66632, 99.91407, 99.99618, 99.71379
36821.21368, 60.00033736590207, 59.999794949232246, 60.00109731855464, 32.924981571759346, 33.18850287643631, 33.12831087592849, 0.9999768602788669, 0.999974854529217, 0.9999761164889222, 9319.64672883177, 9371.39002544014, 9357.921483232414, 230.8541566632025, 67.96302834695996, 62.74748172078671, 9320.452065349367, 9372.918309088012, 9354.380582580603, 283.60721585169193, 283.10341289151455, 283.29526397161163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.7807, 5.612385, 4387.472, 800.9169, 5.494258, 4400.245, 813.2957, 6.752451, 5492.531, 796.7564, 5.522069, 4399.904, 803.1849, 5.478169, 4400.22, 814.1137, 6.745628, 5490.593, 99.7178, 100.0, 99.85254, 99.99003, 100.0, 99.82756
36823.564880000005, 60.002323240191195, 60.00356105062752, 60.007231749354176, 32.98611851000563, 33.21473392170973, 33.165072210058376, 0.9999780015370782, 0.9999737604229628, 0.9999777209183202, 9320.312626161536, 9367.26452842033, 9355.228386889596, 225.49095610337554, 66.76827895191934, 61.87613744304599, 9321.886217845671, 9372.881737295753, 9356.431517955967, 283.5221852699585, 283.05296662377566, 283.35875455095817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576691, 4394.746, 794.6133, 5.535887, 4399.004, 819.6822, 6.687105, 5481.673, 790.3677, 5.562152, 4396.116, 797.5198, 5.517069, 4400.003, 818.3882, 6.701313, 5484.454, 99.87419, 99.9786, 99.66539, 99.91033, 99.99621, 99.71071
36825.8462, 60.00478972585508, 60.00798359579407, 60.00650233422466, 32.9140162289935, 33.1689654523883, 33.115206267047675, 0.9999762883480385, 0.9999774051040637, 0.9999739136423841, 9305.981970510169, 9355.757922299923, 9345.196383094075, 227.76029496995852, 66.6196503583194, 64.16795366498582, 9312.681299911897, 9353.45757428316, 9350.83276860234, 283.7504070800012, 283.1016316654207, 283.350426519183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.9568, 5.571159, 4396.326, 792.5899, 5.551359, 4397.03, 822.9628, 6.651579, 5470.975, 785.8238, 5.591202, 4390.872, 791.5494, 5.555055, 4397.107, 824.611, 6.633009, 5469.646, 99.90318, 99.94355, 99.50352, 99.80976, 99.93039, 99.44887
36828.17972, 60.00987500519079, 60.01025960469747, 60.00731985443584, 33.00862000058895, 33.225251370618984, 33.14937852494328, 0.9999776216375936, 0.9999739565613533, 0.9999777404310565, 9325.210250541677, 9364.862879094317, 9359.645498545022, 227.4248155735122, 64.71789618279763, 67.02456457383505, 9324.024404381016, 9371.743541860125, 9367.366134992777, 283.4847351384794, 283.0450566586391, 283.33727693805184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 790.2581, 5.565805, 4395.748, 793.8156, 5.54086, 4398.898, 819.8181, 6.685816, 5481.387, 790.3871, 5.562335, 4396.281, 797.5007, 5.516886, 4400.117, 818.1695, 6.702045, 5484.164, 99.91007, 99.97616, 99.66019, 99.91407, 100.0, 99.71582
36830.489120000006, 60.009448090713384, 60.01076605708082, 60.01397987150259, 32.97791632575689, 33.20860731865113, 33.13807187841515, 0.9999757602611441, 0.999977527563158, 0.9999775171776621, 9318.583195293158, 9368.73841157425, 9349.943951935715, 222.47534896555226, 61.748730719122705, 67.1714219641521, 9319.439390649419, 9370.436644966954, 9356.147523268082, 283.60873600480755, 283.08697638433546, 283.32702613617056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576691, 4394.641, 794.6133, 5.535887, 4398.951, 819.6046, 6.688025, 5481.332, 784.0761, 5.599108, 4390.114, 797.5198, 5.517069, 4400.003, 818.4677, 6.702412, 5484.278, 99.8755, 99.97731, 99.66225, 99.77257, 99.99621, 99.71688
36832.77016, 60.01974169444243, 60.017200968383115, 60.01751994712515, 32.93225871599343, 33.172818807228474, 33.1035397060414, 0.9999751181132598, 0.9999778987060777, 0.9999728853894584, 9309.258247205538, 9357.818509142959, 9342.921769166458, 225.5736387255256, 63.77346167254018, 68.80851517374253, 9303.63854815689, 9354.9393539702, 9351.236226801719, 283.6723836034335, 283.13782249871196, 283.33375295907155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.761, 5.612028, 4387.53, 800.9752, 5.493706, 4400.356, 813.4704, 6.751898, 5491.803, 777.8622, 5.632939, 4381.673, 803.8716, 5.473239, 4400.029, 812.0858, 6.765588, 5494.34, 99.71007, 100.0, 99.86689, 99.57822, 99.99669, 99.8893
36835.077840000005, 60.01825583829661, 60.02075779186715, 60.020367737804364, 32.96020022035823, 33.224744721017515, 33.159806814205105, 0.9999757334193796, 0.9999779914890171, 0.9999730916635429, 9318.78590662459, 9365.519225403339, 9357.497378574104, 225.4992561648378, 63.333287904076315, 60.259216182987984, 9310.794106107116, 9368.803060798007, 9358.065946742667, 283.78483965909265, 283.1440203006142, 283.40588476805476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576513, 4394.641, 794.6133, 5.535702, 4398.951, 819.7016, 6.686737, 5481.441, 784.0761, 5.599108, 4389.997, 797.5198, 5.516886, 4400.111, 818.3087, 6.702778, 5484.508, 99.8768, 99.97345, 99.66117, 99.77257, 100.0, 99.71484
36837.516760000006, 60.02176494278856, 60.019022517229196, 60.01450071528056, 32.968636668494085, 33.167155246284935, 33.12506309201872, 0.9999767959049521, 0.9999724059098203, 0.9999768935183337, 9307.406332458118, 9349.785841409363, 9347.87238208731, 220.53358454539148, 61.14632217961366, 63.63559184337464, 9309.382648000485, 9361.477125725589, 9351.181998612743, 283.4866701857499, 283.02956418940755, 283.42384572981433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.57687, 4394.474, 794.5938, 5.536071, 4398.956, 819.7016, 6.687105, 5481.501, 784.0567, 5.599108, 4390.218, 796.9285, 5.523278, 4399.472, 819.8594, 6.685748, 5478.859, 99.87419, 99.97486, 99.66321, 99.77628, 99.98906, 99.6412
36839.971320000004, 60.01854973525238, 60.0178352756028, 60.01501691604528, 32.98953306014917, 33.208612716678005, 33.14817780108184, 0.9999762541125141, 0.9999769507821862, 0.9999768242242651, 9313.50224988335, 9369.035917145191, 9351.515475123055, 222.54213276648716, 59.59000507433393, 65.01300740134866, 9318.345118666159, 9368.930765821791, 9359.267536501831, 283.566831966385, 283.1027525693531, 283.26213961156185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2798, 5.538678, 4398.748, 789.3214, 5.566279, 4396.479, 824.1275, 6.6444, 5473.212, 786.8336, 5.586606, 4392.014, 796.2799, 5.525287, 4399.901, 818.7262, 6.697101, 5483.937, 99.97014, 99.90343, 99.51155, 99.82835, 100.0, 99.7107
36842.45752, 60.01592722015682, 60.01574241059766, 60.018534910819334, 32.99356314618312, 33.225978298374784, 33.15274927518952, 0.9999749899539319, 0.9999799671498021, 0.999976988178545, 9316.534441089549, 9364.358331612386, 9359.70815597259, 230.32503444450322, 67.58186510609994, 61.50591181673576, 9326.016064037249, 9364.490472651276, 9359.857364061962, 283.57090321719005, 283.00159902761163, 283.32409478627545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.9908, 5.576691, 4394.693, 794.5743, 5.536071, 4398.955, 819.6822, 6.686921, 5481.668, 790.3677, 5.56252, 4396.397, 797.5007, 5.516886, 4400.059, 818.3286, 6.702412, 5484.448, 99.87668, 99.97484, 99.66224, 99.91792, 99.99491, 99.71584
36844.834200000005, 60.01984637089054, 60.01874294020523, 60.01726673304703, 32.954889041356154, 33.184133848585226, 33.13006692384009, 0.9999771119146449, 0.9999764179723941, 0.9999796375764199, 9310.570128919464, 9355.184423629136, 9347.910726710532, 229.34699127921385, 68.54974224758644, 55.16709570206899, 9308.95042616527, 9360.008358970777, 9347.57093984255, 283.65526242833886, 283.1668128154872, 283.3003057939392, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.8004, 5.612206, 4387.42, 800.9363, 5.494074, 4400.302, 813.0045, 6.753187, 5492.078, 796.737, 5.522437, 4399.681, 803.8335, 5.473604, 4399.972, 812.066, 6.765588, 5494.336, 99.71269, 100.0, 99.86178, 99.99508, 99.99795, 99.88414
36847.174000000006, 60.01452161461712, 60.018641741890704, 60.01429139116458, 32.98897035465101, 33.22206504066991, 33.16966409183799, 0.999978101368022, 0.9999766256647552, 0.9999796104330263, 9319.858921639521, 9363.349268326228, 9357.42314570565, 222.65047065036433, 64.6270274537842, 65.59294355882412, 9328.295097808039, 9371.220279157187, 9357.658840853608, 283.63103236259866, 283.0354386203243, 283.2290867848276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576691, 4394.583, 794.5938, 5.536255, 4399.067, 819.624, 6.687657, 5481.839, 790.3483, 5.562152, 4396.286, 797.5007, 5.516886, 4400.167, 818.2888, 6.702412, 5484.221, 99.87431, 99.97342, 99.66632, 99.91419, 100.0, 99.71796
36849.69692, 60.01697381743897, 60.015732317776155, 60.017361931017405, 32.96055948859413, 33.192529497942296, 33.1130448306267, 0.9999785049312778, 0.9999772054292421, 0.999975954554191, 9319.887644689281, 9356.284097069843, 9346.045506356346, 223.06551770547094, 60.68456843742888, 67.24203321170262, 9307.235188882874, 9354.883020198095, 9345.373949735056, 283.77351681897454, 283.21920189415783, 283.39320301608603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.9908, 5.576691, 4394.641, 794.6133, 5.535887, 4398.951, 819.7016, 6.686921, 5481.611, 790.3677, 5.562152, 4396.063, 796.8903, 5.521269, 4399.583, 819.3226, 6.685381, 5480.113, 99.87169, 99.97476, 99.66425, 99.91552, 99.99153, 99.63702
36852.05272, 60.01663502388919, 60.016147186506764, 60.0181774473469, 32.99425834928771, 33.22861769675162, 33.15204686436113, 0.9999776633731338, 0.9999748476365827, 0.9999755243438498, 9320.112467261717, 9369.803903065997, 9358.473162895916, 223.6006940378311, 66.37189745594014, 57.48124713865627, 9323.562415748143, 9365.749353818082, 9361.73993628448, 283.58490223599586, 283.170817678366, 283.37143865231235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2601, 5.538321, 4398.951, 788.4459, 5.573831, 4395.537, 825.0787, 6.634092, 5470.861, 786.6005, 5.584583, 4394.029, 794.8875, 5.532044, 4399.418, 819.8395, 6.690143, 5483.133, 99.97844, 99.8909, 99.45155, 99.85176, 99.98537, 99.67334
36854.44268, 60.01527498352611, 60.01472088162528, 60.01432274503953, 32.97393194373897, 33.218989393595365, 33.16491203096193, 0.9999745529073878, 0.9999797073420725, 0.9999752762761555, 9315.276071435128, 9369.21770049361, 9365.701300792112, 219.22064644298916, 64.8269780929395, 62.496011065071116, 9313.209573911814, 9367.239576310696, 9356.740795610287, 283.63202463179033, 283.11379017648557, 283.36606612087087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576691, 4394.526, 791.481, 5.55799, 4396.309, 819.7404, 6.686368, 5481.444, 784.2314, 5.598741, 4389.997, 797.5388, 5.517069, 4399.891, 818.4081, 6.701496, 5484.448, 99.87431, 99.92612, 99.66628, 99.77636, 99.99611, 99.71479
36856.747520000004, 60.01410281579914, 60.01112728810186, 60.01005217862039, 32.914081547675245, 33.139906891646405, 33.107377569481656, 0.9999844497017676, 0.9999768811623363, 0.9999855601563669, 9300.245332666467, 9353.29859637035, 9349.005861380076, 224.11505508526943, 64.14778650251264, 57.78450440218984, 9306.127979013076, 9353.83606514321, 9347.030588355146, 283.62273976353003, 283.09343892198393, 283.3427898137858, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 782.9044, 5.605782, 4387.636, 782.2201, 5.610302, 4387.894, 812.8492, 6.756316, 5492.918, 777.8234, 5.633123, 4381.673, 803.8526, 5.473969, 4400.08, 812.0262, 6.765588, 5493.755, 99.73474, 99.72346, 99.86674, 99.58209, 100.0, 99.88505
36859.142, 60.00941086343789, 60.008584344247865, 60.009031841026996, 32.95490907015169, 33.20793478965724, 33.1519242978521, 0.9999774852182204, 0.9999797003984606, 0.999978034051464, 9315.280073786127, 9366.5755003656, 9363.962895633611, 221.59676759953663, 59.67166426939366, 59.628865224686706, 9324.45677298185, 9359.939432076373, 9360.837289547218, 283.564130260884, 283.04054405214026, 283.2838950015273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576691, 4394.358, 788.3097, 5.574752, 4394.587, 819.6434, 6.687473, 5481.388, 784.0567, 5.599108, 4390.278, 797.5007, 5.517069, 4400.061, 818.3882, 6.702412, 5484.334, 99.878, 99.87557, 99.66638, 99.77521, 99.99877, 99.71588
36861.542960000006, 60.004697723767286, 60.00011047326865, 60.002369008000805, 32.96415907863781, 33.21212470773474, 33.12959645203062, 0.9999751428880037, 0.9999801919215785, 0.9999757667594771, 9310.610532135852, 9367.136392576595, 9356.844296058332, 217.41959858969335, 56.89467765862355, 65.73938132776902, 9321.915243506111, 9364.32177681428, 9355.149693881334, 283.66252923907393, 283.1271542599806, 283.38298356597886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0303, 5.576691, 4394.468, 788.3097, 5.574568, 4394.65, 819.721, 6.686921, 5481.554, 784.0567, 5.599108, 4390.283, 797.5198, 5.517069, 4400.003, 818.3087, 6.70113, 5484.447, 99.87288, 99.87571, 99.66114, 99.77776, 99.99747, 99.71582
36863.86424, 60.00612607197103, 60.002018121789284, 60.002875424454324, 32.97442443317685, 33.204588503279616, 33.12092786064225, 0.9999787320298611, 0.999976082246852, 0.999974385976811, 9315.837026871191, 9365.574242935709, 9355.50776705706, 220.56695975781724, 66.3689189233155, 63.989871423197656, 9314.517651340655, 9366.832025897991, 9353.754476963195, 283.5776679405091, 283.12783812054056, 283.3792712071029, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2798, 5.538321, 4399.008, 794.5938, 5.536071, 4399.008, 826.0104, 6.616973, 5465.759, 790.3871, 5.562335, 4396.503, 791.3586, 5.553229, 4397.758, 823.1995, 6.648757, 5474.86, 99.97594, 99.97729, 99.37703, 99.91672, 99.9428, 99.54152
36866.22312, 60.00134672298736, 60.00235489966373, 60.00189031288614, 32.971078994937855, 33.19953213943377, 33.14696096462367, 0.9999806310461558, 0.999979029478981, 0.9999756768581584, 9317.582795310886, 9373.048008520378, 9365.454468651107, 222.7094827243048, 63.72382249376278, 65.96657718632332, 9324.286480170305, 9367.587035456712, 9361.772751190289, 283.6716996940674, 283.1526192841859, 283.3418820063895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.576513, 4394.526, 788.4264, 5.571621, 4395.424, 819.6822, 6.687841, 5481.441, 786.6393, 5.581274, 4394.083, 793.8193, 5.543185, 4397.972, 818.428, 6.701679, 5484.393, 99.87419, 99.88586, 99.66117, 99.85948, 99.95251, 99.71069
36868.53272, 60.002095464376396, 59.997394202258384, 59.9967662990419, 32.943675538767565, 33.18292093072002, 33.11561511019698, 0.9999775425430855, 0.9999741364126834, 0.9999774896988677, 9308.663543358358, 9350.725969105228, 9344.63110780832, 232.2383168082163, 64.73042427905466, 60.066250942083116, 9305.272211199725, 9358.536700315519, 9346.750410550323, 283.57504715211604, 283.1245737641012, 283.2913469134258, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.5177, 5.579547, 4393.04, 796.7145, 5.522256, 4399.867, 817.2363, 6.720606, 5488.083, 795.0864, 5.529057, 4399.532, 785.2356, 5.592311, 4391.183, 811.3304, 6.771631, 5494.616, 99.84764, 99.99558, 99.78193, 99.99106, 99.79821, 99.90265
36870.86452, 59.995292816067206, 59.99448803548238, 59.99913913733701, 32.970049829079834, 33.2114728206061, 33.144229485167045, 0.999977714930335, 0.9999746124995335, 0.9999789534019216, 9314.141452269952, 9362.005548045912, 9358.14897481194, 222.96770353711747, 69.79889800626506, 65.09289784162456, 9326.53055634735, 9372.265215961028, 9362.551871164338, 283.7206275290424, 283.14029263254326, 283.41404253574746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 785.2111, 5.589363, 4392.775, 795.6833, 5.53165, 4399.005, 821.1963, 6.680662, 5481.164, 790.3871, 5.56252, 4396.397, 791.2441, 5.556881, 4396.948, 818.2291, 6.702595, 5484.333, 99.83439, 99.97966, 99.64497, 99.91672, 99.93054, 99.71375
36873.24336, 59.99542470051215, 59.99779478823846, 59.993789499551966, 32.96656553434848, 33.20479562819969, 33.15608364004166, 0.999977036365206, 0.9999717248782595, 0.999974354848973, 9313.75019688113, 9372.368151751632, 9364.73295517615, 223.8987001459525, 67.20190761527556, 59.38751262247524, 9324.215862696887, 9369.101660328033, 9362.773986597611, 283.64662744301427, 283.194948763978, 283.3461712584095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 788.0106, 5.57687, 4394.526, 794.5938, 5.535887, 4398.95, 819.7404, 6.686921, 5481.44, 790.3871, 5.562152, 4396.515, 791.2441, 5.556881, 4397.005, 818.3286, 6.702412, 5484.396, 99.87419, 99.97473, 99.65922, 99.91552, 99.93054, 99.71479
36875.57676, 59.99092736610522, 59.99406095634688, 59.99343631681915, 32.94015488950019, 33.17298004642984, 33.08422867979607, 0.9999785598722457, 0.9999740730935833, 0.999976609573548, 9308.886051398575, 9357.6056551503, 9351.092979363375, 220.74559637631455, 62.24653411370855, 61.8794176974352, 9314.648357091328, 9360.844272773442, 9359.953304232835, 283.7273307012816, 283.1899297168418, 283.40279644506455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 800.0, 794.2798, 5.538142, 4399.061, 788.3097, 5.574568, 4394.587, 826.0298, 6.616605, 5465.369, 784.0567, 5.599108, 4390.113, 797.5198, 5.516886, 4399.895, 824.611, 6.633192, 5470.051, 99.97606, 99.87557, 99.37512, 99.77764, 99.99621, 99.44465
