TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36892.04808, 60.003334001909494, 60.00887147686036, 60.00608252450112, 31.725865842539275, 31.94995032864054, 31.898451365062158, 0.999975279508778, 0.9999791384803441, 0.9999783527881748, 8964.716694738703, 9013.339264419303, 9011.144011312655, 213.40471013575643, 57.65622484475989, 58.44730418779909, 8965.323816022541, 9007.68559814389, 8998.15107154467, 283.478557098676, 283.1590546091332, 283.3148084605784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.9908, 5.57687, 4394.636, 794.6133, 5.536071, 4399.008, 819.5463, 6.688761, 5481.44, 790.3871, 5.562152, 4396.397, 797.5198, 5.517069, 4400.116, 818.2888, 5.36179, 4387.771, 99.8755, 99.97606, 99.66114, 99.91154, 100.0, 99.71679
36894.38816, 60.00832475597431, 60.00942052411324, 60.008654511792656, 31.708521791120315, 31.93533864634945, 31.864334923795486, 0.9999802544503907, 0.9999755069630725, 0.999978462685634, 8960.21578559745, 9009.004609619677, 9003.186860511258, 214.69473401697405, 63.050290042042434, 53.073225987451224, 8961.29316021682, 9010.4276695122, 8996.748128701232, 283.6577563983909, 283.1936328891486, 283.4329010612418, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.761, 5.612385, 4387.477, 800.8974, 5.494074, 4400.239, 813.3151, 6.751162, 5492.14, 796.7176, 5.522254, 4399.745, 803.7, 5.478352, 4399.985, 813.6763, 5.394751, 4392.936, 99.70888, 100.0, 99.85569, 99.99774, 99.99825, 99.83183
36896.70452000001, 60.00657919830741, 60.009377781389226, 60.00825446585679, 31.71072838736167, 31.946306169103174, 31.882418074361254, 0.9999799000435817, 0.9999787899334427, 0.9999800810301058, 8964.942201424406, 9011.822574804313, 8999.41568267167, 205.79162883131744, 59.205594153901984, 57.497903258112274, 8961.232905966306, 9006.46230028994, 9005.599217122575, 283.631937882767, 283.0308194683145, 283.41429551263764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0106, 5.576691, 4394.526, 794.5938, 5.536071, 4398.898, 819.7404, 6.687473, 5481.394, 790.3871, 5.562335, 4396.281, 797.5007, 5.516886, 4399.894, 818.1894, 5.362888, 4387.54, 99.8755, 99.97355, 99.66119, 99.91407, 99.99491, 99.71542
36899.071840000004, 60.010798435074456, 60.00839590845784, 60.005785703415796, 31.68123967922537, 31.8931839139174, 31.84965553778617, 0.9999766689601984, 0.9999745257477118, 0.9999763367599617, 8954.640230636105, 8999.441029807436, 8985.952309991631, 208.62034273820518, 63.013588667296744, 62.165567251961875, 8952.126270419145, 8997.458561983154, 8989.247331062254, 283.59642887584175, 283.0945821931556, 283.3733152079464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.1288, 5.574014, 4395.85, 793.0958, 5.549149, 4397.414, 822.4581, 6.649738, 5472.487, 785.7267, 5.593225, 4390.71, 791.4731, 5.55542, 4396.945, 824.5712, 5.306853, 4376.12, 99.89335, 99.93981, 99.51985, 99.80618, 99.93046, 99.45063
36901.445920000006, 60.00490048072271, 60.005024055052004, 60.0046847689646, 31.68483541786017, 31.948209483581625, 31.90350836137616, 0.999978717232719, 0.9999789584607731, 0.9999786862989243, 8965.188798076942, 9011.56351118454, 9000.567613036463, 209.83928671660078, 57.371321323894335, 62.2355264704629, 8974.389420917472, 9013.387624596648, 9004.078396623598, 283.65537892470843, 283.0327209252481, 283.3863563533703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 789.7061, 5.566519, 4395.219, 793.9518, 5.537176, 4398.949, 819.9152, 6.685632, 5481.554, 790.3677, 5.562152, 4396.17, 797.4816, 5.517251, 4399.843, 818.1695, 5.362705, 4387.773, 99.89456, 99.9747, 99.65723, 99.91925, 99.99502, 99.72081
36903.80896, 60.00616814471854, 60.00325440134477, 60.004654533871424, 31.692891905051045, 31.924449787405912, 31.882179566643895, 0.9999770263901844, 0.9999777186931594, 0.9999776043777779, 8957.264144059794, 9003.420466253456, 8996.436694244481, 209.64137940598403, 56.993299753648614, 62.59378273590255, 8954.278852138896, 9003.645978352606, 8994.24509498791, 283.62241030805734, 283.0904519431899, 283.4289340708952, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0106, 5.57687, 4394.468, 794.6328, 5.535887, 4399.063, 819.7016, 6.687105, 5481.666, 784.0567, 5.599292, 4390.055, 797.4816, 5.516886, 4399.838, 824.5712, 5.307036, 4375.949, 99.87288, 99.97609, 99.66532, 99.77257, 99.99751, 99.45198
36906.240040000004, 60.004908030745575, 60.00910997994325, 60.006447782105354, 31.66843945459384, 31.90436492296148, 31.84033698358766, 0.9999775156511768, 0.9999780187868248, 0.9999769908811422, 8951.54981943229, 8998.035401882327, 8982.928519083074, 212.19494554914672, 52.03127529267795, 55.50601258695178, 8950.606266096587, 8995.654876499717, 8989.316961346847, 283.60718795843536, 283.136419558593, 283.30211778422125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.761, 5.612206, 4387.53, 800.9169, 5.49389, 4400.415, 813.451, 6.751714, 5492.139, 777.8234, 5.632939, 4381.561, 803.8144, 5.473604, 4399.973, 830.9133, 5.246607, 4359.61, 99.714, 100.0, 99.84743, 99.57952, 99.99802, 99.0885
36908.57648, 60.0042767322796, 60.010253556327854, 60.00646117415829, 31.699284671566826, 31.913538957688203, 31.866729876596132, 0.9999747637342385, 0.9999802203013165, 0.9999787385959883, 8953.752037847975, 8998.740511299815, 8991.181581521569, 208.01313000543814, 61.6585966438156, 58.365267625303204, 8955.415501028618, 9007.143746596463, 8991.777203314865, 283.70099280542996, 283.03648594514266, 283.3911124126018, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0303, 5.576513, 4394.583, 794.6133, 5.535887, 4398.781, 819.6046, 6.687289, 5481.502, 784.0567, 5.599292, 4390.225, 797.5388, 5.517069, 4399.952, 824.5911, 5.307036, 4376.002, 99.8755, 99.97465, 99.66219, 99.77257, 99.99867, 99.45187
36910.97744, 60.004443346707866, 60.00573946934631, 60.00563205242504, 31.65613064009108, 31.896907192298816, 31.8541090328343, 0.9999771067322423, 0.9999800213480722, 0.9999739257032175, 8956.525223193417, 8993.873231972977, 8987.40423259811, 209.37053397606724, 59.474886037500255, 58.32818727945414, 8958.890219174275, 8996.19753026385, 8987.869009863063, 283.68291283609506, 283.10644061160906, 283.3877177234725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.7413, 5.612385, 4387.31, 800.8974, 5.494258, 4400.295, 820.0704, 6.683608, 5480.1, 785.649, 5.586973, 4392.94, 794.4869, 5.540811, 4398.351, 820.1775, 5.345858, 4386.015, 99.71018, 100.0, 99.63678, 99.83074, 99.96232, 99.66604
36913.362160000004, 60.00082882142421, 60.00259363179217, 60.00374968809639, 31.694898585954107, 31.909678503572575, 31.842094659129447, 0.9999762819144447, 0.9999819914124853, 0.9999779026233598, 8956.84988547029, 9002.618764065703, 8995.330189970262, 208.02329069186817, 57.15479582162334, 63.5044045313536, 8956.396200110717, 9007.07489014265, 8992.859429167638, 283.68099531442857, 283.10034395693543, 283.3617548057763, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 777.5026, 5.63505, 4383.004, 803.9519, 5.476023, 4400.257, 821.5845, 6.666857, 5479.77, 784.6975, 5.598557, 4390.279, 797.5198, 5.516886, 4399.948, 824.5911, 5.306487, 4375.948, 99.5903, 99.99908, 99.59917, 99.77767, 99.99621, 99.45196
36915.70016, 60.00257841399415, 59.99956599412966, 60.004512988778636, 31.700514885005, 31.905358779371348, 31.86978485766406, 0.9999767302848972, 0.9999811776165013, 0.9999758782944839, 8961.410126991446, 9007.342643375636, 8996.679959311628, 208.62088650785563, 56.556396308460535, 61.701183273864046, 8967.372058050412, 8995.3972970001, 8992.852190243486, 283.62172900180275, 283.129255149141, 283.33753801105667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.7413, 5.612385, 4387.477, 800.8974, 5.494258, 4400.414, 819.721, 6.686921, 5481.611, 784.0567, 5.599108, 4390.113, 797.5388, 5.517069, 4399.839, 824.5712, 5.306853, 4375.83, 99.7153, 100.0, 99.65606, 99.77259, 99.99494, 99.44929
36918.086480000005, 60.0045680255649, 59.999767607607154, 59.998854210753045, 31.658471796313776, 31.90422164936147, 31.820231300838575, 0.9999806878362022, 0.9999786314931837, 0.9999806945423722, 8944.99305513513, 8993.122562665558, 8982.958888675821, 205.36245662034344, 59.18290924877692, 55.243542292170105, 8953.102922339698, 9000.000161330274, 8991.901568059013, 283.4518655250947, 283.01602672716245, 283.3185737206226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0303, 5.576691, 4394.584, 794.6522, 5.535702, 4399.065, 813.0627, 6.755396, 5491.971, 777.8039, 5.633123, 4381.561, 803.8144, 5.473787, 4399.865, 830.973, 5.247156, 4359.895, 99.878, 99.97478, 99.87085, 99.57688, 99.99553, 99.08843
36920.493480000005, 59.99999203343245, 59.99464198236767, 60.00075107386264, 31.69932940070677, 31.90659322259813, 31.856606221663125, 0.999979561047581, 0.9999787377671691, 0.9999799909350459, 8955.443150859239, 9009.681406687207, 8995.74576766914, 209.96544489749112, 57.53844034240137, 55.394421690512445, 8950.959745254773, 9001.601939507089, 8998.761994478473, 283.65632738492894, 283.0904759964008, 283.3845976023285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.7413, 5.612385, 4387.592, 800.9169, 5.494258, 4400.356, 819.7792, 6.686184, 5481.333, 784.0761, 5.598925, 4390.055, 797.5198, 5.516704, 4399.891, 824.5712, 5.306853, 4376.001, 99.71149, 100.0, 99.66428, 99.77257, 99.99754, 99.45318
36922.89456, 60.003695289128956, 60.00166047618578, 59.999295228038555, 31.703525162554858, 31.915029557796498, 31.84817887608119, 0.9999780146461811, 0.9999796825441394, 0.9999792589832046, 8959.390484431187, 9005.595512079843, 8993.105050864113, 211.64654816924713, 58.68701990669797, 58.05610623791472, 8957.598050141069, 9005.026483914362, 8999.65747290111, 283.60381653629423, 283.1173026952233, 283.40639618754045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0303, 5.576691, 4394.583, 794.6328, 5.535887, 4399.011, 819.721, 6.686737, 5481.391, 784.0567, 5.598741, 4390.5, 796.814, 5.523826, 4399.366, 823.0603, 5.325531, 4380.92, 99.8755, 99.97342, 99.6643, 99.7827, 99.99026, 99.56496
36925.32684, 59.99489037164738, 60.000287413498995, 59.99916664909937, 31.703072459974976, 31.911329637990907, 31.869622965587126, 0.9999780191587028, 0.9999800812797318, 0.9999766944671221, 8950.529984555924, 9008.193784290703, 8988.41278357732, 208.8868645307548, 57.6018452618282, 57.70325782589566, 8959.959833491504, 9005.840159208046, 8995.552468612643, 283.6030371288113, 283.0846647621117, 283.36257602092064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 794.2798, 5.538321, 4398.902, 788.835, 5.571436, 4395.925, 824.3993, 6.639246, 5473.556, 787.1831, 5.58348, 4391.964, 796.0129, 5.524557, 4400.066, 824.4917, 5.307586, 4375.949, 99.97344, 99.89578, 99.50349, 99.82456, 100.0, 99.45586
36927.627720000004, 60.005381163624264, 60.003254988691914, 60.004187392476325, 31.71743768410775, 31.92975252129468, 31.87940610557542, 0.9999784076193219, 0.9999743935705117, 0.9999784555416096, 8951.626654440715, 9008.130023567688, 9004.657299773871, 213.3545102609196, 62.36090556616273, 56.04318009611916, 8961.162654994247, 9009.00302524852, 9003.606781238504, 283.54394663936495, 283.11383499463363, 283.3858523686532, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0106, 5.57687, 4394.636, 794.5938, 5.535887, 4398.897, 819.721, 6.688209, 5481.776, 790.3289, 5.562335, 4396.393, 797.5007, 5.517069, 4400.061, 824.5514, 5.30667, 4375.833, 99.87669, 99.97731, 99.66725, 99.91418, 99.99864, 99.44938
36929.921200000004, 60.011776428590665, 60.00680945473269, 60.00860608164749, 31.673793125597825, 31.9013329137106, 31.824339820638073, 0.9999849888016484, 0.9999754768354653, 0.9999833586799161, 8951.711680078844, 8998.778689227618, 8982.73609009447, 219.275086420923, 63.51501733156101, 47.054900662033106, 8951.305650188368, 9003.212910700717, 8985.899269525258, 283.48445048402436, 283.19597877904573, 283.4418084806554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 783.2198, 5.606139, 4387.954, 800.6834, 5.495548, 4400.134, 812.0728, 6.762022, 5493.358, 796.7176, 5.522437, 4399.957, 803.8335, 5.473787, 4399.978, 830.8935, 5.246607, 4360.184, 99.72482, 100.0, 99.87783, 99.99521, 99.9981, 99.08193
36932.19268, 60.009428504563246, 60.010898828379105, 60.00931759946097, 31.696335656142143, 31.91526333430203, 31.87234103107746, 0.9999835619473862, 0.9999774026658849, 0.9999815222676735, 8962.244475577041, 9008.044501612127, 9001.72532769483, 218.1960025367557, 60.85817805582792, 58.23540429195509, 8963.925081596957, 9006.881938812856, 9000.663612278402, 283.5568181478243, 283.14271995216114, 283.447841720587, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.05, 5.576691, 4394.584, 794.6328, 5.536071, 4399.123, 819.6628, 6.687473, 5481.723, 790.3871, 5.562335, 4396.223, 797.5007, 5.516886, 4400.054, 824.5514, 5.307036, 4376.12, 99.8768, 99.97865, 99.65915, 99.91275, 100.0, 99.45588
36934.527160000005, 60.01237962341006, 60.010714619636516, 60.01071370003177, 31.672127603653653, 31.91022050089677, 31.870049811003135, 0.9999808567001727, 0.9999795140838775, 0.9999786292788787, 8954.908311016743, 9006.457633081773, 8996.766682949376, 212.23760253020419, 59.70327913026904, 57.96958268855633, 8958.023356763195, 9001.077094162722, 8992.811281644272, 283.66117710542505, 283.1465041728705, 283.30118823490676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.7413, 5.612385, 4387.535, 800.9363, 5.49389, 4400.468, 819.7404, 6.686921, 5481.665, 796.6982, 5.522254, 4399.739, 797.5579, 5.517069, 4400.17, 824.5514, 5.307036, 4376.178, 99.71149, 100.0, 99.6643, 99.99387, 100.0, 99.4532
36936.92792, 60.01717672329613, 60.01056165291928, 60.013459794463266, 31.685649509542348, 31.93154274539738, 31.842624908586608, 0.9999799829060179, 0.9999780529466962, 0.9999828449275885, 8957.397994776926, 9007.387761736409, 8987.392355509182, 215.51729498899203, 57.687107190902566, 55.49912486024232, 8952.087251099496, 9003.706426299937, 8997.30076753816, 283.57021008360476, 283.1734637282331, 283.41449322007793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 775.4128, 5.64558, 4377.699, 807.2205, 5.448577, 4399.144, 826.0687, 6.616237, 5465.872, 802.9315, 5.479781, 4400.129, 791.3014, 5.556516, 4397.11, 818.4081, 5.359775, 4386.253, 99.48926, 99.97914, 99.37503, 100.0, 99.93049, 99.7113
36939.33548, 60.01342914940661, 60.01194387910565, 60.010539260467326, 31.697337135273294, 31.933783941839952, 31.86402039198459, 0.9999789339993437, 0.9999790086938697, 0.9999780099402032, 8954.067134612373, 9011.2033236225, 9003.345771272147, 209.36190260126295, 56.476419993130094, 60.2695837863962, 8960.841780607449, 9002.13196945606, 9002.368478376418, 283.62629157386334, 283.07978146443133, 283.46575788555305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.761, 5.612206, 4387.53, 800.8974, 5.494442, 4400.355, 819.7016, 6.686184, 5481.327, 796.6788, 5.522805, 4399.908, 797.5198, 5.516886, 4400.113, 824.5315, 5.306304, 4375.947, 99.70899, 100.0, 99.66027, 99.99387, 100.0, 99.44931
36941.64512, 60.00651703510852, 60.00838675684556, 60.009355979499844, 31.68949730845047, 31.910137734773766, 31.847239354620644, 0.9999823424252764, 0.999975031898162, 0.9999809981222515, 8949.041980599863, 9001.962556898936, 8989.08236488197, 215.95651208013896, 62.09732217755163, 56.62152680147847, 8952.699776320509, 8999.283210239257, 8989.965875836397, 283.55712951794163, 283.1077252606314, 283.39049344644195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.8793, 5.608459, 4388.655, 799.7106, 5.505126, 4400.172, 817.4498, 6.714532, 5487.297, 792.9504, 5.549833, 4397.519, 802.7081, 5.477804, 4400.253, 829.4819, 5.255397, 4361.464, 99.73235, 100.0, 99.75249, 99.9422, 100.0, 99.1228
36944.062000000005, 60.0100786715187, 60.00828689528307, 60.006375030119294, 31.69803881608609, 31.93598596554361, 31.830734763927396, 0.9999805802283491, 0.9999784426218365, 0.9999835868426391, 8952.739106935467, 9013.199168923536, 8998.078481822013, 212.65771738420153, 58.929952999813395, 55.11169291261126, 8962.98613476731, 9002.922081630635, 8998.951582710493, 283.4896272043342, 283.045209946606, 283.29665163298665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 784.2451, 5.598286, 4389.194, 799.9441, 5.500705, 4400.414, 820.3228, 6.684344, 5481.103, 796.6788, 5.522437, 4399.845, 797.5579, 5.516704, 4399.948, 824.5712, 5.306853, 4375.487, 99.77125, 100.0, 99.66019, 99.99375, 99.99246, 99.45592
36946.376800000005, 60.00520358352681, 60.005980907851104, 60.005547746986615, 31.68376731825017, 31.924845930452495, 31.847773385508017, 0.9999843001601562, 0.9999740655672037, 0.9999811419188469, 8956.94874510554, 9005.513237331337, 8999.218892730847, 215.78967033550953, 65.49487058626346, 53.82664047674393, 8957.74611884194, 9009.50290991702, 8999.370214069098, 283.6255815784986, 283.12453688021543, 283.4570189697919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0106, 5.57687, 4394.688, 794.6328, 5.535887, 4398.894, 819.7986, 6.686, 5481.499, 790.4066, 5.561968, 4396.393, 797.5388, 5.516704, 4400.164, 824.5514, 5.30722, 4375.715, 99.8717, 99.97862, 99.66021, 99.91541, 99.99624, 99.45337
36948.69552, 60.00385056386971, 60.008121088064215, 60.01116539400642, 31.686797989173627, 31.913184414179963, 31.873133902761406, 0.9999751861662877, 0.9999756963062587, 0.9999759298584826, 8954.9041825388, 8998.176745857807, 8999.13357657834, 209.68567661924385, 65.13274543968782, 59.10110545609723, 8948.393685134517, 8997.014608325668, 9002.939364714646, 283.60227340626375, 283.1687443772808, 283.4188469886382, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 794.2996, 5.537964, 4398.951, 788.3292, 5.574384, 4394.817, 826.0493, 6.616421, 5465.646, 784.0761, 5.599108, 4390.225, 791.2823, 5.556881, 4396.893, 818.3087, 5.36124, 4387.713, 99.97464, 99.8808, 99.37399, 99.77257, 99.93422, 99.71936
36951.02932, 60.00848230023128, 60.01066457017985, 60.010541259941384, 31.684296563139167, 31.93642339156217, 31.888053657911527, 0.9999783659119487, 0.9999741495061448, 0.9999784538469182, 8955.880286458572, 9002.156929640938, 8998.713517294585, 218.90627127118498, 59.62360536555343, 59.950694544841554, 8960.170732364515, 9008.132010392002, 9002.146615795356, 283.6372950895394, 283.05653488265125, 283.4552633824033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0303, 5.576334, 4394.636, 794.6328, 5.535702, 4398.894, 819.7598, 6.686737, 5481.276, 790.3677, 5.562152, 4396.563, 797.5388, 5.517251, 4399.948, 824.5712, 5.30667, 4376.297, 99.87301, 99.97345, 99.66225, 99.92048, 99.99741, 99.44677
36953.38904, 60.00793771204331, 60.006240772635564, 60.004631850622786, 31.693582982187603, 31.88811400913797, 31.839837159572756, 0.9999787857094625, 0.9999769503602565, 0.9999797171416468, 8942.063392431275, 8989.508324923741, 8980.843455510356, 208.2076161205423, 62.78900744784096, 57.98905507929703, 8941.809942258727, 8995.43107272202, 8985.104583341279, 283.5809384817614, 283.171231215272, 283.42235330404293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0303, 5.576513, 4394.526, 794.6328, 5.535702, 4399.123, 819.7598, 6.686553, 5481.386, 784.0761, 5.598925, 4389.948, 798.2446, 5.512321, 4400.103, 826.5594, 5.285795, 4368.993, 99.8742, 99.97345, 99.66017, 99.77259, 100.0, 99.34416
36955.827280000005, 60.00589950571307, 60.00252158945264, 60.00274953553392, 31.695616776592786, 31.933609138275077, 31.823162611975043, 0.9999794224399325, 0.9999771295301689, 0.999979617254241, 8953.4762923579, 9004.82090272072, 8995.48421039607, 211.3192023859333, 58.826149956458494, 56.71533563304638, 8956.464393875414, 9000.304905849898, 9003.714397162368, 283.60875557537656, 283.11042606662465, 283.3334025682103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.8004, 5.611671, 4387.689, 800.411, 5.501626, 4400.389, 815.9745, 6.727233, 5486.791, 781.0274, 5.613634, 4387.711, 798.9122, 5.507573, 4400.002, 827.6329, 5.301177, 4376.063, 99.7188, 100.0, 99.75843, 99.6982, 100.0, 99.44929
36958.17424, 59.99861501420156, 59.99757962527637, 60.0012272306718, 31.677135711654007, 31.89448821490644, 31.871164964226278, 0.9999791434344399, 0.9999771687196571, 0.9999804605385433, 8955.401774360667, 9000.597687853675, 8998.727267743103, 210.08969545915306, 58.04662285330505, 57.60598099148683, 8950.785815570687, 9005.42971993776, 8995.74751971647, 283.58202762809475, 283.1049198836144, 283.37271346762833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 784.8365, 5.598643, 4390.111, 799.3215, 5.504941, 4400.148, 819.7986, 6.686737, 5481.668, 784.0955, 5.598741, 4390.003, 797.5388, 5.517069, 4400.0, 824.611, 5.306304, 4375.889, 99.78347, 100.0, 99.65817, 99.77139, 100.0, 99.45187
36960.52556, 59.99599809460704, 59.99339796040388, 60.002525270473875, 31.68852583435135, 31.906900213847745, 31.862157643307675, 0.9999760497785962, 0.999974392045213, 0.9999781605443652, 8951.033054011925, 9003.602221169127, 8989.619885951102, 210.57302045973802, 58.24745122604668, 58.93720789810595, 8947.153802654613, 9003.943033378724, 8993.514929034727, 283.59082902397125, 283.14594969387906, 283.3569173272438, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 775.8268, 5.643617, 4377.972, 807.2399, 5.44913, 4398.633, 826.0687, 6.616237, 5465.705, 790.4066, 5.561968, 4396.335, 791.3205, 5.556699, 4397.056, 818.249, 5.361423, 4387.543, 99.50168, 99.96753, 99.37304, 99.91411, 99.93169, 99.71413
36962.972760000004, 60.00168813040079, 60.00272012611661, 60.000138932158045, 31.681884990446065, 31.916119265261127, 31.855845204133942, 0.9999778628292685, 0.9999803290358135, 0.9999798238153799, 8952.70393379042, 9007.150583109775, 8996.904814214207, 209.12016619035967, 58.41265980025037, 58.65911760936524, 8957.72078869722, 8997.242466004978, 8993.970873997456, 283.6696325248683, 283.1540460908098, 283.4030268691221, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.7807, 5.612206, 4387.646, 800.9169, 5.494074, 4400.297, 819.8181, 6.686184, 5481.666, 784.0955, 5.598925, 4390.109, 797.5579, 5.516704, 4400.114, 824.6309, 5.30667, 4375.89, 99.714, 100.0, 99.65602, 99.77392, 100.0, 99.45198
36965.339, 59.999773860224806, 59.999174310861335, 60.00147225744632, 31.70770439193809, 31.914982851314583, 31.88412118584709, 0.9999781108884509, 0.9999795427700499, 0.99998267763336, 8964.159426864706, 9008.324759154026, 9002.613230789979, 215.24993912143827, 62.957014190282734, 54.98070887348558, 8964.148790387284, 9006.021392892375, 8991.513489367986, 283.6086325027038, 283.12995163585384, 283.2357524477001, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.761, 5.612385, 4387.478, 800.9169, 5.494258, 4400.356, 819.7016, 6.686368, 5481.165, 790.426, 5.561968, 4396.282, 797.5579, 5.516886, 4400.005, 824.5911, 5.306853, 4375.599, 99.71911, 100.0, 99.66123, 99.91795, 99.9986, 99.45457
36967.718080000006, 60.0015311940123, 59.99892150051166, 59.999170372215744, 31.70069497526328, 31.950335231609536, 31.848305526566264, 0.9999821287065244, 0.9999746225073577, 0.9999800636415206, 8950.102396430946, 9007.026133135301, 8995.794869298668, 217.95368495008552, 67.059897452076, 55.56158415617301, 8962.571281153898, 9005.705123569154, 9000.785913712463, 283.5010026581003, 283.11499586809464, 283.4008367477642, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0697, 5.576334, 4394.579, 794.6522, 5.535518, 4398.895, 813.4122, 6.752451, 5492.314, 796.4846, 5.526299, 4399.276, 802.1359, 5.488031, 4400.289, 828.2493, 5.272244, 4368.0, 99.88039, 99.9748, 99.86078, 99.98672, 100.0, 99.25433
36970.04748, 59.9954179367179, 59.997312975815824, 59.9996387600891, 31.690702069891024, 31.92210145343443, 31.886917158502833, 0.9999792968855554, 0.9999784437525501, 0.9999777340151021, 8960.945744339526, 9003.38814203658, 9000.255410200676, 214.92201836033428, 62.10478982220019, 56.2252448958443, 8957.274711138321, 9003.72356871598, 8999.890514765426, 283.7050119101864, 283.1835365666324, 283.40182644101384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.7807, 5.611314, 4388.39, 799.7106, 5.505126, 4400.177, 819.7404, 6.687473, 5481.334, 794.0767, 5.535308, 4399.126, 797.5198, 5.516886, 4400.006, 824.5911, 5.307403, 4376.008, 99.73474, 100.0, 99.65922, 99.97667, 99.99741, 99.45846
36972.39388, 59.99513682393691, 59.9934501900348, 59.99456393906211, 31.70071560609653, 31.932290304337716, 31.85653653159111, 0.9999784070117614, 0.9999800928617517, 0.999979415767157, 8959.40736119894, 9001.94507942578, 9001.329393449883, 213.64060709242722, 60.54863939882456, 54.770867816074315, 8947.699850800542, 9010.326669585753, 8994.470046163646, 283.57909210408417, 283.12960033595084, 283.41034678615927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 790.8101, 5.559737, 4397.513, 790.9556, 5.562043, 4395.809, 824.8846, 6.630042, 5466.153, 802.8539, 5.480149, 4400.192, 791.2823, 5.556699, 4396.996, 818.249, 5.361057, 4387.54, 99.93907, 99.90335, 99.39749, 100.0, 99.93292, 99.71542
36974.757320000004, 59.99473145144615, 59.99460564243963, 59.99377876241581, 31.71319831336605, 31.948083844813496, 31.870382826551207, 0.9999822215768439, 0.9999782560644896, 0.9999817358986188, 8952.7142121037, 9002.081285450678, 9000.339643898678, 219.49282372718108, 56.61595891037416, 55.10883059387652, 8958.99306473949, 9016.92837520765, 8998.031716506961, 283.6138371691415, 283.116068617049, 283.3638706655232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.464, 5.575799, 4394.579, 794.6328, 5.535702, 4398.895, 819.7986, 6.686368, 5481.221, 796.6788, 5.522254, 4399.733, 797.577, 5.516886, 4400.062, 824.5712, 5.306487, 4376.124, 99.8754, 99.97611, 99.66019, 99.99254, 99.99871, 99.45596
36977.19584, 59.994371253241184, 59.99395492125815, 59.99731299259833, 31.705002600813085, 31.932314470897207, 31.878969884939103, 0.9999795830477599, 0.9999754665226864, 0.9999784679526548, 8954.705093755912, 9007.303545538127, 9002.617426929728, 213.40065331870528, 58.047560527453015, 54.866449473393004, 8957.562214333788, 9008.9850905504, 9004.527501133998, 283.559762024604, 283.059582662173, 283.3729933376131, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.05, 5.576334, 4394.688, 794.6328, 5.536071, 4399.117, 819.7404, 6.687657, 5481.554, 796.6982, 5.522437, 4399.681, 797.5579, 5.517069, 4400.061, 824.5514, 5.306853, 4375.944, 99.87788, 99.97212, 99.66321, 99.99, 100.0, 99.45187
36979.50548, 59.998471557694096, 59.98881351997547, 59.998852029803736, 31.689368005999732, 31.92436690764176, 31.866992319748014, 0.9999819280994313, 0.9999782610441208, 0.999983431908315, 8944.248088653934, 9001.380640955706, 8996.339359746999, 216.66107849389437, 62.48876811780394, 57.88828906919389, 8960.844947492453, 9006.32981144294, 8999.139566150869, 283.6177016050961, 283.1014137296099, 283.3513390448349, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.8004, 5.611849, 4387.2, 800.9363, 5.49389, 4400.469, 813.451, 6.751346, 5492.414, 790.4454, 5.5616, 4396.453, 803.8335, 5.473787, 4400.14, 830.9133, 5.24679, 4360.247, 99.71401, 100.0, 99.85356, 99.91799, 100.0, 99.09512
36981.89136, 59.999147530035046, 60.000583877955435, 60.00091392581167, 31.700408088245215, 31.937002944950915, 31.88175422619894, 0.9999771720044701, 0.9999765244652105, 0.9999811509708946, 8952.548736307244, 9006.598868816509, 8991.805790858056, 213.82686823370614, 57.79796225668406, 54.16699666612203, 8954.838572733226, 9008.185255311622, 8998.266823902406, 283.64200719932535, 283.189446699582, 283.3328313392979, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.05, 5.576334, 4394.636, 794.6328, 5.535887, 4399.006, 819.6628, 6.687105, 5481.608, 796.4457, 5.523908, 4399.164, 797.5388, 5.516886, 4400.006, 824.5315, 5.30722, 4375.835, 99.87158, 99.97731, 99.6591, 99.98549, 100.0, 99.45725
36984.209520000004, 59.999414990903375, 59.99968127990938, 60.00179973308619, 31.666963500850635, 31.91309508604834, 31.837171476823634, 0.999978131309138, 0.9999742933058671, 0.9999805756109514, 8947.423873082747, 8997.429479265207, 8987.672090454183, 212.81934265388827, 59.2624655206439, 60.079460942054084, 8954.941418802078, 9001.36887778762, 8989.580928983, 283.60981833594735, 283.15492999799886, 283.3741104926446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.7807, 5.611849, 4387.425, 800.9169, 5.492785, 4400.511, 820.3422, 6.679926, 5477.529, 787.7656, 5.57778, 4393.485, 793.8193, 5.54355, 4397.974, 819.7004, 5.34952, 4386.369, 99.71269, 100.0, 99.61139, 99.85054, 99.96484, 99.68881
36986.58576, 60.00697294567679, 60.00650864107642, 60.00629199661209, 31.68860132868285, 31.90414474913424, 31.870308309864207, 0.9999786210463687, 0.9999740198456171, 0.9999767006885582, 8947.86930256512, 9005.057321613594, 9002.688938200348, 207.60698892787332, 63.80616742030554, 58.40467051764335, 8962.53049407351, 9002.194777517194, 8998.80550178096, 283.59651442512404, 283.085904535792, 283.4611033544893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 777.5617, 5.634515, 4383.005, 803.4655, 5.476575, 4400.327, 821.5069, 6.671459, 5479.934, 790.29, 5.562152, 4396.282, 797.5388, 5.516704, 4400.006, 824.5911, 5.30722, 4375.89, 99.59762, 100.0, 99.63376, 99.91409, 100.0, 99.45065
36988.95552, 60.00886286206441, 60.007950254766236, 60.00863688442779, 31.677128482666422, 31.90043539353447, 31.87175778771279, 0.9999794321157773, 0.9999807856241353, 0.9999780483104137, 8954.688366020477, 9004.43951465232, 8997.363851220505, 216.69899458313103, 58.55663634203529, 56.99626106219648, 8956.217680379743, 9008.36285865339, 9000.295718329788, 283.6257613849802, 283.1872172929897, 283.42320058937344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.761, 5.612385, 4387.478, 800.9363, 5.494074, 4400.357, 819.721, 6.686921, 5481.441, 790.4066, 5.562152, 4396.282, 797.5579, 5.517069, 4400.222, 824.5911, 5.306853, 4375.949, 99.714, 100.0, 99.66117, 99.91409, 99.9986, 99.45198
36991.2664, 60.00895874793636, 60.01207008744609, 60.00738536819287, 31.683988755418387, 31.91354418955853, 31.83486049211124, 0.999983440115743, 0.9999759811694607, 0.9999814507738851, 8949.751890966365, 9003.278970154486, 8988.052251868097, 224.0795127716683, 67.50107730641002, 56.2828755337307, 8957.409897072082, 9005.03688369506, 8993.863496473079, 283.51052487732625, 283.20019730100387, 283.31859805741396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0697, 5.576334, 4394.521, 794.6716, 5.535518, 4399.06, 813.121, 6.755396, 5492.641, 796.737, 5.522069, 4399.734, 803.8335, 5.473787, 4400.191, 830.8736, 5.246973, 4359.668, 99.87801, 99.97604, 99.86159, 99.99255, 100.0, 99.09237
36993.63048, 60.00885842210163, 60.00737889625912, 60.01313590661971, 31.720572621262797, 31.92284134593878, 31.885910747346934, 0.999980983736406, 0.9999791857749665, 0.9999811779184282, 8955.076291671108, 9001.113876420837, 9001.040732178144, 214.22426730786083, 57.56231473114349, 52.25120823298664, 8954.170373342657, 9008.933139263081, 8998.488836498247, 283.59399489715344, 283.0574825193405, 283.3943567887901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.7807, 5.612028, 4387.64, 800.9169, 5.494074, 4400.581, 819.6628, 6.686368, 5481.331, 790.4066, 5.561968, 4396.282, 797.5579, 5.516886, 4400.114, 824.6309, 5.30722, 4375.834, 99.71769, 100.0, 99.65917, 99.91664, 100.0, 99.45452
36995.97436, 60.00831396715673, 60.00529129588238, 60.00849828201586, 31.69659649197138, 31.945965828795362, 31.87785896634893, 0.9999836288859568, 0.9999786058051287, 0.9999789339412891, 8955.887871024785, 9005.809555287897, 8996.52004923158, 212.7610229678712, 59.948297716304296, 56.97393873521514, 8957.68143970079, 9004.292844447105, 9001.2995693704, 283.57478019385, 283.1035462392144, 283.32544080362857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.05, 5.576691, 4394.688, 794.6522, 5.535702, 4398.889, 819.721, 6.686368, 5481.389, 796.6982, 5.522437, 4399.845, 797.5579, 5.517069, 4400.113, 824.3525, 5.314178, 4379.572, 99.87788, 99.97601, 99.66021, 99.99003, 100.0, 99.50918
36998.36344, 60.009442668189855, 60.006024868469964, 60.007129616049376, 31.69396221837959, 31.946615944688652, 31.860349833170527, 0.9999791163241147, 0.99997632820286, 0.9999799837552872, 8959.676248282169, 9006.967142515812, 9000.631889033491, 215.80900449885348, 64.21173464262847, 55.37241001096754, 8963.957462812046, 9009.062644061436, 8997.943052308845, 283.5374731295154, 283.0326984844816, 283.2626619968361, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 794.339, 5.537964, 4398.946, 788.3486, 5.574752, 4395.317, 825.2922, 6.62949, 5470.359, 800.6595, 5.495961, 4400.454, 794.3724, 5.533323, 4399.314, 823.0404, 5.320771, 4376.706, 99.97726, 99.88073, 99.45967, 100.0, 99.98302, 99.50512
37000.6592, 60.00910557720985, 60.00750083334048, 60.0062991704705, 31.7218154708436, 31.945248949403304, 31.869225364610273, 0.9999813209584006, 0.999976235078789, 0.9999827489256246, 8958.575134588129, 9005.716079760638, 8995.128520307791, 221.33388431617135, 60.90433488350254, 55.914533799748824, 8951.714847884277, 9005.737573232318, 8997.046865113574, 283.54792629809486, 283.0701905812679, 283.2972747932884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0697, 5.576156, 4394.579, 794.6522, 5.535702, 4398.947, 819.7016, 6.687473, 5481.445, 796.7176, 5.522621, 4399.681, 797.5198, 5.517069, 4400.222, 824.5514, 5.307036, 4375.943, 99.87538, 99.97601, 99.66123, 99.99639, 100.0, 99.44938
37002.99016, 60.00408999813928, 60.001887182462696, 60.0015635705364, 31.684690925837696, 31.91123351044942, 31.834376004311626, 0.9999840442595477, 0.9999733090350482, 0.9999845029294318, 8949.66019188995, 9001.636125368039, 8984.235659368404, 217.20498919674515, 60.82775344110496, 52.56605647727065, 8947.527163693148, 8999.574482475782, 8990.243739834314, 283.59980517772124, 283.0820836262429, 283.36732904646743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 784.8365, 5.598643, 4389.996, 799.5744, 5.503099, 4400.364, 808.6757, 6.780982, 5494.406, 790.4648, 5.561968, 4396.5, 803.7953, 5.473969, 4400.191, 830.8935, 5.246424, 4360.071, 99.77124, 100.0, 99.89688, 99.91654, 100.0, 99.0806
37005.32836, 59.996639226622854, 59.998814094257455, 60.002531588941196, 31.720674259089744, 31.93612747289856, 31.863782441019563, 0.9999804518742701, 0.9999773211640538, 0.9999836428623509, 8955.98514312946, 9007.414325398531, 9003.410745126988, 220.15220795956975, 60.36736856307425, 52.08489375506633, 8962.469345805197, 9014.64134622113, 8998.786681474152, 283.58373264243903, 283.10276024987684, 283.30841444239337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 788.0106, 5.576691, 4394.526, 794.6328, 5.535702, 4399.063, 819.721, 6.686737, 5481.442, 796.6982, 5.522254, 4399.792, 797.5388, 5.517251, 4400.17, 824.5514, 5.30722, 4376.12, 99.8742, 99.97723, 99.66019, 99.99387, 99.99494, 99.45327
37007.81512000001, 59.99663550758532, 59.995971598990586, 59.99517031453025, 31.692123987060604, 31.92603947590927, 31.896507955290975, 0.9999825902917194, 0.999976198472766, 0.9999796039519367, 8948.858998815289, 9001.822147755027, 8996.966464150983, 213.8386043695641, 60.48765115475817, 55.146642715278176, 8958.22227959186, 9003.089380230484, 8994.851664510174, 283.5275575171809, 283.0313648224908, 283.30758155779637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.8004, 5.612028, 4387.42, 800.9169, 5.494074, 4400.469, 819.721, 6.686921, 5481.167, 790.426, 5.562152, 4396.394, 797.5388, 5.516886, 4400.113, 824.5911, 5.30667, 4375.892, 99.7127, 100.0, 99.66117, 99.91916, 99.99624, 99.45069
