TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37155.89908, 59.98976584758034, 59.988569222269234, 59.994571333040696, 32.92666323271723, 33.15611647049588, 33.07274781944948, 0.9999741617018075, 0.9999695546229439, 0.9999766146690781, 9302.813505454857, 9354.322083431183, 9345.344158127498, 225.92354439163728, 74.7694788176459, 65.34006836436902, 9307.236449073893, 9355.586232607726, 9348.382507650855, 283.62535496668926, 283.10081444316256, 283.34660887377703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.2371, 5.518689, 4400.133, 793.4849, 5.54307, 4398.41, 832.2416, 5.233479, 4355.968, 796.8147, 6.901781, 5499.627, 794.6967, 6.918907, 5498.587, 826.9968, 5.284696, 4370.28, 99.99911, 99.96751, 98.99789, 99.98872, 99.9729, 99.32315
37158.213800000005, 59.986745188662475, 59.993331797858445, 59.99262705107208, 32.94493653397476, 33.20404294596334, 33.128019703572754, 0.9999714799007555, 0.9999714217061596, 0.9999762219979021, 9309.132184986953, 9362.02822061677, 9363.000297534249, 215.96790598228426, 71.467967316863, 71.24836425592957, 9316.865992611716, 9357.440119597508, 9361.881697842951, 283.4520899540995, 283.05472935585215, 283.3567834929669, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.0466, 5.558309, 4396.939, 799.769, 5.50181, 4400.213, 825.9716, 5.294224, 4372.725, 790.5231, 6.951608, 5495.442, 800.9532, 6.867224, 5500.332, 820.6944, 5.341646, 4383.613, 99.92903, 100.0, 99.37872, 99.9137, 100.0, 99.62616
37160.59332, 59.991619193285544, 59.99517020204605, 59.9908321098504, 32.9657163738424, 33.22489230050226, 33.15368977750705, 0.9999793285187856, 0.9999757960321878, 0.9999795347164055, 9313.670318079347, 9368.009796326134, 9352.62153075023, 226.18698539612296, 68.06482596606384, 65.11726029534884, 9322.215662368517, 9362.581899241246, 9355.134641131172, 283.5867173008583, 283.06762720317306, 283.3453133930053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.2962, 5.518689, 4400.19, 793.4849, 5.543254, 4398.24, 825.9328, 5.294592, 4372.894, 796.7953, 6.902148, 5499.622, 794.7349, 6.918907, 5498.638, 820.6547, 5.341463, 4384.551, 100.0, 99.96367, 99.37753, 99.99172, 99.97385, 99.64748
37162.92628, 59.99034899005124, 59.98827928539883, 59.988934802895024, 32.95288419771186, 33.1963831609258, 33.127648881949476, 0.9999801583711807, 0.9999732382561629, 0.9999791272401424, 9311.177344336962, 9361.925613654843, 9353.124352849678, 231.43179084101666, 69.2210338667519, 63.718060434624874, 9315.988557068997, 9363.856443124081, 9356.308500072024, 283.547814903524, 283.0979604377432, 283.278110257406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.5656, 5.475679, 4400.19, 787.2202, 5.581199, 4393.874, 819.7016, 5.35055, 4385.063, 802.1742, 6.85655, 5500.275, 790.691, 6.950319, 5496.005, 817.0164, 5.368565, 4388.072, 100.0, 99.85936, 99.66938, 100.0, 99.92596, 99.74601
37165.265080000005, 59.98816946815087, 59.99118913370729, 59.98878009121054, 32.979851755237505, 33.20441184074637, 33.14411360657927, 0.9999749110516413, 0.9999729948362384, 0.99998027976981, 9316.458774909232, 9366.365896620375, 9357.852559121038, 228.14763239658896, 61.71528388879506, 58.7345157138393, 9313.802510330268, 9364.857685897607, 9350.319531128755, 283.5330376826752, 282.9850178449506, 283.38671465446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.2962, 5.519046, 4400.243, 793.4654, 5.54307, 4398.576, 825.9716, 5.293672, 4372.896, 796.7759, 6.901965, 5499.622, 794.7349, 6.91909, 5498.585, 820.6547, 5.341646, 4383.614, 100.0, 99.96623, 99.37878, 99.99576, 99.97288, 99.63006
37167.69116, 59.98784036371771, 59.99112474911767, 59.986134381377695, 32.939111616782846, 33.16464188410003, 33.088676812133976, 0.9999773957807713, 0.9999638395941495, 0.9999752658892563, 9294.197147791012, 9353.485706037367, 9345.610788940883, 223.414338663345, 76.65924055418714, 63.08880781858488, 9306.767959131554, 9350.286446311113, 9342.724925248307, 283.5594549454896, 283.00401186711053, 283.4181074513176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 794.5559, 5.538856, 4398.39, 798.3682, 5.511573, 4400.452, 829.1746, 5.248574, 4358.317, 790.5231, 6.951608, 5495.383, 800.9532, 6.867589, 5500.553, 827.0167, 5.28433, 4370.395, 99.96922, 100.0, 99.10175, 99.91466, 100.0, 99.32193
37170.06812, 59.99045220814592, 59.98620312785718, 59.99037735336175, 32.95385381142277, 33.18178387826036, 33.14991854942465, 0.9999760257525243, 0.9999736504407032, 0.999976928700302, 9310.72673787679, 9364.687193203554, 9357.716213662405, 228.941204738936, 66.1362894125316, 57.91591401250298, 9313.16748900006, 9359.259605428411, 9354.45715226978, 283.4778961364738, 282.9441885691633, 283.29823424842334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.2962, 5.518689, 4400.133, 793.4654, 5.54307, 4398.293, 825.9716, 5.294776, 4372.725, 796.8147, 6.901781, 5499.515, 794.6967, 6.91909, 5498.804, 820.7739, 5.340548, 4383.666, 100.0, 99.9598, 99.3865, 99.98978, 99.97582, 99.62608
37172.36576, 59.99043323390097, 59.99167325162342, 59.994947124094146, 32.9682785628723, 33.18738128013174, 33.12507648954018, 0.9999774492440239, 0.9999701395659103, 0.9999756091747654, 9307.047041160178, 9359.46463508474, 9354.142996684226, 222.34932742638102, 70.66877522377975, 65.55767262594964, 9315.939371295031, 9368.778302912599, 9356.801662806773, 283.5444370744521, 283.0819850354618, 283.4192352802904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.0466, 5.558488, 4396.997, 799.7495, 5.501995, 4400.325, 825.991, 5.29404, 4372.728, 790.5231, 6.951424, 5495.331, 800.9532, 6.867224, 5500.605, 820.6746, 5.341463, 4383.73, 99.93034, 100.0, 99.37878, 99.91475, 100.0, 99.63278
37174.747, 59.99577927826513, 59.99298640781739, 59.99319136442389, 32.9736056876357, 33.22198536446096, 33.14943713947189, 0.9999806711419806, 0.9999716196407784, 0.9999803355992805, 9314.870001145177, 9359.95842314771, 9359.947261629564, 224.33722310446228, 65.52582275891501, 64.38244541303902, 9318.477854137853, 9359.635239759671, 9357.76867012516, 283.5223883513018, 283.13365160121265, 283.33516501975294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.7773, 5.595609, 4391.236, 806.1504, 5.45705, 4399.392, 819.7016, 5.350182, 4385.408, 784.1926, 6.997757, 5487.699, 807.3051, 6.810975, 5498.497, 814.4119, 5.393652, 4392.836, 99.7993, 99.98477, 99.66697, 99.77589, 99.97126, 99.83436
37177.088200000006, 59.99596479378201, 59.99325522402247, 59.991591767401324, 32.95398621702165, 33.186745583181626, 33.13205182052982, 0.99997398974412, 0.9999724602481478, 0.9999756296778112, 9313.088768101868, 9355.891730827188, 9355.799797977157, 221.25239329555416, 65.4157947147412, 62.66802157121674, 9302.082742195593, 9362.248796186901, 9357.88331024176, 283.55096243915466, 283.00924074432567, 283.40663428095974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.0466, 5.558309, 4396.997, 799.7495, 5.502179, 4400.441, 825.9134, 5.293672, 4372.779, 790.5037, 6.951791, 5495.389, 800.9723, 6.867041, 5500.499, 820.7143, 5.340914, 4383.553, 99.93154, 100.0, 99.37756, 99.91571, 100.0, 99.6248
37179.5158, 59.994261954108836, 59.99523217962928, 59.99036181002051, 32.904612795946356, 33.12974112585098, 33.06049079955619, 0.9999777088082267, 0.9999708602572835, 0.9999785753151849, 9299.714883313154, 9354.216924873566, 9343.131947310569, 227.49522602231673, 70.4067642832972, 64.50315846439571, 9298.942801953599, 9353.886523918005, 9338.46870659148, 283.52580060066305, 282.9875472938171, 283.3855968424056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.7576, 5.59543, 4390.318, 799.0491, 5.509546, 4399.96, 828.5146, 5.269926, 4365.234, 794.3485, 6.921822, 5499.163, 796.2227, 6.911419, 5498.875, 826.6389, 5.285429, 4370.629, 99.79568, 99.99769, 99.20473, 99.97815, 99.97814, 99.33107
37181.975080000004, 59.99409214046987, 59.99601507505297, 59.99540241505524, 32.94600765520689, 33.1760214315524, 33.10837478036004, 0.9999803321070846, 0.9999741514932277, 0.9999767139337664, 9309.831944403148, 9363.124977759857, 9349.683698737781, 225.61184185306274, 69.10971604539895, 62.19802219897156, 9304.87311643054, 9362.050936115373, 9352.373992558007, 283.5237355463631, 283.0675397252877, 283.3267540467005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 781.5441, 5.609708, 4388.606, 798.3488, 5.511573, 4400.219, 828.3593, 5.290358, 4372.841, 790.5037, 6.951791, 5495.389, 800.9723, 6.867041, 5500.332, 820.7739, 5.340731, 4383.672, 99.72743, 100.0, 99.35553, 99.91475, 100.0, 99.62214
37184.34556, 59.99543654155262, 59.99789276074049, 59.99674142373909, 32.967914043015824, 33.18606481843362, 33.12583383037032, 0.9999777467510251, 0.9999717697928703, 0.9999781873629057, 9308.481221289761, 9361.195940017547, 9354.90951972806, 224.1820415809898, 66.75287855009287, 58.027843986142216, 9310.514012255095, 9357.311873981247, 9352.763276340851, 283.56003969204335, 283.08501268153924, 283.34796942512884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.7379, 5.595788, 4391.121, 793.4654, 5.54307, 4398.293, 825.991, 5.293672, 4372.95, 796.8147, 6.902148, 5499.68, 794.7158, 6.918725, 5499.022, 820.7938, 5.34128, 4383.498, 99.79681, 99.95969, 99.38382, 99.99374, 99.98081, 99.62356
37186.71432000001, 59.999964063862315, 60.00349977588722, 60.000979854358754, 32.96699342861734, 33.197236234514214, 33.1398368246677, 0.9999787543104298, 0.999967882547045, 0.9999774287351282, 9313.526347642483, 9364.27353352695, 9356.687665029844, 231.39008459692423, 71.69296493057027, 62.678844865778956, 9311.763373395412, 9362.334209305911, 9360.942601818268, 283.5728631516937, 283.093173328692, 283.35104082723143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.0466, 5.558309, 4397.049, 787.2202, 5.581015, 4393.592, 819.6046, 5.35055, 4385.294, 803.0092, 6.84938, 5500.288, 788.4402, 6.967485, 5493.522, 814.2927, 5.393469, 4392.948, 99.93415, 99.85039, 99.66938, 100.0, 99.87689, 99.83833
37189.04912, 60.00248089462056, 60.00485763114008, 60.00359151377725, 32.942296142663146, 33.18657735913318, 33.13382722991325, 0.9999768595807081, 0.999974054382166, 0.9999747775976667, 9311.362637573382, 9362.126308776686, 9358.517996086219, 229.84978621398886, 66.67290001547155, 63.29619836783331, 9317.67688809545, 9354.065679874615, 9350.330124227356, 283.5486437527491, 283.05994739084827, 283.4421038269501, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.7379, 5.595609, 4391.398, 793.4849, 5.54307, 4398.464, 825.9134, 5.294776, 4373.005, 796.8147, 6.901965, 5499.68, 794.7158, 6.918725, 5498.748, 820.6746, 5.341463, 4383.321, 99.80311, 99.9637, 99.37492, 99.99278, 99.97492, 99.6275
37191.44788, 60.01176989014938, 60.00905736661569, 60.004650070578386, 32.92563517333644, 33.135013066724625, 33.07710891896515, 0.9999781549919922, 0.9999702131081595, 0.9999797535782607, 9302.722416058263, 9351.277748635197, 9340.764410241645, 227.2867406079513, 70.5647885608513, 63.538893155418464, 9307.465328869479, 9355.744580335122, 9341.29835838084, 283.59972487531803, 283.12724591305437, 283.42194608934255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.0466, 5.558131, 4397.211, 793.4849, 5.542886, 4398.181, 825.9716, 5.294224, 4372.724, 796.6011, 6.9084, 5499.101, 796.3371, 6.90101, 5499.961, 823.3585, 5.314178, 4375.302, 99.92892, 99.961, 99.3787, 99.98224, 99.99559, 99.45462
37193.826440000004, 60.00746165132716, 60.00857692415524, 60.00944121254951, 32.96336031538044, 33.16956010482047, 33.12118249501809, 0.9999770594874023, 0.9999712614371616, 0.9999772655273256, 9306.454872605207, 9359.553954395855, 9357.63081083751, 229.37760705642904, 68.98671728131376, 67.95929927880297, 9317.35135552142, 9360.505326647208, 9357.843705914229, 283.61295317901516, 283.1710595566101, 283.4485024500632, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 796.6259, 5.525828, 4399.661, 798.0375, 5.516178, 4399.982, 829.1552, 5.264956, 4364.835, 794.7563, 6.913732, 5499.105, 795.1545, 6.918359, 5498.75, 820.7342, 5.341097, 4383.612, 99.99519, 99.99819, 99.20329, 99.98233, 99.97587, 99.6248
37196.16128, 60.00791617829985, 60.00601442098444, 60.006355552812444, 32.959842897889686, 33.197216614508996, 33.12597782225761, 0.9999780961705871, 0.9999719832305509, 0.9999793781428209, 9304.641252757996, 9362.329763206919, 9353.598717845953, 225.90843595791193, 65.282418922116, 64.3051062062832, 9315.882428749404, 9364.461358831433, 9352.06669328527, 283.5315798372099, 283.09681839295416, 283.39440635795444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.1868, 5.528148, 4399.85, 799.3994, 5.504389, 4400.324, 825.9716, 5.294592, 4372.842, 790.5037, 6.951608, 5495.558, 800.9723, 6.867406, 5500.554, 820.7739, 5.340548, 4383.671, 99.9932, 100.0, 99.38386, 99.91784, 100.0, 99.6275
37198.53164, 60.00856177167815, 60.0079718625831, 60.010605113046104, 32.96298002988229, 33.19762375417307, 33.14055459528976, 0.9999781039200786, 0.9999745360944994, 0.9999749696585267, 9306.931294852182, 9371.162319340036, 9362.558974274241, 221.73687120340946, 65.75433671101382, 60.73626216605908, 9318.506893119178, 9366.79850594525, 9360.96562237467, 283.6405093650349, 283.204609118552, 283.3831491901359, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.605, 5.475857, 4400.525, 806.0531, 5.456682, 4399.453, 819.6046, 5.35055, 4385.291, 784.1926, 6.997757, 5487.756, 807.3433, 6.81061, 5498.171, 814.5313, 5.393286, 4392.895, 100.0, 99.98616, 99.67074, 99.77589, 99.9703, 99.8344
37200.87144, 60.004584446948286, 60.008623258352834, 60.00465228161245, 32.95192979039672, 33.17659873386413, 33.132889125315316, 0.9999774922001824, 0.9999734601362109, 0.9999754263979479, 9305.846397634381, 9367.905590735756, 9351.578546235793, 219.8295898007509, 61.64797231331431, 64.90800681195469, 9311.620007716414, 9366.26008532364, 9350.613205061547, 283.5567933269901, 283.08482282926263, 283.2568963129638, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.2962, 5.518868, 4400.19, 799.7301, 5.502179, 4400.496, 825.991, 5.294776, 4372.841, 790.4648, 6.951608, 5495.277, 800.9532, 6.867406, 5500.44, 820.6547, 5.341829, 4383.726, 100.0, 100.0, 99.38527, 99.91272, 100.0, 99.6262
37203.24908, 60.007613137659014, 60.00751281710725, 60.0089511580697, 32.959046718962306, 33.18791014611855, 33.12107934781632, 0.9999772224513671, 0.9999767654986034, 0.9999787156772885, 9308.690762450753, 9363.134448013487, 9345.631470188393, 226.06480342058626, 69.55718783515113, 61.83551606788069, 9307.553569433821, 9360.391372546965, 9344.649793678338, 283.60262164907004, 283.1282575811469, 283.4203162152273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.3159, 5.518689, 4400.411, 799.7301, 5.501995, 4400.155, 826.0104, 5.293672, 4372.788, 790.4843, 6.951608, 5495.219, 800.9723, 6.866858, 5500.279, 820.6547, 5.340914, 4383.323, 100.0, 100.0, 99.38772, 99.91475, 100.0, 99.62868
37205.578120000006, 60.010318412884374, 60.01538402188515, 60.010146065114135, 32.94466177107976, 33.17394148880503, 33.12932668175569, 0.9999759605390467, 0.9999710558466288, 0.9999752700398464, 9308.93416709393, 9361.221790447524, 9356.618189309263, 229.35197079397796, 68.5655979030812, 67.78747613665655, 9316.848524325806, 9368.61765666825, 9342.962788063787, 283.579716005738, 283.2191930045761, 283.32220351480765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.0466, 5.558309, 4396.992, 793.4849, 5.543254, 4398.581, 832.3193, 5.233664, 4355.797, 796.7759, 6.902148, 5499.277, 795.9365, 6.909228, 5499.838, 824.2134, 5.31015, 4378.874, 99.92653, 99.96634, 99.00055, 99.99169, 99.9902, 99.48908
37207.97808, 60.004248922906164, 60.003235169160966, 60.00299247368792, 32.95120104291623, 33.22262263422481, 33.13658972187457, 0.9999743701353945, 0.99997416702228, 0.9999751128116247, 9311.394620050756, 9360.10787650313, 9354.577742030768, 225.39104081544497, 68.4676383958149, 65.52056833472398, 9312.943908857013, 9364.683889032163, 9359.103902026876, 283.5325371372367, 283.01200946357443, 283.31048040976674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.1385, 5.52333, 4399.797, 798.6017, 5.513599, 4400.028, 826.0104, 5.293303, 4372.84, 794.368, 6.918512, 5499.276, 795.5551, 6.915255, 5498.589, 820.6746, 5.341463, 4383.553, 99.99741, 99.99924, 99.37362, 99.98229, 99.97819, 99.62358
37210.32952000001, 60.00103454940567, 60.000608193275966, 60.003012879101, 32.977757037121684, 33.20957542929522, 33.1550902438852, 0.9999783303242463, 0.9999727073837124, 0.9999795515540503, 9314.165001893596, 9370.245826920001, 9352.371038364256, 233.52173228037464, 67.86667066504879, 54.90511955037982, 9316.542793403887, 9367.308840991573, 9351.506316811423, 283.5606693362595, 283.10623505913986, 283.3385378714866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 788.3063, 5.577227, 4393.733, 789.3019, 5.572358, 4394.762, 820.4975, 5.343003, 4384.943, 803.0286, 6.848644, 5500.007, 788.4402, 6.967303, 5493.302, 814.5114, 5.394202, 4392.89, 99.85616, 99.88073, 99.65248, 100.0, 99.87877, 99.83711
37212.639480000005, 59.99688165196496, 59.99644692365857, 59.99745895290677, 32.970002630807905, 33.1878755690989, 33.09484613861812, 0.9999807014069125, 0.9999741510649018, 0.999979994642251, 9311.69362165394, 9363.776898249494, 9352.228380434128, 231.47592021936453, 65.18420946400965, 60.73468120322923, 9313.69175544553, 9362.715295479671, 9345.842964743462, 283.6112372941614, 283.1861808811801, 283.33541210945333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 790.5735, 5.561165, 4396.89, 793.4654, 5.543439, 4398.347, 825.9522, 5.293856, 4372.785, 796.8341, 6.901781, 5499.511, 794.7349, 6.918907, 5498.749, 820.754, 5.340731, 4383.67, 99.92792, 99.96103, 99.38009, 99.9897, 99.97385, 99.62616
37214.94876000001, 59.998504916137406, 59.997489944180906, 59.993019888920195, 32.95573770087634, 33.170852528804595, 33.112664755522594, 0.9999787271425395, 0.9999708460524881, 0.9999767012208844, 9299.298263543104, 9361.070430045105, 9349.864472593308, 224.62337661423453, 71.73519433126785, 59.090109237306024, 9310.129875403743, 9359.040996818307, 9352.293123846268, 283.5879718286451, 283.1845282316822, 283.4034999319012, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.7379, 5.595609, 4391.178, 793.4849, 5.542886, 4398.458, 826.0104, 5.29404, 4372.613, 796.8147, 6.901965, 5499.569, 794.7158, 6.918907, 5498.588, 820.7143, 5.340364, 4383.667, 99.7981, 99.95982, 99.37872, 99.99076, 99.97792, 99.62741
37217.278640000004, 59.99268391867496, 59.997423174600314, 59.99507212032969, 32.92369111197728, 33.16637802802141, 33.09649110443019, 0.9999769862437474, 0.9999654270738016, 0.9999761560115622, 9304.263475039315, 9359.031208721863, 9356.175780262565, 229.11478533851346, 70.12099688525677, 67.68291860729005, 9307.176512487425, 9364.235543068946, 9352.019814627161, 283.5074890096189, 283.1364814501846, 283.3965616491426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.4489, 5.630053, 4382.789, 799.769, 5.501626, 4400.384, 832.2999, 5.233295, 4355.683, 790.5231, 6.951424, 5495.337, 800.9723, 6.866858, 5500.281, 827.0564, 5.28378, 4370.104, 99.60612, 99.99947, 99.00039, 99.91381, 100.0, 99.31925
37219.68492, 59.99197258337157, 59.99285480889512, 59.993604925268365, 32.94109745145525, 33.165050788415215, 33.11764686884112, 0.999977685795909, 0.9999750663872008, 0.9999809276931274, 9307.402988395537, 9354.007767475621, 9355.634979164819, 227.94307113311197, 63.891520001399385, 60.20861941769999, 9315.427640300111, 9352.026578679483, 9353.092357714415, 283.5715486774005, 283.1496137315614, 283.28752013987724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.7182, 5.595609, 4391.23, 793.4849, 5.54307, 4398.406, 825.9716, 5.293856, 4372.785, 796.8341, 6.901781, 5499.562, 795.4025, 6.913428, 5499.134, 820.7938, 5.340731, 4383.609, 99.79929, 99.95847, 99.37997, 99.9918, 99.98286, 99.62608
37221.99272, 59.98987588479727, 59.98984740437097, 59.986013054597684, 32.943166397388026, 33.162288557669754, 33.111195826768224, 0.9999782253582387, 0.9999780750975622, 0.9999800337984274, 9312.94461572036, 9356.525756280103, 9348.774771031258, 223.27927087161288, 60.73580882300848, 55.93918197500898, 9310.025511204843, 9354.84696518394, 9342.883113437152, 283.5394494397214, 283.17925793489445, 283.3621423679259, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.4489, 5.629875, 4382.673, 799.7885, 5.501995, 4400.379, 825.6223, 5.296985, 4375.531, 789.3774, 6.96503, 5493.165, 803.7572, 6.843117, 5499.718, 817.4339, 5.372777, 4390.418, 99.60612, 100.0, 99.41131, 99.88158, 99.99522, 99.75552
37224.339120000004, 59.983015716205465, 59.98914716687463, 59.98672680361282, 32.94445800080167, 33.16088605300758, 33.12682293203457, 0.9999814276113563, 0.9999749293815499, 0.9999783236712032, 9300.531089153563, 9360.59170249046, 9349.780814064225, 228.3879310532559, 64.08019247906122, 57.63785759346047, 9302.840015104413, 9363.61732055198, 9356.24940890292, 283.5939046055396, 283.13475075408786, 283.3597147066338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 772.8499, 5.655753, 4375.149, 803.8547, 5.478233, 4400.033, 823.254, 5.31889, 4376.165, 789.0667, 6.95933, 5494.93, 801.0486, 6.866493, 5500.391, 820.595, 5.34128, 4383.553, 99.43381, 100.0, 99.48296, 99.90642, 100.0, 99.6248
37226.71908, 59.987119078180896, 59.983731269242796, 59.9859232081055, 32.93191111852698, 33.187965156775995, 33.109130558958626, 0.9999788395444662, 0.9999764759928358, 0.9999800476447082, 9308.553102673603, 9349.707047124819, 9349.728220573605, 225.90192593680513, 64.40673147433245, 62.0359639423159, 9306.316406368443, 9357.840382172055, 9344.981808872426, 283.6523556014864, 283.08794140333475, 283.2217588495304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.4686, 5.629875, 4382.899, 799.7495, 5.501995, 4400.496, 825.991, 5.29404, 4372.837, 790.5231, 6.951424, 5495.331, 800.9723, 6.867041, 5500.335, 820.7342, 5.341463, 4383.667, 99.60994, 100.0, 99.38127, 99.91477, 100.0, 99.62747
37229.081640000004, 59.97896141709105, 59.98238291016863, 59.98084515193943, 32.92693726332629, 33.17039473438667, 33.0923468620573, 0.9999780324651084, 0.9999651602579027, 0.9999798503373052, 9303.177721483746, 9349.79450489816, 9343.607901573914, 225.67650453490796, 71.6010704606847, 60.757016441651814, 9309.450022476873, 9359.831485118208, 9341.761569148111, 283.49789897200714, 283.12966157220865, 283.33415161650436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.7182, 5.595609, 4391.236, 793.4654, 5.54307, 4398.346, 832.2999, 5.232927, 4355.52, 796.7953, 6.901965, 5499.51, 794.7349, 6.918907, 5498.698, 827.0365, 5.28433, 4370.396, 99.79692, 99.9598, 98.99395, 99.98968, 99.97492, 99.31664
37231.475000000006, 59.97564673603522, 59.97775900103169, 59.98090722523385, 32.95920824780196, 33.22784436468923, 33.111757369829306, 0.9999791106416943, 0.9999762478628244, 0.9999787483615, 9311.623004281188, 9354.119631936885, 9347.461567450731, 223.79130420864476, 67.0106185469399, 62.04411831318885, 9307.890802074602, 9353.24417092139, 9350.133442625338, 283.5235430110317, 283.11318596450224, 283.26551858488716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.4489, 5.629875, 4382.506, 799.7495, 5.502179, 4400.213, 825.9522, 5.294224, 4372.668, 790.5231, 6.951791, 5495.442, 801.0295, 6.867041, 5500.497, 820.6944, 5.34128, 4383.553, 99.60494, 100.0, 99.38014, 99.91573, 100.0, 99.6275
37233.778640000004, 59.97719112058055, 59.981745162080344, 59.980366882218256, 32.9618080658921, 33.20113720721781, 33.144784733078914, 0.9999803233661949, 0.99997556186553, 0.9999800802190044, 9307.332991471338, 9371.26219090077, 9360.152567392628, 228.0902728949536, 66.3854529368628, 58.33202982468265, 9320.620578369158, 9364.626059735585, 9357.207073956402, 283.5668675820115, 283.1909944532965, 283.25066396192693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.7182, 5.595609, 4391.126, 793.4654, 5.543254, 4398.293, 826.0104, 5.294224, 4372.783, 796.8147, 6.901965, 5499.623, 794.7349, 6.918907, 5498.698, 820.6746, 5.341463, 4384.372, 99.79679, 99.9598, 99.38391, 99.99173, 99.97585, 99.63024
37236.148160000004, 59.97896715575836, 59.98048819075878, 59.97787513464274, 32.94385751433678, 33.19619541897341, 33.155188657202736, 0.9999799393137172, 0.9999743253084553, 0.9999781470873194, 9309.05062236615, 9362.841898617664, 9354.847417442592, 224.30474976804635, 68.91311439763467, 66.30361937518592, 9311.710898013083, 9365.016824084605, 9352.195719453308, 283.5284344577403, 283.15399284208326, 283.3174342313383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.0466, 5.558488, 4397.102, 787.2007, 5.581199, 4393.702, 819.6046, 5.350182, 4385.061, 802.2713, 6.855631, 5500.055, 790.6719, 6.950684, 5496.743, 817.1556, 5.368016, 4387.776, 99.93272, 99.85416, 99.65908, 100.0, 99.92596, 99.74076
37238.43348, 59.98170470802246, 59.9806256755805, 59.983763936729254, 32.95697893950364, 33.19215425557817, 33.12399175859407, 0.9999808957194527, 0.9999739790479752, 0.9999785359719465, 9309.773484327992, 9364.62019084066, 9357.276103794602, 228.2911951729631, 66.27172790777604, 58.05624737291009, 9307.423086724895, 9361.89078663191, 9348.935349847112, 283.6146375293876, 283.1483165411371, 283.3867067797156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.7379, 5.594181, 4391.981, 793.4654, 5.54307, 4398.522, 825.9522, 5.29496, 4372.73, 796.8147, 6.901965, 5499.674, 794.7158, 6.918725, 5498.695, 820.6348, 5.341097, 4383.498, 99.81635, 99.96246, 99.37883, 99.98871, 99.97487, 99.62626
37240.85876, 59.982473591216966, 59.98299217409805, 59.9835843542894, 32.924661687240295, 33.16603236531881, 33.10069215799416, 0.9999809011592277, 0.9999737440900512, 0.9999798360685928, 9295.840203319083, 9356.35715464035, 9342.475999867798, 224.11325134612343, 74.87824237493533, 61.59592332049533, 9307.217149874288, 9358.040487062412, 9342.87538204959, 283.56712011988077, 283.17810237650417, 283.3479428694746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 793.7278, 5.538142, 4399.37, 797.6873, 5.511757, 4400.29, 829.4075, 5.261827, 4362.079, 790.5231, 6.951791, 5495.272, 800.9341, 6.867041, 5500.332, 826.9968, 5.284513, 4370.34, 99.98427, 100.0, 99.13677, 99.91581, 100.0, 99.32451
37243.29652, 59.9861965472037, 59.98408582756018, 59.986496729650646, 32.960757541007, 33.183283401933, 33.13061565243633, 0.9999783839326786, 0.9999744264788822, 0.999979440041411, 9310.103947942542, 9368.022158142176, 9355.023710790978, 228.11724541164858, 65.2547507215113, 62.83360864945939, 9308.367468342718, 9367.917643150546, 9356.233932858293, 283.5266163961465, 283.15301890393187, 283.34290083457864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.1058, 5.558309, 4397.102, 793.4849, 5.543254, 4398.407, 825.894, 5.29404, 4372.614, 796.7953, 6.901965, 5499.622, 794.7158, 6.918907, 5498.692, 820.7342, 5.34128, 4383.73, 99.93165, 99.96239, 99.3762, 99.98979, 99.97481, 99.62883
37245.62696, 59.990561699705864, 59.99477972842215, 59.99037448007604, 32.955463034817406, 33.19607924372416, 33.09971752003894, 0.9999768711473838, 0.9999743891946807, 0.9999760891370214, 9312.649472452278, 9367.124286022521, 9348.491923189596, 228.2023146433212, 65.47430090278976, 54.655212244631855, 9317.42864342543, 9360.526871098462, 9353.323107573835, 283.5333726404687, 283.13206675217515, 283.3372930437035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.2962, 5.518332, 4400.186, 799.769, 5.50181, 4400.325, 825.9716, 5.294408, 4372.617, 790.4843, 6.951791, 5495.33, 800.9532, 6.867224, 5500.389, 820.6944, 5.34128, 4383.558, 100.0, 100.0, 99.38399, 99.91581, 100.0, 99.62614
37247.957720000006, 59.992738597495546, 59.99238853507938, 59.98990292287104, 32.982653661263484, 33.208768481682604, 33.141459803204015, 0.9999750674797024, 0.9999702116295395, 0.9999815333883502, 9315.352811937937, 9361.92413335648, 9358.886228639849, 226.34595057237038, 65.72812282208542, 62.039809683532894, 9310.869118906125, 9366.541232824675, 9357.003951328825, 283.45181293792643, 283.1355126052364, 283.3564281326166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.605, 5.475679, 4400.578, 806.0726, 5.456682, 4399.679, 819.7016, 5.349998, 4385.463, 784.1926, 6.997757, 5487.697, 807.2288, 6.810427, 5498.332, 814.4318, 5.393469, 4392.305, 100.0, 99.97968, 99.66435, 99.77801, 99.96435, 99.83305
37250.194480000006, 59.991000153010106, 59.991239613929565, 59.99185097644302, 32.950756683818, 33.19211425533437, 33.14537872350457, 0.9999778722154674, 0.9999750865764121, 0.9999761721055073, 9303.71582966774, 9366.247713770152, 9354.618355779578, 225.64766845464965, 63.57505530762637, 62.206313929361386, 9315.106456487914, 9366.149562485394, 9356.054706349421, 283.5099890225737, 283.1342228783051, 283.24533025018394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.3159, 5.518689, 4400.463, 799.7495, 5.502363, 4400.32, 825.894, 5.29496, 4372.668, 790.4843, 6.951791, 5495.219, 800.9723, 6.867224, 5500.44, 820.6944, 5.340548, 4383.616, 100.0, 100.0, 99.37753, 99.91167, 100.0, 99.62624
37252.58916, 59.99274607951963, 59.99220247914127, 59.993919050971044, 32.92632383428321, 33.17162264796656, 33.091803226674095, 0.9999805565677431, 0.9999728730030762, 0.9999762632135463, 9301.473627871404, 9354.827729098128, 9340.014841544062, 223.74265687739808, 69.7564446064298, 61.40475952773613, 9305.544371587253, 9356.289013209986, 9341.056257772549, 283.6117609026775, 283.12109761359216, 283.3719489728847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.3159, 5.518689, 4400.018, 799.7495, 5.501995, 4400.049, 826.7287, 5.281339, 4368.092, 792.5426, 6.931015, 5497.904, 797.2336, 6.89827, 5499.711, 825.6249, 5.292204, 4371.671, 100.0, 100.0, 99.29706, 99.95832, 99.99335, 99.36707
37255.05728, 59.99846296052344, 59.995069583634645, 59.99480445257038, 32.967082121545175, 33.19112924422279, 33.1310119695106, 0.9999747561277847, 0.9999739976225736, 0.9999791591379319, 9308.371919892517, 9359.817630864674, 9354.904280633487, 225.63705580475744, 69.46399325018638, 60.95975627160806, 9311.990946187727, 9366.336587589256, 9358.37510007321, 283.66357646750157, 283.1625184722074, 283.2550737308707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 793.7278, 5.537964, 4399.317, 797.6678, 5.511757, 4400.177, 829.4075, 5.261643, 4370.896, 790.5231, 6.951791, 5495.441, 800.9723, 6.867224, 5500.608, 820.6746, 5.34128, 4383.785, 99.97464, 100.0, 99.33716, 99.91368, 100.0, 99.63008
37257.45736, 59.99743000487002, 59.99442120982508, 59.994560456211666, 32.92623967145644, 33.212382990460846, 33.169740470520914, 0.9999799672780322, 0.9999760165506842, 0.9999783713800016, 9308.877587410467, 9362.758439894553, 9355.47107490718, 223.45010464097595, 69.8773562502954, 64.07754308895028, 9308.631394011492, 9359.84017394174, 9351.74885774935, 283.5238483631266, 283.08492601755336, 283.3713551553185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.1058, 5.558488, 4396.939, 793.5043, 5.542886, 4398.406, 825.9522, 5.294408, 4372.728, 796.7953, 6.902332, 5499.903, 794.7158, 6.91909, 5498.639, 820.7143, 5.34128, 4383.668, 99.93285, 99.965, 99.38388, 99.99064, 99.97385, 99.62614
37259.775200000004, 59.99552267974178, 59.99649976140621, 59.99630893816559, 32.96092779914838, 33.192774680796745, 33.13345348482002, 0.9999824430415606, 0.9999753187848593, 0.9999799806290753, 9304.589285892955, 9367.25665263881, 9357.517242150949, 229.7725707924019, 63.85368780065323, 63.370058627571325, 9320.35657186764, 9370.004289797933, 9351.96724656856, 283.5343405295406, 283.0842875836175, 283.25439623782074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.7576, 5.595788, 4391.23, 787.2202, 5.581383, 4393.708, 819.721, 5.349446, 4385.354, 803.0286, 6.849012, 5500.066, 788.4783, 6.966938, 5493.302, 814.3722, 5.394019, 4392.889, 99.79681, 99.85813, 99.67459, 100.0, 99.87984, 99.83963
37262.077280000005, 59.99588495383648, 59.99405190140002, 59.99885997850723, 32.9544521250401, 33.18298017306159, 33.137026351315846, 0.999980871334766, 0.9999737178180912, 0.9999771310277202, 9307.210419527324, 9365.105005056157, 9353.370479424371, 228.49058162420351, 67.53387079438949, 60.851548429161994, 9314.296007199115, 9360.454307936216, 9355.796719938138, 283.5043117760443, 283.1793750312149, 283.33926307606623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.0466, 5.558488, 4396.887, 793.4654, 5.543439, 4398.41, 826.0104, 5.294224, 4372.952, 796.7953, 6.902148, 5499.68, 794.7349, 6.918907, 5498.858, 820.754, 5.340914, 4383.672, 99.92784, 99.96487, 99.38014, 99.99683, 99.97385, 99.62757
37264.41932, 59.99965098245521, 59.99687253571769, 60.00127346718005, 32.969683542413065, 33.1721597970137, 33.11411762182561, 0.9999801618405988, 0.9999729708556306, 0.9999776496643009, 9311.585790830288, 9361.159802420856, 9350.126017410772, 225.14690103051907, 68.1617735015941, 60.752276109167724, 9300.00369971721, 9358.696490036531, 9344.509019143403, 283.5356372656529, 283.18917175015054, 283.34834367783935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.0663, 5.558131, 4396.939, 793.4849, 5.54307, 4398.629, 826.0104, 5.294224, 4372.723, 796.8147, 6.902148, 5499.792, 794.7349, 6.917264, 5499.107, 821.7084, 5.33249, 4379.92, 99.93285, 99.96743, 99.3838, 99.98968, 99.98237, 99.57282
37266.756720000005, 60.002162280957656, 59.99796120308021, 59.998443165241746, 32.936450691356576, 33.18781504575797, 33.135165889221334, 0.9999794405005962, 0.9999731468788475, 0.999976134024358, 9311.227488654824, 9364.962430329379, 9355.401039117383, 230.78763394405996, 74.02215827695818, 58.74129591295423, 9308.393331380903, 9361.790543635017, 9363.543594625984, 283.5684691202986, 283.14926700298446, 283.3079459671996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.3159, 5.518689, 4400.238, 799.7495, 5.501995, 4400.325, 831.5428, 5.240474, 4359.796, 792.1542, 6.936163, 5497.838, 797.7296, 6.894618, 5499.604, 822.3445, 5.326814, 4381.504, 100.0, 100.0, 99.08488, 99.95929, 99.99384, 99.57824
37269.088240000005, 59.99788662224669, 59.998116904995, 59.997178420547705, 32.95490579758434, 33.19978723130176, 33.140913338195965, 0.999976501469459, 0.9999740785778423, 0.9999784283186114, 9307.696018194449, 9357.16601339121, 9354.585755460093, 228.26030304027427, 63.758606005455476, 63.75559051661776, 9312.683022358206, 9366.551346027552, 9356.689775768658, 283.5580587327254, 283.0803179819408, 283.38204241912933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 792.2296, 5.548315, 4398.501, 796.2281, 5.523177, 4400.143, 825.9716, 5.294224, 4372.785, 791.5522, 6.948298, 5495.388, 800.9532, 6.867406, 5500.388, 820.7342, 5.341646, 4383.495, 99.96453, 99.99449, 99.38009, 99.92205, 100.0, 99.62349
37271.38296, 59.998187435822835, 60.000342575054106, 59.99559722879407, 32.97753031475603, 33.167380652213666, 33.14288618785474, 0.9999790766921014, 0.9999755981928281, 0.9999765350093943, 9312.89881753751, 9368.594865497567, 9360.531515706602, 230.1461431452508, 65.287376467468, 63.4668716842375, 9314.28469457435, 9364.683172973479, 9360.93963483975, 283.55180661590043, 283.18806235199276, 283.40291440807204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 800.0, 801.1012, 5.493168, 4400.49, 804.6912, 5.464971, 4399.633, 820.1869, 5.345764, 4385.343, 784.1732, 6.997941, 5487.58, 807.2479, 6.810975, 5498.333, 814.3921, 5.394385, 4393.062, 100.0, 99.99025, 99.65251, 99.77278, 99.97123, 99.84092
