TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37554.09464, 60.01401386120941, 60.01456172723042, 60.01528932696944, 32.94826964439935, 33.17769178968385, 33.11360284582305, 0.9999783153875484, 0.9999726207659193, 0.9999743416642255, 9313.54533078487, 9364.673059581359, 9356.875399794033, 226.800511145548, 69.58696779988941, 58.598229551238546, 9309.358177936403, 9367.25791746756, 9360.6157949185, 283.59393809919186, 283.21222156726986, 283.45862753794563, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.6775, 5.552063, 4398.192, 794.5355, 5.539202, 4398.514, 824.5352, 5.307293, 4376.22, 793.397, 5.543398, 4398.409, 791.4921, 6.944292, 5496.408, 819.6407, 6.687029, 5481.538, 99.9575, 99.97122, 99.45298, 99.95472, 99.93339, 99.66296
37556.40396, 60.016441262792675, 60.01587850363933, 60.014912742939025, 32.919364305480244, 33.18714071809401, 33.13764784577412, 0.9999775715858004, 0.9999729343821201, 0.9999773709879453, 9309.58881124474, 9366.340525101521, 9354.78127461463, 222.7485461456863, 67.52902924295131, 60.305126162792476, 9310.92324767729, 9356.122799645593, 9352.454888799904, 283.686220538071, 283.2519048271539, 283.5019906392928, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7346, 5.578476, 4394.319, 793.66, 5.54215, 4398.57, 824.5352, 5.307293, 4376.047, 787.1442, 5.581458, 4393.484, 797.7487, 6.894435, 5500.037, 819.6407, 6.687029, 5481.654, 99.86948, 99.96485, 99.45421, 99.85052, 99.99717, 99.66503
37558.719800000006, 60.01665929097621, 60.01232835844641, 60.01628545497867, 32.91878677647305, 33.13375804728438, 33.100040618685725, 0.999978251853707, 0.9999763611201994, 0.9999775374593695, 9309.033194129957, 9359.446443246507, 9346.36344250339, 224.91436496304823, 61.03964749835697, 60.29890311683994, 9303.607691673218, 9351.88225832576, 9349.12362988563, 283.69458116970713, 283.2783310871847, 283.5467175536713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 781.5047, 5.613456, 4386.988, 787.4342, 5.57991, 4393.985, 818.2845, 5.361042, 4387.763, 780.8915, 5.616575, 4386.12, 804.0433, 6.840378, 5500.02, 813.3384, 6.75277, 5492.75, 99.70536, 99.8567, 99.70887, 99.68314, 99.99694, 99.85331
37561.14044, 60.0088334257473, 60.00984747408384, 60.01526252680312, 32.95836165454474, 33.19019898522912, 33.132865500503314, 0.9999758046596429, 0.9999767125658756, 0.9999793474216669, 9315.96689139034, 9363.544374344317, 9352.743269262952, 223.76222110900653, 65.4601270542521, 65.12569037134745, 9306.25720424761, 9363.876126682224, 9351.881445285127, 283.52729833458613, 283.2402841159186, 283.52640660741525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7148, 5.578476, 4394.267, 793.6405, 5.54215, 4398.287, 824.5157, 5.307477, 4376.105, 787.1442, 5.581825, 4393.542, 797.7487, 6.894618, 5499.923, 819.6407, 6.687945, 5481.484, 99.86817, 99.96498, 99.45553, 99.85184, 99.99922, 99.66513
37563.50912, 60.01018914734971, 60.008254012063084, 60.006340764052744, 32.902598720515044, 33.1637683659912, 33.108315124352885, 0.9999741895953623, 0.9999776830150658, 0.9999795831630158, 9304.41208594024, 9351.538878291072, 9349.498011109952, 224.51776195008915, 71.75668664064733, 64.92228569722045, 9302.328107416974, 9357.680445925109, 9347.904785033335, 283.63723355940147, 283.2791971846621, 283.50363230522845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7346, 5.578476, 4394.261, 793.66, 5.541965, 4398.458, 824.5157, 5.307477, 4375.937, 787.4938, 5.577413, 4394.843, 795.8221, 6.909776, 5498.531, 822.3644, 6.652786, 5472.451, 99.86948, 99.96874, 99.45171, 99.86784, 99.97944, 99.49771
37565.96012, 60.01126015612456, 60.01220994140796, 60.00883753287921, 32.92340402963076, 33.1611632943403, 33.10794294783391, 0.9999780708821908, 0.9999716784094671, 0.9999774007280159, 9306.966454213836, 9364.46664581045, 9358.437177932676, 225.02466578930216, 71.35419910396377, 66.55975988183422, 9310.537888004566, 9360.847477003945, 9355.29654946918, 283.66457149734475, 283.27082368712706, 283.5327143791607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 793.1956, 5.544924, 4397.715, 798.0375, 5.516546, 4399.923, 829.1357, 5.263115, 4363.974, 788.5618, 5.573184, 4393.861, 797.5007, 6.894983, 5499.979, 819.7997, 6.686846, 5481.771, 99.95989, 99.99685, 99.19657, 99.86768, 99.99821, 99.66715
37568.34152, 60.00593212750573, 60.00807933083616, 60.00824543388393, 32.93836626894335, 33.18948107601343, 33.12936348898114, 0.9999788502359933, 0.9999725132159174, 0.9999765098342983, 9310.046591753024, 9368.476383383724, 9361.106636719585, 225.87833699401813, 68.79165757825012, 54.831772882961104, 9316.0123848134, 9368.536050776713, 9359.05722033554, 283.5690745818452, 283.12249037280867, 283.5588327649534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.7224, 5.545281, 4398.919, 793.6405, 5.541965, 4398.457, 824.5157, 5.307477, 4376.109, 793.3776, 5.543581, 4398.186, 791.4731, 6.944292, 5496.301, 819.6208, 6.687213, 5481.658, 99.9595, 99.96874, 99.45562, 99.96256, 99.93134, 99.66404
37570.73612, 60.00702661426643, 60.00659567838845, 60.01013923859605, 32.94853378425105, 33.169915922831834, 33.10345672637293, 0.9999794024312192, 0.9999790566880755, 0.9999798436667993, 9303.960203762206, 9360.823057055644, 9358.216556549994, 218.48529682316746, 61.877307381495484, 62.70894430463795, 9311.693138526573, 9364.06039874408, 9352.039959789363, 283.68724443281707, 283.24069447058787, 283.54116797888014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 800.3521, 5.498523, 4400.524, 787.3953, 5.580278, 4393.872, 818.2263, 5.362699, 4387.649, 799.7275, 5.502028, 4400.169, 785.1784, 6.990679, 5489.308, 813.4974, 6.751305, 5492.352, 100.0, 99.85932, 99.71934, 100.0, 99.80419, 99.85011
37573.058280000005, 60.00892375047666, 60.00873032466989, 60.01057561536223, 32.94964428611621, 33.17685123646376, 33.103115494396405, 0.9999778179462242, 0.999972626522064, 0.9999765043200525, 9305.557595241991, 9364.51515373302, 9354.343527714936, 222.91960648904518, 67.40912528590798, 65.11835880776925, 9308.558038115243, 9361.910694277793, 9354.901057706658, 283.7267374258266, 283.251553627999, 283.50497267666117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.063, 5.53957, 4398.959, 793.6405, 5.542334, 4398.631, 824.4963, 5.307661, 4376.22, 793.4164, 5.543581, 4398.186, 791.4921, 6.944292, 5496.077, 819.6208, 6.687945, 5481.885, 99.96863, 99.96749, 99.45937, 99.95736, 99.93432, 99.66923
37575.4424, 60.00570154474029, 60.00657840223469, 60.009397053929455, 32.93597188898294, 33.15278093583053, 33.107473832571756, 0.999979217396961, 0.9999700901592042, 0.999976252979923, 9304.187653685565, 9357.644165891039, 9349.260961638018, 225.5397643625604, 69.99831408881755, 61.80438502011657, 9301.264483516468, 9360.36600175929, 9348.452042311354, 283.6592546459164, 283.31429834003376, 283.5091984079069, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.063, 5.53957, 4399.017, 793.6405, 5.541965, 4398.631, 824.4963, 5.307661, 4376.162, 793.397, 5.543398, 4398.128, 791.5112, 6.943927, 5496.302, 819.6407, 6.684832, 5479.602, 99.97625, 99.96365, 99.45682, 99.95605, 99.93235, 99.64228
37577.762, 60.00443059951229, 60.00111863570389, 59.998616898560954, 32.94179994991789, 33.18285933069728, 33.12162284347492, 0.999974893051981, 0.9999662400614797, 0.9999760450821062, 9305.35545814678, 9359.166165260243, 9358.154281207502, 222.52722590632038, 75.85492434193293, 61.470838164278575, 9306.099698543265, 9362.262725378017, 9360.802243712236, 283.575948260522, 283.1475417403451, 283.4965072497415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7148, 5.578654, 4394.319, 799.9441, 5.500521, 4400.319, 830.8246, 5.248942, 4361.742, 787.8821, 5.577045, 4395.103, 795.8221, 6.913428, 5498.516, 822.6627, 6.661759, 5476.972, 99.86948, 100.0, 99.12911, 99.87872, 99.97197, 99.5799
37580.11368, 59.99668825980367, 60.00136112319931, 59.99860533007252, 32.93263635973325, 33.169950366955575, 33.107865943876355, 0.9999781543046978, 0.9999763558811489, 0.9999761388530757, 9306.19522600656, 9359.043982560099, 9352.23357993418, 226.41130809576725, 71.54771608458145, 59.51415150652156, 9312.090804590849, 9357.491375976002, 9353.731990740847, 283.6647111371058, 283.2834144673713, 283.55871249572937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 793.1364, 5.545281, 4397.72, 793.6405, 5.541965, 4398.516, 824.5352, 5.307661, 4376.053, 788.5424, 5.573, 4394.181, 797.5198, 6.895165, 5499.87, 819.7004, 6.686846, 5481.598, 99.95869, 99.96487, 99.45814, 99.86634, 100.0, 99.66402
37582.41184, 60.000947885864946, 59.997740358757035, 59.99790306579539, 32.926607907691626, 33.154203614228756, 33.0707959045831, 0.999977649920578, 0.9999763934036037, 0.9999799444759965, 9303.171395289053, 9358.426600692686, 9348.464304417115, 226.3573539064987, 64.10339473249337, 60.876068572268196, 9306.34405043446, 9359.493155844515, 9341.417952210988, 283.6870275519976, 283.34856955195966, 283.5625994763905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 784.8168, 5.595252, 4390.053, 789.7105, 5.568674, 4395.038, 819.4493, 5.352023, 4387.073, 780.9497, 5.616392, 4386.178, 804.0242, 6.840013, 5499.53, 812.8215, 6.757897, 5492.744, 99.79089, 99.89457, 99.68917, 99.68447, 99.99802, 99.86667
37584.841920000006, 59.99920511506818, 59.99706566104304, 59.995901385454424, 32.90879994888752, 33.18122420402483, 33.08672560053841, 0.9999782166808978, 0.9999761747672008, 0.9999742220797426, 9311.291442884443, 9364.396513728052, 9347.130048320048, 221.54999716825114, 65.56940369448284, 60.89950411109021, 9309.618071097037, 9360.224952907338, 9355.562611326757, 283.6865409436501, 283.25790827553556, 283.5443368281968, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.6951, 5.578654, 4394.429, 793.6405, 5.54215, 4398.521, 824.5157, 5.307477, 4375.994, 787.1248, 5.581458, 4393.372, 797.7487, 6.894618, 5499.927, 819.7202, 6.686846, 5481.197, 99.87079, 99.96498, 99.45696, 99.8517, 99.99727, 99.66505
37587.244640000004, 60.00102850587411, 60.00155682674894, 59.99339543528636, 32.940748498565874, 33.175391725485504, 33.11636964027008, 0.9999751319751115, 0.9999737677506724, 0.9999735013151437, 9300.564613415294, 9362.332931635256, 9352.848487523454, 220.34466210375786, 71.46960775976981, 66.63577641900883, 9309.7381596263, 9354.680205697901, 9355.148608822281, 283.5367565042863, 283.2299193446737, 283.5006201802893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7148, 5.578476, 4394.319, 793.6405, 5.541965, 4398.521, 824.5352, 5.307477, 4375.993, 787.1248, 5.581458, 4393.484, 797.7487, 6.894435, 5499.923, 819.7004, 6.686846, 5481.138, 99.87198, 99.96498, 99.45562, 99.85052, 99.99719, 99.6641
37589.58436, 59.99758599801673, 59.99733115524092, 59.99681226053043, 32.921503492421834, 33.144600829375676, 33.089698971767234, 0.9999727385718603, 0.9999711967392745, 0.9999724566354351, 9309.378130455532, 9359.057728473756, 9353.29389943502, 227.3170792320011, 75.3648731557048, 64.12827778675273, 9307.386056756686, 9357.879619303356, 9354.663241723129, 283.6466091358803, 283.26046427549113, 283.5509843344059, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.0433, 5.539749, 4399.074, 799.9441, 5.500705, 4400.49, 830.7858, 5.247838, 4360.257, 793.4164, 5.543214, 4398.128, 791.4921, 6.943927, 5496.409, 826.0027, 6.620374, 5468.105, 99.97363, 100.0, 99.09531, 99.9587, 99.92927, 99.39053
37591.95476, 59.993994817100784, 59.99264735000154, 59.991685381966526, 32.94233948258582, 33.176106399133936, 33.114410499261915, 0.9999757971421404, 0.9999741711473031, 0.9999781792346131, 9306.377515951539, 9365.846903904156, 9359.414375286602, 227.08443035307891, 65.67202491046987, 63.49611699833167, 9303.885338456605, 9364.005669511498, 9352.885370709799, 283.6995417225807, 283.33911666203585, 283.57262015324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7148, 5.578654, 4394.319, 793.66, 5.54215, 4398.462, 824.4963, 5.307477, 4376.22, 787.8821, 5.573551, 4395.103, 795.4025, 6.917994, 5498.517, 819.6208, 6.687396, 5481.601, 99.86948, 99.96485, 99.45684, 99.8873, 99.97295, 99.66407
37594.265040000006, 59.992296627288695, 59.99044166860009, 59.98960953626958, 32.91802430207619, 33.15138928525055, 33.10650653056469, 0.9999804517363116, 0.9999766181693529, 0.9999799241503944, 9307.278199149518, 9363.129229740953, 9353.781126855585, 218.67736456265766, 63.07558952273075, 58.44872672818474, 9309.572131851824, 9359.905033033458, 9347.453656005491, 283.69819415219956, 283.26815496309445, 283.5615181253244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.0433, 5.539927, 4399.167, 792.7455, 5.54786, 4397.636, 822.691, 5.326805, 4381.498, 796.8729, 5.52115, 4400.134, 787.1049, 6.981548, 5490.391, 814.1535, 6.744712, 5495.686, 99.97376, 99.94487, 99.55717, 99.99713, 99.82388, 99.96905
37596.657880000006, 59.989652346729535, 59.99486002506427, 59.98911012144366, 32.92597844490996, 33.17533495234627, 33.131186419303475, 0.999979394617922, 0.9999750204938102, 0.9999783769081377, 9308.86489938693, 9364.752676105381, 9359.341444378455, 223.24135961175125, 68.49572766634628, 62.09526739686771, 9312.875638717183, 9363.305004375281, 9357.90153414282, 283.63955479982485, 283.2331292531216, 283.6021639497893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.3356, 5.521009, 4399.626, 791.7339, 5.55007, 4398.251, 823.4675, 5.310791, 4376.393, 793.3776, 5.543766, 4398.239, 791.4921, 6.944109, 5496.351, 819.76, 6.687213, 5481.486, 99.99821, 99.95, 99.46728, 99.95858, 99.93235, 99.66199
37599.06956, 59.99291874718732, 59.99137037544312, 59.989337124959874, 32.91232015247843, 33.17826019048297, 33.121832329511754, 0.9999763516656796, 0.9999716881264437, 0.9999763181874288, 9310.905964703414, 9355.12397480082, 9354.466221128738, 224.98708443176054, 63.81834629652485, 62.25385050263685, 9312.234429428281, 9360.926140738637, 9358.953624912168, 283.6825358479013, 283.23258590364674, 283.6012628237986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.0433, 5.539749, 4398.739, 793.6405, 5.542518, 4398.626, 824.4963, 5.307661, 4376.331, 793.397, 5.543949, 4398.409, 791.4921, 6.944109, 5496.133, 819.76, 6.68648, 5481.541, 99.97505, 99.96485, 99.45804, 99.96002, 99.93331, 99.66613
37601.3862, 59.99222136189481, 59.99137432448751, 59.991495528700405, 32.897399552376584, 33.14490973684157, 33.05634788597683, 0.9999754473134456, 0.9999678839577242, 0.9999755658873987, 9302.077638273882, 9363.931840981548, 9350.966403090339, 225.3180784182634, 73.42069528855336, 65.50075974621495, 9314.337810849232, 9355.504674195665, 9352.542888035598, 283.6191953735042, 283.2440856693223, 283.5228134341395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7346, 5.578476, 4394.209, 799.9636, 5.500705, 4400.431, 830.7469, 5.247469, 4359.976, 787.1442, 5.581458, 4393.542, 797.7296, 6.894435, 5499.921, 826.0623, 6.616529, 5465.869, 99.86948, 100.0, 99.09259, 99.84796, 99.99717, 99.37182
37603.71568, 59.99400126352146, 59.99250459849418, 59.99324575305748, 32.93731471476476, 33.15662813600211, 33.11681157807891, 0.9999791275103103, 0.9999719628937618, 0.9999797411537645, 9307.290171008206, 9362.535930935679, 9356.0376474714, 225.00803092740603, 69.00534874482855, 59.88036911135259, 9306.664098199535, 9357.148970859793, 9354.395450122247, 283.6724468405089, 283.3057776814282, 283.519851110669, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.0433, 5.539927, 4399.017, 793.6405, 5.54215, 4398.569, 824.5157, 5.307293, 4376.163, 793.4164, 5.543581, 4398.298, 791.5112, 6.943927, 5496.191, 819.7401, 6.687213, 5481.484, 99.97244, 99.96608, 99.45298, 99.95992, 99.93036, 99.66195
37606.12292, 59.99310355701406, 59.99312962247741, 59.99424721275966, 32.95416344204292, 33.167985812128784, 33.110061502472995, 0.9999785536254358, 0.9999770045725531, 0.9999784835656127, 9302.257413964167, 9360.179301074075, 9352.741088537048, 221.61810150929352, 64.17645177970644, 62.24028959335874, 9299.546252002288, 9349.498511986994, 9344.62302654086, 283.6702645985481, 283.2006092796399, 283.52180877442254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7148, 5.578298, 4394.376, 793.6405, 5.541965, 4398.515, 824.5157, 5.307661, 4376.051, 787.1442, 5.581458, 4393.044, 798.6261, 6.886947, 5500.334, 817.8514, 6.712117, 5487.354, 99.86686, 99.96485, 99.45814, 99.84796, 100.0, 99.74381
37608.432640000006, 59.99538687950904, 59.993381737068084, 59.99512288895733, 32.938505722883946, 33.198445845365136, 33.08815836405459, 0.9999767990398023, 0.9999749052954306, 0.9999785973514451, 9311.15868873553, 9362.95421016645, 9361.241009767238, 222.25710672057926, 68.53194846863062, 63.266820705837745, 9303.338249239332, 9358.641623884847, 9355.238189385389, 283.6183298603528, 283.28413688421665, 283.5531130593419, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 781.5047, 5.613634, 4387.587, 787.7065, 5.57512, 4395.203, 819.5851, 5.351102, 4384.022, 783.5906, 5.598189, 4390.82, 799.5607, 6.879095, 5500.01, 819.084, 6.691791, 5482.226, 99.70419, 99.87818, 99.65386, 99.78126, 100.0, 99.67744
37610.796440000006, 59.99465779018743, 59.99378438777301, 59.99474179010209, 32.927027567751175, 33.16882428872009, 33.123972358372946, 0.9999768755837065, 0.9999741223179178, 0.9999785299657, 9305.80188531927, 9365.975400941265, 9352.991583304676, 220.42816600288916, 66.29502810120357, 63.808142438965206, 9306.73720873264, 9363.066849626783, 9364.081650051983, 283.71512562537305, 283.34191452009094, 283.5864534306363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7148, 5.578298, 4394.151, 793.66, 5.541965, 4398.569, 824.5157, 5.307477, 4375.936, 787.1442, 5.581641, 4393.484, 797.7296, 6.894252, 5499.923, 819.6606, 6.686846, 5481.482, 99.86698, 99.97127, 99.45806, 99.84928, 99.99727, 99.66192
37613.147000000004, 59.99565847582453, 59.997470134095856, 59.99513084162593, 32.902084687422416, 33.136956139968476, 33.08003061659055, 0.999976021962883, 0.9999701744185627, 0.9999748813072943, 9303.652440902553, 9354.697893116596, 9346.42616681519, 226.66258305106817, 73.01775564661511, 62.02920359058453, 9304.884658490391, 9357.755020359411, 9343.553257407511, 283.68732985386157, 283.2658525965015, 283.56384371867307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.7224, 5.54546, 4398.752, 799.8273, 5.501626, 4400.491, 828.9805, 5.264772, 4363.345, 793.3582, 5.543766, 4398.356, 791.4731, 6.944109, 5496.356, 826.0226, 6.616712, 5465.64, 99.97023, 100.0, 99.16554, 99.9599, 99.93235, 99.37387
37615.561480000004, 59.99534340484689, 60.000340981223516, 59.99766199000048, 32.93873855308837, 33.18376082501217, 33.10230739656602, 0.9999789144442497, 0.9999739040874093, 0.9999756347089812, 9309.958591194709, 9358.762220954497, 9359.645441448287, 224.9024795568812, 70.34639047139444, 64.31381349123649, 9305.091495256724, 9358.157990880807, 9359.699448331981, 283.66151261793016, 283.27447590879194, 283.5444914606794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7346, 5.578298, 4394.261, 793.6405, 5.541965, 4398.574, 824.5157, 5.307477, 4376.163, 787.1248, 5.581458, 4393.483, 797.7296, 6.894435, 5499.758, 819.7202, 6.687945, 5481.428, 99.86829, 99.96618, 99.45818, 99.85049, 99.99821, 99.66092
37617.901840000006, 59.99830149464244, 59.99918343175591, 60.000602013396325, 32.942771898241, 33.198049508540095, 33.12098895498497, 0.9999802701592155, 0.9999728108515947, 0.9999787235313415, 9310.792821022058, 9369.124890352392, 9358.485689974692, 219.4501214000527, 67.34307305632592, 63.766148471645465, 9315.162255754158, 9370.035501381197, 9364.314775466159, 283.6024925208488, 283.1413630626484, 283.5989196306158, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.0433, 5.539749, 4398.792, 793.6405, 5.54215, 4398.462, 824.4963, 5.307661, 4376.22, 793.397, 5.543581, 4398.297, 791.4921, 6.944109, 5496.247, 819.6805, 6.687762, 5481.595, 99.96993, 99.96495, 99.45431, 99.96002, 99.92924, 99.66507
37620.27564, 59.99822066620992, 59.99738184297916, 59.996076187047166, 32.94091805266282, 33.154663081667785, 33.11617299771485, 0.9999799106246369, 0.9999793721814192, 0.9999761804023943, 9316.16833887551, 9364.734658091933, 9354.997465926419, 224.78531577068793, 66.02680759100895, 59.565479908777434, 9311.366506380373, 9357.538766603713, 9358.563067443385, 283.6814183946673, 283.2166178426381, 283.52288946966115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 800.3126, 5.498344, 4400.53, 787.3564, 5.580094, 4393.813, 818.2263, 5.362699, 4387.878, 799.7275, 5.501844, 4400.615, 785.4836, 6.984835, 5490.789, 815.3464, 6.73281, 5487.238, 100.0, 99.85677, 99.71798, 100.0, 99.82186, 99.78624
37622.67968, 59.995078024680694, 59.996585477241844, 59.9968107677338, 32.941417742943976, 33.16936519946114, 33.111545224508326, 0.9999778847662131, 0.9999723339886569, 0.9999763222179159, 9312.7106372591, 9355.60041876306, 9357.592721214825, 228.2619904209555, 64.86061288161727, 60.380462827502924, 9307.867805267731, 9361.673703869094, 9356.52083160649, 283.7279695537475, 283.307798375641, 283.6075467875703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.0433, 5.539749, 4398.792, 793.6405, 5.54215, 4398.515, 824.4963, 5.307477, 4375.939, 793.397, 5.543398, 4398.24, 791.4921, 6.943927, 5496.247, 819.6805, 6.687213, 5481.484, 99.97113, 99.96098, 99.45684, 99.96509, 99.93036, 99.66095
37625.016760000006, 59.9953090152618, 59.996634832624075, 59.999210078367604, 32.89111345431327, 33.12290374965169, 33.073237820315065, 0.9999766009083528, 0.999966448651418, 0.9999775557340034, 9300.057379862497, 9354.32600798456, 9345.40488344412, 227.62258357579685, 74.6218491079726, 64.40236354691206, 9300.871380950945, 9351.624696019833, 9343.078812223972, 283.77417845369746, 283.34625981145837, 283.47141657649433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.1704, 5.551349, 4396.987, 796.6561, 5.520046, 4400.08, 828.9417, 5.26606, 4364.543, 787.9792, 5.579251, 4393.482, 797.7296, 6.894252, 5499.927, 826.0226, 6.61781, 5465.697, 99.93955, 99.99811, 99.2173, 99.85907, 99.99717, 99.37492
37627.32852, 59.995542114965716, 59.99921479289895, 60.00012021647507, 32.91566127160143, 33.187786789371565, 33.12176068229825, 0.9999763979108863, 0.9999712445603863, 0.9999769265642023, 9310.292548024765, 9358.695500561043, 9355.876811321099, 224.91612909357355, 69.12419378856976, 64.49429605453861, 9313.772833862246, 9364.649141412405, 9361.969084080085, 283.68644402528673, 283.29053190482546, 283.65192198805727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.7224, 5.547958, 4398.395, 793.9129, 5.541412, 4398.516, 824.5157, 5.307477, 4376.051, 793.397, 5.543581, 4398.467, 791.4921, 6.944109, 5496.191, 819.6606, 6.686846, 5481.309, 99.96212, 99.96352, 99.45551, 99.96123, 99.93131, 99.66307
37629.72928, 59.99955798724213, 59.99741724695703, 59.998492271063434, 32.939336768045756, 33.16447532046406, 33.07898823832965, 0.9999804114311297, 0.9999766115121326, 0.9999794567099249, 9306.64803377437, 9360.275758466014, 9353.25682699585, 221.95898424366987, 70.55980201422062, 61.932486823372074, 9307.868518473751, 9355.61731656961, 9355.314620616917, 283.75000915863427, 283.29951454360685, 283.5385715241877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7346, 5.578476, 4394.267, 793.6405, 5.54215, 4398.516, 824.5157, 5.307293, 4375.877, 787.1248, 5.581641, 4393.653, 797.7296, 6.894435, 5499.923, 819.7004, 6.687762, 5481.43, 99.86829, 99.96618, 99.45035, 99.85303, 99.99719, 99.66507
37632.0636, 59.99850275194027, 59.99570486820233, 59.998339557218095, 32.90320142049082, 33.163276312577715, 33.10747943274782, 0.999975853136001, 0.9999746231705811, 0.9999775953504042, 9297.560221920545, 9353.35165622823, 9352.896285620584, 220.9964351747294, 63.65894221150029, 61.85436704076028, 9304.871269153953, 9355.924673303776, 9355.309807264266, 283.6764172332451, 283.2351305662119, 283.4412276791497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 781.5047, 5.613634, 4386.988, 787.4147, 5.580278, 4393.868, 818.304, 5.362515, 4387.992, 780.9109, 5.616759, 4386.12, 804.0624, 6.840195, 5499.909, 813.3384, 6.751671, 5492.235, 99.70549, 99.85924, 99.72053, 99.68314, 99.99488, 99.85742
37634.433880000004, 59.99671367395473, 59.99592357363484, 60.00450459547832, 32.93754137125258, 33.16046977043793, 33.11259150554525, 0.9999790682854155, 0.9999739563275307, 0.9999787216848263, 9309.759234176174, 9366.322395906656, 9353.564599668352, 223.76955411174504, 66.58079104212447, 62.067716502202074, 9311.549855671949, 9361.74662472354, 9355.99112229692, 283.70907245513, 283.3492411149436, 283.61021700884294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7346, 5.578476, 4394.429, 793.6405, 5.54215, 4398.521, 824.5157, 5.307293, 4376.104, 787.1442, 5.581458, 4393.542, 797.7487, 6.894252, 5499.98, 819.7202, 6.687213, 5481.426, 99.87199, 99.96874, 99.45551, 99.85052, 99.99823, 99.66304
37636.86512, 59.99651823647075, 60.0028437585831, 60.00619624209991, 32.9032632689533, 33.14923203199627, 33.110746479477996, 0.9999755828758657, 0.9999688688375492, 0.9999733118384597, 9297.391603461836, 9349.568006100213, 9346.11361803594, 228.13681434542104, 72.4468307605157, 66.23402905943931, 9301.54050146984, 9357.477728508735, 9348.08454272625, 283.64560390598086, 283.2598284592742, 283.5859224610609, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7346, 5.578298, 4394.319, 793.66, 5.541965, 4398.681, 824.8264, 5.299194, 4371.242, 788.8531, 5.567852, 4396.023, 794.3724, 6.921463, 5497.588, 823.9947, 6.63191, 5468.274, 99.86829, 99.96743, 99.39038, 99.90821, 99.96214, 99.42177
37639.17556, 60.00078660996476, 60.000848718358824, 60.002921115546286, 32.913690159944174, 33.17318557979417, 33.104399530479206, 0.9999752028999641, 0.9999730140660461, 0.999979257341365, 9302.924862826349, 9362.200816166449, 9354.439337573307, 220.17389705789128, 69.59870723048971, 66.26178033947826, 9313.437048959837, 9361.787464569577, 9355.06895576951, 283.72247515368497, 283.33751332247687, 283.49724678438446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.7816, 5.551349, 4397.35, 797.6289, 5.52023, 4399.704, 829.4464, 5.265508, 4372.671, 788.5812, 5.576493, 4393.979, 797.6724, 6.894435, 5499.98, 819.7997, 6.686114, 5481.708, 99.94547, 99.99187, 99.19688, 99.86175, 99.99821, 99.66087
37641.491160000005, 60.00282779159412, 60.00335768558918, 60.0010248351277, 32.941320733360044, 33.18056873905469, 33.107079941018625, 0.9999799027520855, 0.9999760737978102, 0.9999782555905294, 9311.800137473894, 9359.665456799195, 9357.062322697133, 226.95463683405578, 69.56336821227978, 61.119591467749615, 9310.517267337802, 9366.774375770727, 9361.599617483223, 283.63868264103934, 283.34501946041735, 283.5891945717384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.0916, 5.552063, 4398.285, 793.6405, 5.541965, 4398.628, 824.5157, 5.307477, 4376.22, 793.4164, 5.543398, 4398.07, 797.7296, 6.894252, 5499.927, 819.6606, 6.687029, 5481.484, 99.9563, 99.96741, 99.462, 99.96255, 99.99623, 99.66195
37643.8548, 60.0016020707254, 60.00328963029158, 60.00585793497984, 32.92798172276157, 33.182163484991705, 33.11622151979317, 0.999979253158042, 0.9999754015750701, 0.9999793765242637, 9308.056148981606, 9362.94332377627, 9359.964042543208, 220.5692648355208, 66.87029537399667, 60.21173313535928, 9316.314971100763, 9362.337033391499, 9357.084318804993, 283.7187338084395, 283.30841307908014, 283.49687520076156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 800.3521, 5.498166, 4400.64, 787.3953, 5.579725, 4393.814, 818.2069, 5.362699, 4387.653, 799.7469, 5.502213, 4400.446, 803.967, 6.84056, 5499.632, 813.2589, 6.753136, 5491.951, 100.0, 99.8555, 99.71798, 100.0, 99.99802, 99.85226
37646.22836, 60.00517210155074, 60.006943720220725, 60.00711914175639, 32.928155500268076, 33.1731676637284, 33.12281288942929, 0.9999776436925987, 0.9999725312610064, 0.9999809830751163, 9312.783815386061, 9370.276680691808, 9357.310026346258, 222.91891405939145, 65.7675001119751, 57.59574576333034, 9317.87516990317, 9366.061636197548, 9356.101856325795, 283.61940902774285, 283.337926767551, 283.61710638542075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.063, 5.539749, 4398.844, 793.66, 5.542334, 4398.463, 824.5157, 5.307477, 4376.167, 793.4164, 5.543398, 4398.24, 797.7296, 6.894618, 5499.866, 819.7202, 6.687213, 5481.772, 99.97232, 99.96738, 99.45429, 99.96003, 99.99615, 99.6619
37648.520000000004, 60.00736253152439, 60.00122112909622, 59.99801028024769, 32.94210539204469, 33.180322408383745, 33.089155640763515, 0.999981776724091, 0.9999730720876935, 0.9999778105982691, 9304.039945042283, 9355.97913001402, 9344.560365959103, 225.5956899330199, 67.93845312496478, 60.57411662272261, 9306.018200862973, 9361.842339069533, 9346.605167623395, 283.6755168978331, 283.2642604069696, 283.54475375551993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.063, 5.53957, 4398.739, 793.6405, 5.542334, 4398.458, 824.5157, 5.307477, 4375.993, 793.4164, 5.543766, 4398.468, 797.7296, 6.894435, 5499.921, 819.7004, 6.687396, 5481.366, 99.97506, 99.96354, 99.45684, 99.96113, 99.99821, 99.66093
37650.850040000005, 59.998022125548374, 59.9988960684676, 59.99929004603907, 32.95835739556642, 33.17967558546865, 33.12192552734352, 0.9999721300822123, 0.9999714237091506, 0.9999796808813801, 9314.133287070215, 9363.149206559678, 9360.828796071171, 224.94048084104224, 69.67702221515992, 62.94243374076086, 9315.381564612066, 9361.210323757969, 9359.75822699341, 283.6668977587065, 283.2030261819601, 283.4549963113248, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7346, 5.578476, 4394.261, 799.9636, 5.501073, 4400.432, 830.8634, 5.247838, 4360.143, 787.1442, 5.581641, 4394.189, 792.3124, 6.934795, 5498.208, 823.6567, 6.649673, 5474.861, 99.87079, 100.0, 99.09009, 99.86039, 99.95783, 99.51759
37653.15952, 59.997986804830134, 59.99537782769468, 59.99476705504172, 32.93304547398821, 33.1602422987457, 33.10025416803159, 0.9999787566922438, 0.9999762557830569, 0.9999751941864208, 9315.827382101526, 9363.006843981802, 9355.736109639069, 223.16706248020137, 65.19088662580225, 66.0914913795259, 9313.665360023784, 9366.952516841837, 9350.189405540714, 283.7004479316991, 283.16860727143285, 283.5155390058415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.0433, 5.539749, 4398.809, 793.66, 5.541965, 4398.57, 824.5352, 5.307293, 4376.105, 790.0376, 5.564358, 4395.325, 797.7487, 6.894252, 5500.037, 819.7004, 6.686846, 5481.77, 99.96862, 99.97127, 99.45553, 99.90199, 99.99918, 99.66714
37655.436680000006, 59.99594392542683, 59.994616176797294, 59.99222824861951, 32.90900228610973, 33.15185187289407, 33.103345856919674, 0.9999788541278943, 0.9999757309521602, 0.9999794394533866, 9301.447847849742, 9354.056422616906, 9344.51695508622, 221.76012800406124, 64.41516979049038, 62.64464780058279, 9308.230271202403, 9355.908193643467, 9344.88224764614, 283.7615993162319, 283.24694264673457, 283.489914376629, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.8868, 5.585615, 4392.185, 791.3642, 5.560017, 4396.367, 821.4875, 5.338953, 4383.854, 782.2896, 5.609037, 4386.613, 803.8526, 6.840743, 5499.637, 812.0858, 6.765405, 5493.258, 99.84183, 99.92225, 99.63166, 99.70548, 99.99199, 99.87807
37657.775480000004, 59.994400890307816, 59.99375391041227, 59.99276056794554, 32.932154495169364, 33.179694532084234, 33.11932015082115, 0.999976144847332, 0.9999754745447355, 0.9999751463667526, 9307.423757360066, 9361.27926870856, 9350.648100498951, 222.9618667502059, 71.91098665286017, 61.529243968309856, 9312.552710468695, 9359.407695331623, 9361.29297761249, 283.6763346832874, 283.2018073278883, 283.50028452783266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 785.3491, 5.589898, 4392.934, 792.765, 5.543623, 4398.574, 824.4963, 5.307477, 4376.104, 787.1248, 5.581274, 4393.538, 797.7296, 6.894252, 5500.031, 819.6805, 6.687213, 5481.368, 99.838, 99.95982, 99.45565, 99.85063, 99.99719, 99.66293
37660.175800000005, 59.9886930903965, 59.991646882189784, 59.987914504458075, 32.93827526272257, 33.17875952643401, 33.121017322346376, 0.9999756291843769, 0.999975097925611, 0.9999769337487379, 9307.593541962824, 9359.074441950355, 9351.010086825989, 222.37672462782876, 66.89083838158103, 65.52341628407248, 9309.691958850366, 9361.393013772687, 9357.930209089218, 283.74080266624816, 283.3078972412916, 283.55711569497214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7346, 5.578298, 4394.319, 793.6405, 5.541965, 4398.462, 824.5157, 5.307293, 4375.936, 787.1442, 5.581274, 4393.432, 797.7487, 6.894435, 5499.921, 819.6805, 6.687213, 5481.487, 99.86948, 99.96365, 99.45687, 99.85316, 99.99821, 99.6598
37662.540680000006, 59.9845920816088, 59.98860013435057, 59.99076966771153, 32.91744708228079, 33.16039749221326, 33.11196904801687, 0.9999747732539599, 0.9999705721963214, 0.9999760957722456, 9306.528336678677, 9355.707841449395, 9348.123866358377, 227.7833511669412, 71.0991653419851, 65.54843639036653, 9315.641429477746, 9362.955460700206, 9355.176639045398, 283.6749825650142, 283.25007332433034, 283.4914696737132, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.0433, 5.539749, 4398.964, 799.9441, 5.500521, 4400.378, 830.844, 5.248758, 4360.137, 793.4164, 5.543581, 4398.245, 791.4921, 6.944109, 5496.299, 826.0027, 6.616712, 5465.639, 99.97506, 100.0, 99.09262, 99.95992, 99.93131, 99.37704
37664.860120000005, 59.99392615714033, 59.993385444293885, 59.9939454947352, 32.94935917668925, 33.16512563436975, 33.11701566809522, 0.9999760147312403, 0.9999738749382301, 0.9999762191917886, 9309.915370442373, 9362.020867137255, 9358.25627969699, 226.01256069413125, 68.54224045858518, 65.76840673758579, 9316.21751433214, 9362.977548135435, 9353.275413139005, 283.7977825549963, 283.28222853022896, 283.47713217770695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7148, 5.578476, 4394.319, 793.6405, 5.54215, 4398.403, 824.5157, 5.307293, 4375.994, 787.1442, 5.581458, 4393.484, 797.7296, 6.894618, 5499.744, 819.7401, 6.686846, 5481.488, 99.86948, 99.96231, 99.45551, 99.85052, 99.99818, 99.66201
37667.318080000005, 59.99658957283089, 59.99377592001446, 59.99415395890705, 32.88847136525576, 33.154645000534614, 33.08702206776262, 0.9999743545067853, 0.9999711538058178, 0.9999759549599059, 9304.604029240203, 9349.642744455963, 9350.075654463566, 223.99549295225233, 69.06655759872774, 62.65216505897615, 9310.564184174937, 9350.519965922447, 9347.615256184135, 283.82827443781224, 283.2396885576598, 283.6398931622146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.7148, 5.578476, 4394.151, 793.6405, 5.542334, 4398.291, 824.2245, 5.31484, 4378.514, 785.4354, 5.591202, 4390.552, 788.6119, 6.968946, 5492.332, 815.9229, 6.73281, 5489.907, 99.86567, 99.95976, 99.49336, 99.79236, 99.85917, 99.80896
37669.655360000004, 59.992159524524936, 59.99306510717219, 59.993790204621305, 32.935557758524276, 33.1739101549268, 33.108162400704124, 0.9999748069441611, 0.9999741866615899, 0.9999780286475403, 9312.297076769642, 9355.145824236088, 9350.97012161899, 227.13000771894667, 64.3438579028616, 68.09318938428578, 9312.555496311736, 9357.291503129713, 9356.657227007974, 283.74384188586583, 283.22745867980336, 283.62257922212507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 800.0, 782.2933, 5.607209, 4389.577, 789.6521, 5.566832, 4396.705, 821.0216, 5.331407, 4380.693, 785.6879, 5.586422, 4392.936, 791.3586, 6.944109, 5496.19, 819.7004, 6.687396, 5481.368, 99.76172, 99.91476, 99.5598, 99.8308, 99.9314, 99.65983
