TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37817.82936, 59.998847300873365, 59.99768302190692, 59.99817679807839, 31.635826301492322, 31.869614002340196, 31.80502940340614, 0.9999726275390771, 0.9999695834186478, 0.9999735392908974, 8946.095978286634, 8988.976506812329, 8985.088710155154, 215.7148631741411, 70.90332582833389, 65.90291750845154, 8945.629417198086, 8991.445304135332, 8982.273809593466, 283.75795916179123, 283.10216076416043, 283.48612308346947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3206, 5.580617, 4394.001, 793.9713, 5.540123, 4399.117, 826.9422, 5.285573, 4370.385, 790.0959, 5.564358, 4397.045, 784.8923, 5.594137, 4391.241, 828.5674, 6.587595, 5451.708, 99.85856, 99.97995, 99.32805, 99.91655, 99.79461, 99.17054
37820.19148, 59.99800695581279, 59.99909788471714, 60.0001239932466, 31.60535766601843, 31.83492438453704, 31.748866369582817, 0.9999772252561367, 0.9999668673703518, 0.9999764464025566, 8933.914635233714, 8981.288863616079, 8969.128031384893, 218.84227917842372, 73.45605444052626, 60.77708568307571, 8936.937705182676, 8985.038206947593, 8969.740795636428, 283.7831881771686, 283.20330283534287, 283.48015358500453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.0093, 5.531003, 4399.639, 802.843, 5.480812, 4400.41, 823.9722, 5.315208, 4379.202, 798.873, 5.508096, 4400.222, 791.0916, 5.557429, 4396.896, 837.4742, 6.475526, 5422.975, 99.98977, 100.0, 99.52592, 100.0, 99.92805, 98.60335
37822.59556, 60.01492436662587, 60.011660102820166, 60.00789933003284, 31.641505879043535, 31.861005112532915, 31.78602402411879, 0.999976204096066, 0.9999666719540694, 0.9999767176976848, 8945.697209952343, 8993.886635220615, 8982.973026639122, 216.2975162307289, 73.2609184522189, 67.56743028528945, 8952.243402182572, 8987.913679802212, 8980.807264768313, 283.82545259510687, 283.23360830689256, 283.4737483086367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.0685, 5.537072, 4398.906, 800.1581, 5.500153, 4400.491, 826.9228, 5.28502, 4370.383, 793.533, 5.542662, 4398.238, 784.9304, 5.594137, 4391.02, 831.2314, 6.554817, 5448.661, 99.97374, 100.0, 99.32802, 99.96241, 99.79451, 99.07146
37824.93368, 60.01097656891776, 60.01601107975866, 60.01409796996628, 31.637349725674973, 31.868031988342793, 31.812077299787227, 0.9999775330232341, 0.9999739720777331, 0.9999762688093243, 8949.88543725737, 8995.28064338577, 8985.15455566137, 212.0367782305675, 61.94289031359875, 58.61196806776525, 8947.369395915732, 9000.275327108193, 8991.89433187486, 283.6790609371469, 283.27703398119996, 283.5270633192896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 799.9577, 5.5012, 4400.552, 800.0219, 5.500153, 4400.318, 826.9422, 5.285204, 4370.378, 799.7857, 5.501661, 4400.389, 791.206, 5.557064, 4396.837, 831.2115, 6.556099, 5449.176, 100.0, 100.0, 99.32539, 100.0, 99.93036, 99.06096
37827.28884, 60.01880114626861, 60.01760131108884, 60.01397347565307, 31.6657923247802, 31.89609136228926, 31.806270555048062, 0.999980063335811, 0.9999765817173026, 0.9999793324442813, 8946.835951971594, 9001.416145343483, 8995.307278733539, 213.79148201439966, 63.235768181617914, 60.01676321958166, 8957.236592029381, 9004.265221937329, 8985.734153631165, 283.71061581101395, 283.2273147333528, 283.4629995532175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 806.1876, 5.457118, 4399.325, 793.7572, 5.541597, 4398.797, 833.2123, 5.223724, 4352.772, 806.0773, 5.457717, 4399.194, 797.4053, 5.517799, 4399.842, 824.8893, 6.629347, 5468.902, 99.98826, 99.96608, 98.92525, 99.98293, 99.99745, 99.43111
37829.6944, 60.018305290567234, 60.01744205044594, 60.0184362792711, 31.646241286526656, 31.891099636577316, 31.843605860317474, 0.9999798711560678, 0.9999776245681425, 0.9999787211712741, 8956.428062725436, 8990.68887818914, 8986.66741591117, 216.99168201443717, 57.27066622812572, 57.57575072669444, 8960.068337083107, 8999.499734636938, 8995.407029303133, 283.8017856715118, 283.22477555644457, 283.51128248945025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 799.9577, 5.501021, 4400.719, 800.0219, 5.499968, 4400.49, 826.9228, 5.28502, 4370.553, 799.7857, 5.501661, 4400.39, 792.0071, 5.552316, 4397.816, 829.4421, 6.584299, 5458.304, 100.0, 100.0, 99.32935, 100.0, 99.94896, 99.24049
37832.017, 60.01803750763482, 60.019338446166124, 60.01820713821331, 31.699891589175657, 31.903510238996187, 31.853875463601497, 0.9999794110573762, 0.9999785412466651, 0.999978480375702, 8959.19104410023, 9011.975864389682, 9005.029932899413, 211.81661721239993, 60.75395971269518, 58.68588244106377, 8961.002477301754, 9007.264861208167, 9003.053315859373, 283.7490913611833, 283.24914668494205, 283.52626563818063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 799.938, 5.501021, 4400.494, 793.7572, 5.541412, 4398.514, 826.5152, 5.294224, 4373.591, 797.8439, 5.515083, 4399.759, 800.3237, 5.495702, 4400.391, 820.5751, 6.677507, 5480.28, 100.0, 99.96483, 99.37892, 99.99312, 100.0, 99.64006
37834.52336000001, 60.01520414857988, 60.01708418057864, 60.02332357351414, 31.64923134775484, 31.881549071255474, 31.810769426568953, 0.9999788578720094, 0.9999783053790329, 0.9999784913898501, 8952.258458024657, 8998.82574729111, 8980.911218457546, 214.30685059748885, 62.98740494547155, 60.12386209923898, 8954.633231590042, 8993.033372663562, 8993.43219400255, 283.7200935836997, 283.2200142795259, 283.53276140148006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.5219, 5.53029, 4399.895, 790.3331, 5.560385, 4397.585, 825.001, 5.296617, 4372.376, 799.5333, 5.502396, 4400.05, 797.4053, 5.517434, 4399.95, 824.8694, 6.629347, 5469.019, 99.99409, 99.93099, 99.39443, 99.99973, 99.99745, 99.4353
37836.87116, 60.01473167346783, 60.01360879041864, 60.01413902799567, 31.674120113948515, 31.912494124788534, 31.842661641298704, 0.9999778906421624, 0.9999768334594303, 0.9999754420332211, 8950.091383170206, 9001.070926275877, 8996.687807970718, 213.4377215238469, 62.538462530181505, 59.687260529554806, 8954.80731679803, 9005.666073898728, 9001.463648593157, 283.71379597802303, 283.2059372671521, 283.5514480189261, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.9644, 5.541712, 4398.646, 793.7572, 5.541781, 4398.622, 826.8452, 5.285757, 4370.774, 793.5135, 5.54303, 4398.296, 797.4053, 5.517982, 4399.893, 818.5671, 6.699299, 5483.771, 99.96272, 99.96608, 99.32808, 99.95987, 100.0, 99.70238
37839.203120000006, 60.010958759547584, 60.01477977369776, 60.012291324870105, 31.635294345112193, 31.870091424986835, 31.793491633411346, 0.9999770483170145, 0.9999728018266641, 0.9999780806660724, 8942.346836250537, 8996.91376793822, 8984.506604378083, 213.75745640620926, 64.71325164181548, 61.69963672367567, 8949.128224856022, 8996.231737737953, 8986.32491615581, 283.7978319528848, 283.23260746996385, 283.4710370866107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3008, 5.580617, 4393.896, 800.0608, 5.500153, 4400.544, 833.2705, 5.223724, 4352.487, 787.2413, 5.58109, 4393.651, 791.2441, 5.557064, 4396.896, 812.2847, 6.763207, 5493.595, 99.85987, 100.0, 98.91878, 99.85418, 99.92805, 99.88319
37841.56016, 60.00635627727824, 60.00869499229244, 60.010601031430326, 31.65536479592545, 31.902710285792583, 31.846810111955865, 0.9999781851660705, 0.9999744509708625, 0.9999805022452777, 8955.029676542523, 9003.538981218362, 8990.928812914017, 214.42891683777543, 62.10943202041335, 57.94700523289703, 8950.989996176384, 8999.421308039395, 8997.87518201596, 283.8360293710747, 283.21630427981756, 283.4515367794316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.6687, 5.542247, 4398.594, 793.7378, 5.541597, 4398.627, 826.8063, 5.286493, 4370.661, 793.5135, 5.54303, 4398.465, 797.4053, 5.517434, 4399.785, 818.6864, 6.697834, 5483.878, 99.96664, 99.97262, 99.32417, 99.96372, 99.99383, 99.70548
37843.88796, 60.00687236098981, 60.00944756230045, 60.008251076442534, 31.65688985345507, 31.894211473748243, 31.817728120521156, 0.9999760139168877, 0.9999738446525047, 0.9999721296420554, 8945.765631707229, 8995.631672543272, 8983.923488169414, 211.57884704491335, 62.74962549420388, 63.27187476948666, 8945.258690000464, 8995.305710635945, 8985.138406246004, 283.74409996318167, 283.20013911074113, 283.48424873797086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3008, 5.580796, 4394.058, 800.0414, 5.500153, 4400.484, 826.884, 5.284468, 4370.327, 787.2025, 5.58109, 4393.48, 791.206, 5.557247, 4396.73, 819.1238, 6.693256, 5480.63, 99.86106, 100.0, 99.32034, 99.85176, 99.92798, 99.66613
37846.23592000001, 60.0035969857766, 60.00395346563457, 59.999196226961864, 31.668950058021156, 31.88847091666624, 31.820618261080657, 0.9999745830663681, 0.9999794490261426, 0.9999745804413513, 8954.757764329126, 9002.758920623792, 8993.488386159448, 208.99418251913266, 61.787014593307504, 62.630822043373996, 8954.730244220902, 8997.556304163225, 8996.34028675122, 283.7829142062661, 283.2328455579551, 283.51649408950954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 781.071, 5.615597, 4386.727, 806.3644, 5.455945, 4399.224, 820.7693, 5.34061, 4381.785, 782.8139, 5.606279, 4389.077, 787.8298, 5.573866, 4394.991, 820.5353, 6.678423, 5481.652, 99.69694, 99.98982, 99.60937, 99.75034, 99.87619, 99.64119
37848.6344, 59.99909167584944, 59.99850709307354, 59.99753767700638, 31.681973771124575, 31.918569621255614, 31.82806292543271, 0.9999776976937207, 0.9999759428750914, 0.999975073177761, 8954.854160876946, 9000.88782824509, 8993.668706062943, 206.9097725987226, 66.0783588362624, 61.62681209578102, 8955.176925018372, 8995.1489718346, 9001.252953556512, 283.7734505293916, 283.2011479423178, 283.4753396243227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3008, 5.580796, 4393.953, 800.0414, 5.499968, 4400.378, 826.9422, 5.28502, 4370.386, 787.2025, 5.58109, 4393.539, 791.2251, 5.557064, 4397.002, 818.4876, 6.700214, 5483.767, 99.86095, 100.0, 99.32555, 99.85176, 99.92542, 99.70133
37851.00512, 59.9915322618668, 59.993143517655966, 59.997433742263716, 31.64992151733697, 31.86558465534225, 31.793535537532577, 0.9999758856594769, 0.9999706342452356, 0.9999760183233248, 8948.962789944884, 8996.970759106189, 8981.930456602979, 214.88216913983297, 66.00121093376356, 61.87631025768394, 8949.219008043165, 8995.023717575687, 8982.921032872775, 283.7838712129495, 283.2168835222046, 283.463994176898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 791.8747, 5.550457, 4398.346, 794.0101, 5.539755, 4398.517, 833.0569, 5.224644, 4353.336, 793.5524, 5.542662, 4398.292, 797.4435, 5.517434, 4399.953, 812.0858, 6.76394, 5493.826, 99.94908, 99.97385, 98.93806, 99.95977, 99.99619, 99.88635
37853.290440000004, 59.99181833896616, 59.99220653586605, 59.992739099581684, 31.667219168408664, 31.880734586971013, 31.838015473307447, 0.9999751794007894, 0.9999748387921893, 0.9999750825125056, 8953.2493174661, 9005.887779929564, 8997.601035852627, 214.96699441358305, 61.18933068642218, 64.95716518763493, 8957.185559304657, 9006.362578322452, 8988.990119787893, 283.73741584130244, 283.2142896001091, 283.4688887202063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3206, 5.580796, 4394.006, 800.0414, 5.500153, 4400.436, 826.884, 5.2841, 4370.438, 787.2025, 5.58109, 4393.48, 791.206, 5.557247, 4396.945, 818.6665, 6.698383, 5483.594, 99.86237, 100.0, 99.3126, 99.85176, 99.92802, 99.7045
37855.64996, 59.987934912227686, 59.98891566121328, 59.98894279002275, 31.6890087149424, 31.890529303241262, 31.86001537277166, 0.9999761993616687, 0.9999758070824651, 0.9999766727665647, 8957.401499384712, 9005.53466540891, 8988.289385518, 223.507556301588, 64.39140513412758, 60.82561077502942, 8956.90247183758, 9003.53170238774, 8992.199215192353, 283.7606657267102, 283.21743058898346, 283.47318604229804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.6884, 5.542068, 4398.594, 793.7378, 5.541597, 4398.744, 826.9034, 5.285204, 4370.663, 793.5135, 5.542846, 4398.46, 797.3862, 5.517982, 4399.898, 818.587, 6.698932, 5483.712, 99.96664, 99.96739, 99.33186, 99.96118, 100.0, 99.70453
37857.977640000005, 59.98962100870618, 59.98851054795541, 59.99047189134412, 31.680846988000177, 31.898485086981534, 31.853186060724273, 0.9999738392842314, 0.9999754041562148, 0.999977989032861, 8958.925466670898, 9003.475148428719, 9001.482638597703, 213.79154111710977, 57.040155941620924, 56.59977241959132, 8958.416624769041, 9001.413261231446, 9001.093215233635, 283.8553838767922, 283.1882144007178, 283.46118394849225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 799.9577, 5.501021, 4400.552, 787.4536, 5.579725, 4393.929, 820.6916, 5.341346, 4383.851, 799.7857, 5.501844, 4400.723, 803.6618, 5.474883, 4400.085, 824.8694, 6.635756, 5471.251, 100.0, 99.8645, 99.63158, 100.0, 100.0, 99.4582
37860.3102, 59.9826633743606, 59.980725843806596, 59.979220478680645, 31.66819540041275, 31.904961049266177, 31.83949181309898, 0.9999760266972517, 0.9999780802288633, 0.9999799370389303, 8956.302656553677, 8999.925156144776, 8988.779748052231, 215.8229647872622, 66.15536196792488, 59.577728230536195, 8956.612710148842, 9000.732504200365, 8994.906854138797, 283.6808095421673, 283.20113066714276, 283.4814576841641, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.6293, 5.542068, 4398.646, 793.7767, 5.541597, 4398.569, 826.9228, 5.284836, 4370.496, 793.5135, 5.542846, 4398.407, 797.4053, 5.517982, 4400.223, 818.6665, 6.698932, 5483.822, 99.97044, 99.96608, 99.33829, 99.96227, 99.9951, 99.70445
37862.61364, 59.97903261464361, 59.98037213247889, 59.9806752067553, 31.63518040401552, 31.869748594555542, 31.78618728425352, 0.9999779268029941, 0.9999724010980755, 0.9999731872384207, 8950.64890061422, 8991.400826120436, 8977.757567603825, 213.1594113756962, 63.76713007553781, 61.108338665605515, 8950.198186670777, 8996.056520793363, 8979.452686737846, 283.6841628035308, 283.24325219152723, 283.52992738465514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.6687, 5.542068, 4398.483, 793.7767, 5.53865, 4399.178, 828.2622, 5.272687, 4366.833, 791.1639, 5.561049, 4396.232, 793.5331, 5.542637, 4397.814, 808.5867, 6.780604, 5495.228, 99.96413, 99.97109, 99.2448, 99.91649, 99.95383, 99.91183
37864.958040000005, 59.981996274863135, 59.97792106484439, 59.978202256319555, 31.68474621488055, 31.897241188784704, 31.863170314931015, 0.9999767139689505, 0.9999735650276328, 0.9999782951159719, 8951.325944238512, 9001.576901040371, 9001.104562384618, 215.73031254434065, 63.354803817844186, 59.02545670844347, 8961.339622470015, 8996.695508718181, 8994.159104156817, 283.7613301640843, 283.20940545635744, 283.4314050492276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 788.74, 5.569553, 4396.313, 797.1619, 5.523545, 4399.661, 828.864, 5.27103, 4366.548, 793.2417, 5.543398, 4398.412, 797.3672, 5.517799, 4399.84, 818.6864, 6.6982, 5483.709, 99.90899, 99.99089, 99.24477, 99.95992, 99.99632, 99.70035
37867.42212, 59.98230258611489, 59.98167632100945, 59.97978280572882, 31.663152089361784, 31.90922968538741, 31.851172489026887, 0.9999737312412972, 0.9999727446283941, 0.9999764032364206, 8960.936159808793, 9002.961290795152, 8999.321176852054, 215.15842723403466, 62.626699999415905, 59.703988308370754, 8960.387414048724, 8999.153969399867, 8991.030497866032, 283.71411726003623, 283.13740729625636, 283.3221605977743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3797, 5.580439, 4394.0, 800.0414, 5.500153, 4400.427, 826.8063, 5.285941, 4370.271, 787.2025, 5.580906, 4393.485, 791.206, 5.557247, 4397.002, 818.6864, 6.69765, 5483.711, 99.85856, 100.0, 99.3318, 99.8479, 99.92802, 99.70244
37869.763680000004, 59.98655308355523, 59.98744527872549, 59.98579872251488, 31.63371857042425, 31.854032485270555, 31.8212204973841, 0.9999713186450678, 0.9999774202022914, 0.9999781855721783, 8942.534440000698, 8994.209587760011, 8982.350874069492, 207.00875806283784, 57.935858216673296, 58.87467897808631, 8943.340450535437, 8993.7996763414, 8994.563963853427, 283.7482845741883, 283.13150244313147, 283.44463929056195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 781.0907, 5.615954, 4386.675, 806.345, 5.455761, 4399.223, 820.6528, 5.342083, 4383.797, 780.9303, 5.616392, 4386.121, 784.9495, 5.593955, 4391.079, 824.9291, 6.629164, 5468.732, 99.69575, 99.97956, 99.62892, 99.68051, 99.79584, 99.43009
37872.132240000006, 59.99073458479391, 59.99005002082984, 59.98941692522653, 31.662771746447817, 31.911116628662885, 31.824557161293612, 0.9999784431487382, 0.9999754654135637, 0.9999735237522256, 8950.68486157055, 9009.548190130408, 8984.125866109749, 213.2606682415626, 66.36281162979913, 61.863979008598676, 8954.933862691636, 9000.286403424858, 8997.388608073601, 283.7082427636249, 283.2497562632981, 283.43588528914455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3008, 5.580975, 4393.838, 800.0414, 5.500153, 4400.377, 826.8257, 5.286309, 4370.664, 787.2025, 5.58109, 4393.65, 791.206, 5.557247, 4396.895, 818.6268, 6.699116, 5483.768, 99.86237, 100.0, 99.33188, 99.85176, 99.92802, 99.70026
37874.50224, 59.986666609711904, 59.99196013065254, 59.992172283184516, 31.6492612461284, 31.86404094162197, 31.78337170472906, 0.9999765699687081, 0.9999731680497095, 0.9999744608358282, 8944.580782969111, 8990.52134439435, 8984.79991331723, 211.8247612915684, 63.480055440066735, 62.52179759222872, 8954.84384617257, 8996.295378081666, 8984.29061451835, 283.76390073563357, 283.17107976363866, 283.4357493219281, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3008, 5.580975, 4393.896, 800.0024, 5.500337, 4400.431, 826.8063, 5.285573, 4370.889, 787.1831, 5.580906, 4393.806, 791.969, 5.548846, 4398.135, 817.1754, 6.719991, 5488.091, 99.86106, 100.0, 99.33316, 99.85783, 99.94881, 99.78208
37876.776840000006, 59.99092113054638, 59.99459522341491, 59.99422581408406, 31.67410415855631, 31.899927878756074, 31.85630038758683, 0.9999737859310108, 0.999974251271116, 0.9999756250566787, 8954.485910497206, 9001.545005631313, 8992.314757911372, 211.10560634789908, 70.64435857398757, 63.677093855978, 8958.205865803659, 9004.085672265392, 8999.068500016081, 283.64429062615136, 283.11883831266584, 283.4271857289174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.6687, 5.542426, 4398.646, 793.7572, 5.541412, 4399.118, 832.3387, 5.236425, 4358.6, 791.2416, 5.55682, 4396.064, 793.9909, 5.542272, 4398.024, 820.098, 6.683184, 5482.967, 99.97283, 99.97493, 99.01235, 99.91774, 99.96118, 99.67649
37879.08492, 59.99587074796092, 59.991976495559015, 59.99766538298048, 31.674772489251158, 31.90247510012111, 31.860456255159797, 0.9999736797430829, 0.999973450094083, 0.9999740088167837, 8958.45060940303, 9004.562593639252, 8993.192660115332, 215.17998616033765, 67.68004089094393, 64.19305762907607, 8966.774804813536, 9002.545458653167, 8997.383096128313, 283.7082911686654, 283.1308421864809, 283.41727766513065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 788.7203, 5.570088, 4396.057, 797.123, 5.523545, 4399.655, 826.884, 5.285941, 4370.331, 792.562, 5.544685, 4398.186, 797.329, 5.517617, 4399.897, 818.6069, 6.697834, 5483.821, 99.90898, 99.99331, 99.3243, 99.95628, 99.99625, 99.70247
37881.400400000006, 59.994008027910645, 59.994760984075505, 59.996136160837004, 31.66870436679224, 31.902793354935973, 31.82837943128486, 0.999979262889275, 0.9999797370810797, 0.9999775278737414, 8953.25774030729, 8998.537553071119, 8991.006274892441, 212.0859009374899, 55.65882917514068, 60.20513845780033, 8960.54502605685, 9004.978235015627, 8996.354463265923, 283.7134107618213, 283.2032958141996, 283.45639126540533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 797.1582, 5.516905, 4400.142, 789.2241, 5.571805, 4394.431, 821.1187, 5.339874, 4383.565, 799.8052, 5.501844, 4400.161, 803.7191, 5.475065, 4400.142, 824.8694, 6.628981, 5468.79, 100.0, 99.87824, 99.62508, 100.0, 100.0, 99.42599
37883.772320000004, 59.99046546695912, 59.99578447715441, 59.99281940462074, 31.6813439478246, 31.902565834717567, 31.83662198038829, 0.9999797453869705, 0.9999763461188712, 0.9999767267609956, 8951.336743146845, 9005.52689816478, 8989.297141017763, 214.17972349001502, 58.08583604916248, 61.61163104706702, 8962.024616318711, 9005.073425348197, 8995.48695845567, 283.68549032060446, 283.1174430596537, 283.3921041084605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.6687, 5.542247, 4398.536, 793.7378, 5.541412, 4398.74, 826.9422, 5.286309, 4369.818, 793.5135, 5.542846, 4398.577, 797.4053, 5.517434, 4399.893, 818.587, 6.699116, 5483.937, 99.96782, 99.96995, 99.34836, 99.96625, 99.99254, 99.70242
37886.07716, 59.99200647935553, 59.994380776718586, 59.996398363837386, 31.686346077505668, 31.908768924558906, 31.846241606903526, 0.9999777743313524, 0.9999755247981293, 0.9999784560655358, 8956.437211186425, 9001.204460261193, 8996.108284464528, 217.19531327964432, 60.9602285655435, 59.615366250555326, 8959.94983406791, 8999.859758766599, 9001.840364154154, 283.741302491375, 283.1151084940413, 283.30684329532534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.649, 5.542068, 4398.646, 793.7378, 5.541412, 4398.686, 826.9228, 5.284836, 4371.168, 793.5135, 5.542846, 4398.402, 797.4244, 5.517982, 4399.846, 818.5671, 6.699116, 5483.939, 99.96782, 99.96485, 99.34334, 99.95986, 99.9951, 99.70653
37888.421440000006, 59.99356600298612, 59.993805182526366, 59.992085166127936, 31.659391570461096, 31.907757510982254, 31.82429658059206, 0.9999793684962643, 0.9999697301792355, 0.9999744107589574, 8948.557459594023, 9000.262214319615, 8990.995956072346, 208.79316815033962, 64.77613528378609, 64.1134428090727, 8961.46065624625, 9006.131294425402, 8996.911008614185, 283.60883950687355, 283.06079778245777, 283.3834094636842, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3206, 5.580617, 4393.948, 800.0414, 5.500153, 4400.431, 833.2123, 5.223908, 4352.771, 787.2219, 5.580906, 4393.481, 791.2251, 5.557064, 4396.948, 812.2648, 6.763207, 5493.362, 99.86357, 100.0, 98.93154, 99.85431, 99.92924, 99.87791
37890.75424, 59.991864861751395, 59.99309901614916, 59.995397775690556, 31.680108019369644, 31.891697086665772, 31.83804196148061, 0.9999743925168306, 0.9999753645164899, 0.9999792255696297, 8956.832757758677, 8998.72693155807, 8987.613536522666, 216.3155691111915, 66.61822099679858, 63.66267686612855, 8956.963706521803, 9003.598324400115, 8993.59202200762, 283.7101383190094, 283.13107742961466, 283.44894480284273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.649, 5.542247, 4398.426, 793.7183, 5.541597, 4398.627, 826.9811, 5.284284, 4370.263, 793.5135, 5.542846, 4398.196, 796.566, 5.523461, 4399.428, 818.5472, 6.700031, 5483.595, 99.97164, 99.96739, 99.32028, 99.9576, 99.98789, 99.70968
37893.094240000006, 59.99507105380284, 59.996739477834225, 59.996691296456035, 31.653186293273464, 31.858842397440885, 31.793095867888518, 0.9999766907610178, 0.999975797775508, 0.999975248548418, 8937.53799933894, 8993.899697220419, 8987.169866104381, 210.15584359659533, 59.34289609734196, 62.995291904431724, 8945.035884891404, 8996.739688959893, 8983.345815463563, 283.7500801926554, 283.076093074848, 283.4317738418299, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3206, 5.580796, 4393.891, 800.0414, 5.500337, 4400.37, 825.9716, 5.297537, 4375.075, 784.9694, 5.59396, 4389.946, 787.7916, 5.580257, 4393.151, 823.5573, 6.645095, 5469.36, 99.85987, 100.0, 99.39962, 99.78242, 99.85898, 99.46553
37895.46476, 59.993853108941614, 59.99754180413009, 59.99438571359478, 31.667566891185345, 31.924546806342004, 31.835245793088948, 0.999976792143568, 0.9999774883160474, 0.999976506006691, 8956.329982389034, 8996.135065049211, 8983.531662920917, 210.72328450518398, 58.26795039028502, 64.76548711718351, 8959.15016251473, 9002.372229003997, 8995.263127681104, 283.6107822316258, 283.1983850627048, 283.3909828346569, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 782.8058, 5.602926, 4390.274, 802.7068, 5.481549, 4400.224, 825.0399, 5.296801, 4370.949, 786.9113, 5.581825, 4393.597, 791.187, 5.557247, 4396.95, 818.6467, 6.698932, 5483.477, 99.77755, 100.0, 99.36971, 99.85059, 99.92917, 99.69818
37897.810600000004, 59.99591993873176, 59.99602587952409, 59.99400014896507, 31.667674617453045, 31.881648299459354, 31.85226769329829, 0.9999733262006936, 0.999972363082937, 0.9999734403349593, 8953.04146105328, 9000.29439927104, 8988.458923633772, 202.61644330169474, 66.86103700659714, 62.22593373970267, 8957.401155569436, 8990.684630336946, 8988.979578677645, 283.7285939851402, 283.18140516455577, 283.5141331919076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3206, 5.580975, 4393.781, 800.0414, 5.499968, 4400.489, 826.8452, 5.284652, 4370.437, 787.1831, 5.58109, 4393.48, 791.206, 5.557064, 4396.945, 818.5671, 6.698566, 5483.651, 99.86237, 100.0, 99.3151, 99.85297, 99.92917, 99.70135
37900.17732, 59.99231029616082, 59.99149510366482, 59.992361807690266, 31.651646280495594, 31.895825822887662, 31.81882711020721, 0.9999770220221473, 0.9999731724477438, 0.999975745413584, 8951.537904978424, 8997.084608149557, 8988.457771767926, 214.42269034477704, 66.37118295174878, 60.081627341095555, 8952.12895036145, 9002.34442477624, 8986.717385762277, 283.71365621115797, 283.2011375368031, 283.3887880266516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.6687, 5.542068, 4398.704, 793.7572, 5.541412, 4398.462, 833.2899, 5.224644, 4352.661, 793.5524, 5.542662, 4398.408, 797.4435, 5.517617, 4400.01, 812.225, 6.763574, 5493.591, 99.9652, 99.96365, 98.93675, 99.96242, 99.99737, 99.87994
37902.65696, 59.9882786426525, 59.990896668001405, 59.991919739792856, 31.68700429568155, 31.879347294384754, 31.838056504341818, 0.999972311987006, 0.999973629856858, 0.9999757257200143, 8953.102831165448, 9002.187492421157, 8995.990977860214, 209.1653996312673, 66.705588575825, 62.98216645033972, 8960.578259981336, 9004.81082547114, 8998.161683903561, 283.7173452366702, 283.16998827892513, 283.39648769977737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3206, 5.580796, 4393.891, 800.0219, 5.500521, 4400.543, 827.0393, 5.28502, 4370.214, 787.2219, 5.580906, 4393.481, 791.206, 5.557064, 4396.945, 818.6467, 6.698383, 5483.878, 99.85975, 100.0, 99.3267, 99.85308, 99.92802, 99.70554
37905.123120000004, 59.989716889875766, 59.9898707934804, 59.99060761133303, 31.676432421162264, 31.902704954058457, 31.83755905257658, 0.9999791217950265, 0.9999763460007147, 0.9999765597140455, 8955.254491024578, 8999.176111642806, 8987.701139606708, 214.228811167539, 59.8725187596724, 60.568924033976145, 8957.70809224588, 9004.001395957546, 8991.184903803993, 283.6110776037117, 283.0354545915262, 283.4478809344097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.6293, 5.542426, 4398.646, 793.7183, 5.541781, 4398.515, 826.8452, 5.285941, 4371.861, 793.7854, 5.537514, 4399.031, 799.2937, 5.505381, 4400.629, 821.1119, 6.664323, 5475.716, 99.96913, 99.96485, 99.32292, 99.97658, 100.0, 99.55708
37907.43536, 59.99204210449244, 59.992999205951634, 59.99522724211015, 31.69810339328091, 31.9230309961874, 31.87462871349297, 0.9999800252494202, 0.9999740031164046, 0.9999780746958608, 8956.174590150711, 8998.63916858004, 9001.946415677778, 211.77383654652346, 61.56218052019449, 65.07802244011236, 8961.752796198974, 9005.42194468337, 8999.566337219494, 283.5618710089458, 282.9729352417209, 283.2464425552951, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 799.938, 5.503877, 4400.371, 788.835, 5.571436, 4395.867, 822.594, 5.317969, 4377.712, 795.8438, 5.527953, 4398.858, 798.7405, 5.512868, 4399.947, 818.9647, 6.694904, 5483.763, 100.0, 99.89713, 99.49206, 99.98354, 99.9974, 99.69518
37909.7482, 59.994266206917004, 59.99663080238904, 59.993344603621985, 31.676104246518634, 31.895733891815276, 31.839843737363903, 0.9999781820983774, 0.9999752854390247, 0.9999763503664222, 8961.396152612419, 9006.521093899704, 8994.138910672751, 217.28807949557574, 63.445144008475836, 59.41908892794845, 8956.709344253817, 9002.00553318891, 8993.48594479816, 283.77112362919155, 283.1666600985318, 283.450318438825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.649, 5.542068, 4398.588, 793.7378, 5.541781, 4398.457, 826.9034, 5.28502, 4370.215, 793.5135, 5.54303, 4398.354, 797.4053, 5.517434, 4399.672, 818.587, 6.698017, 5483.596, 99.96651, 99.96869, 99.34345, 99.96118, 99.99749, 99.69928
37912.084200000005, 59.99888554172454, 59.99824727276193, 59.998861069528346, 31.645674115441334, 31.867643808266855, 31.79579983236119, 0.9999771827098226, 0.999976326409858, 0.9999763671788131, 8943.456617652679, 8996.051158735047, 8979.102681314904, 212.9009173095542, 64.59374221693088, 57.68608700568075, 8947.300039701933, 8993.620816736555, 8978.253305810822, 283.791509860592, 283.19036858393264, 283.42465152239566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 788.2077, 5.575442, 4393.997, 799.983, 5.500153, 4400.431, 833.2317, 5.22354, 4353.054, 787.2607, 5.580906, 4393.535, 791.2441, 5.556881, 4396.948, 812.2648, 6.763207, 5493.479, 99.86569, 100.0, 98.92272, 99.85167, 99.92913, 99.8842
37914.367640000004, 59.995928240397426, 59.99461973417765, 59.99814732461122, 31.684885373535376, 31.9205924034124, 31.85106543250642, 0.9999773280507829, 0.999975888751826, 0.9999769264966212, 8956.005995764295, 9004.37895969151, 8993.752563545966, 215.74396486357773, 62.435998523813396, 61.1957825324298, 8964.024767059314, 9000.352295457316, 8989.735255510745, 283.77417769754436, 283.17646549155813, 283.47926554469404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.649, 5.542068, 4398.536, 793.7378, 5.541412, 4398.627, 826.8646, 5.285388, 4370.325, 793.5135, 5.542662, 4398.46, 797.4053, 5.517617, 4399.898, 818.5671, 6.699116, 5483.82, 99.96402, 99.96739, 99.33563, 99.96361, 99.99629, 99.70441
37916.64712, 60.00173961214402, 59.999550661958466, 60.00009055054605, 31.670269652794094, 31.904240915548886, 31.830031064704393, 0.9999753408363377, 0.9999756160784327, 0.9999743047769278, 8948.314108114491, 9000.232527719927, 8991.327440791594, 211.28317308821863, 66.54856852512694, 62.158260205388615, 8957.14404027229, 8998.045875396447, 8990.694603691458, 283.73897704169343, 283.18297887664727, 283.4886948385104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.3008, 5.580975, 4393.78, 800.0219, 5.500337, 4400.318, 826.9228, 5.285204, 4370.663, 787.2025, 5.581274, 4393.534, 791.206, 5.557064, 4396.888, 818.6268, 6.698566, 5483.596, 99.86094, 100.0, 99.32677, 99.84923, 99.92787, 99.70556
37919.04192, 59.998283018016544, 59.997136455862574, 60.002434107565584, 31.678290194023962, 31.883018761257176, 31.8442438487878, 0.9999732222528541, 0.9999766342393067, 0.9999745822495512, 8951.394348424315, 8995.40744546947, 8993.545649203628, 208.35473974181588, 58.54114124222815, 63.04244250800366, 8953.68142491557, 8999.047209899118, 8998.25295328979, 283.79290462237515, 283.1554938056699, 283.3014970582994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 781.0907, 5.615954, 4386.512, 806.2866, 5.455577, 4398.934, 820.6722, 5.341714, 4383.563, 780.9303, 5.616392, 4386.121, 784.9304, 5.593955, 4391.079, 824.4917, 6.639602, 5472.685, 99.69326, 99.97437, 99.62775, 99.68305, 99.79584, 99.47376
37921.4182, 59.996896612259455, 59.996839339003685, 60.00094879709778, 31.68632963095819, 31.89574514626426, 31.854199080713737, 0.9999761592406667, 0.9999696652055654, 0.9999761672840694, 8952.849103523653, 9003.416527056135, 8993.853307120742, 210.06970521945618, 65.9871136221177, 64.40636367477828, 8963.074716518531, 9000.22681152889, 8995.435171071378, 283.7347675889855, 283.2225663282508, 283.48385816366243, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.2811, 5.580796, 4393.838, 800.0219, 5.500337, 4400.377, 826.8452, 5.285204, 4370.209, 787.2219, 5.58109, 4393.539, 791.206, 5.557247, 4397.002, 818.6467, 6.698383, 5483.649, 99.85856, 100.0, 99.32289, 99.85176, 99.92787, 99.70132
37923.74592, 60.00294318124775, 59.99986548632952, 60.00317419815931, 31.646557703835523, 31.85899349782155, 31.81274342045652, 0.9999744791505379, 0.9999719567008676, 0.9999765937937052, 8951.898240661109, 8994.716368073772, 8986.227398811243, 214.46269830655513, 68.39345922016764, 64.97057959767108, 8949.699036045784, 8998.058560093095, 8985.864539041148, 283.7937702583966, 283.3198915902091, 283.4812800064944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 787.6951, 5.576334, 4395.161, 798.5822, 5.512678, 4400.026, 828.6505, 5.267901, 4365.627, 791.0862, 5.555533, 4397.731, 796.6614, 5.520174, 4399.786, 810.9327, 6.774378, 5494.786, 99.87658, 99.99918, 99.21883, 99.94703, 99.99885, 99.90379
37926.0224, 60.00265816128116, 60.00457705321846, 60.00483287543686, 31.669965625771535, 31.883671187680925, 31.852272233501218, 0.9999784891711524, 0.9999719100287431, 0.9999774270381252, 8953.683357553293, 9002.122189022504, 8994.856835954584, 214.5293723550733, 67.61338760799254, 61.097659441711585, 8952.143807814218, 8998.591266505164, 8998.995307932351, 283.75715360992706, 283.1731798722567, 283.4156631082565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 790.8495, 5.563128, 4395.832, 798.2903, 5.511941, 4400.449, 828.9611, 5.265508, 4365.061, 787.2413, 5.58109, 4393.539, 791.2251, 5.556881, 4396.951, 818.6069, 6.698749, 5483.765, 99.9148, 100.0, 99.20842, 99.85043, 99.92931, 99.7013
37928.473000000005, 60.004049428781926, 60.004591813302824, 60.00394427362982, 31.702716190227303, 31.901556392980556, 31.818523231174826, 0.9999762659397936, 0.9999746379147417, 0.999977482369827, 8944.087931412367, 9007.077327542387, 8999.601128040915, 216.2433073373395, 67.64213840027651, 64.59849667750223, 8959.751527209592, 9004.768068492262, 9000.958845554504, 283.72247969143024, 283.26673054925215, 283.5187792840376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.6096, 5.542247, 4398.588, 793.7183, 5.541412, 4398.686, 826.9422, 5.285388, 4370.774, 793.5135, 5.54303, 4398.349, 797.4244, 5.517434, 4399.729, 818.6467, 6.699116, 5483.594, 99.96651, 99.96352, 99.32411, 99.9624, 99.99745, 99.70244
37930.82712, 60.01360768340786, 60.00849547767897, 60.00491469492518, 31.655939058987226, 31.890261975800964, 31.832235255601738, 0.9999783958211805, 0.999982019833826, 0.9999778110123692, 8961.686523652774, 9001.53869613559, 8993.245887515492, 218.73400366219767, 52.72028009886344, 57.35948242102495, 8960.751650435246, 9007.575649054272, 8991.880065151168, 283.73700812085525, 283.23901446218014, 283.4910022579307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 799.9577, 5.5012, 4400.662, 787.4536, 5.579725, 4393.923, 820.614, 5.34153, 4383.846, 799.7857, 5.501844, 4400.331, 803.7191, 5.474517, 4400.301, 824.8496, 6.630079, 5468.729, 100.0, 99.86302, 99.63147, 100.0, 100.0, 99.43314
37933.264200000005, 60.013854072692745, 60.00781268706219, 60.01031760853142, 31.668907350422536, 31.888052536401013, 31.828824112142605, 0.9999779559665414, 0.9999765249213894, 0.9999751528778867, 8957.10598360309, 9001.092078465232, 8994.171257638096, 220.84753527391467, 60.776572776071106, 58.75388011769246, 8961.189111898193, 9002.090859850878, 8997.122187070698, 283.76918769861317, 283.2635224356004, 283.5122098362268, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.649, 5.542068, 4398.593, 793.7378, 5.541597, 4398.404, 826.8063, 5.285757, 4369.761, 793.5135, 5.54303, 4398.29, 797.4244, 5.517617, 4399.951, 818.6069, 6.6982, 5483.825, 99.96664, 99.96232, 99.31135, 99.9636, 99.99749, 99.70451
