TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37949.6652, 60.00084462488073, 59.99822728499451, 60.001873582652436, 30.386158366098684, 30.620874814354146, 30.547425757806586, 0.9999786927501879, 0.9999709973040412, 0.9999804555157162, 8592.37877486043, 8635.049936680833, 8628.91581109909, 210.50950232694686, 61.54503678501169, 56.30808212718148, 8585.796799210097, 8638.425657293672, 8628.424017176227, 283.7031781389359, 283.2142607589763, 283.40760648947287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.6687, 5.542068, 4398.531, 793.7378, 5.541597, 4398.686, 833.2317, 5.223908, 4352.717, 793.5135, 5.542846, 4398.412, 796.9857, 5.520356, 4399.419, 829.8, 5.262355, 4366.777, 99.96783, 99.96872, 98.9291, 99.9625, 99.99152, 99.20016
37952.01436, 60.00163957956888, 60.000541233155516, 59.99900201626709, 30.398105265846674, 30.635035423961014, 30.55515579024737, 0.9999782733409206, 0.9999746196502355, 0.999980416119684, 8591.804612235077, 8640.767418258845, 8631.405055156567, 208.2663976104593, 59.658389204714695, 57.40532090889246, 8598.73700189815, 8636.455407593932, 8634.007600199593, 283.7635379704219, 283.22032622195786, 283.409876510934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3008, 5.580975, 4393.723, 800.0219, 5.500521, 4400.559, 827.0393, 5.286309, 4370.773, 789.4551, 5.567852, 4396.39, 795.0782, 5.532775, 4399.693, 824.8297, 5.303374, 4375.189, 99.86225, 100.0, 99.33435, 99.91185, 99.98549, 99.43473
37954.40700000001, 59.99928419750429, 60.000123065064564, 59.99989648534456, 30.42869527200501, 30.65842791135466, 30.608313954673097, 0.9999763360822076, 0.9999797365684872, 0.9999809122398068, 8600.247627841894, 8649.924557529877, 8638.37125781914, 201.11213006881252, 51.8453106459192, 54.59338329446064, 8607.051127519055, 8650.163704916828, 8636.924848686944, 283.75836639841765, 283.1881842435519, 283.39158650483483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.0488, 5.530825, 4399.744, 790.8778, 5.559279, 4396.091, 823.0599, 5.324228, 4381.846, 798.9119, 5.503867, 4400.279, 803.6809, 5.474883, 4400.141, 818.5671, 5.359775, 4387.015, 99.99228, 99.91742, 99.56772, 100.0, 99.99673, 99.7088
37956.785560000004, 59.995735802939784, 59.994434131951856, 59.99615182074955, 30.38618947784449, 30.636274855711527, 30.564859468122428, 0.9999784256433578, 0.9999771638096555, 0.9999813711093757, 8591.885699606662, 8642.4436832749, 8632.165609043554, 202.97109536647048, 57.982873804196515, 53.49115760238101, 8603.644471515443, 8638.113021607207, 8632.581993515312, 283.6984971985195, 283.1962511962144, 283.40060036568053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 794.3784, 5.540462, 4398.642, 793.7183, 5.541781, 4398.738, 826.8452, 5.285388, 4371.232, 793.4941, 5.542662, 4398.407, 797.3862, 5.517799, 4399.898, 824.8893, 5.304839, 4375.137, 99.97373, 99.96992, 99.3293, 99.9624, 99.99629, 99.43343
37959.13192, 59.99704080949758, 59.99446050395739, 59.99546734947922, 30.42888304732936, 30.627112804731496, 30.586613417424548, 0.999981225361945, 0.9999743137237175, 0.9999795671309869, 8591.04652539455, 8641.295138163063, 8630.90378553875, 205.23932555660565, 60.25238639667077, 56.36039698629247, 8591.595234547933, 8640.92844286653, 8636.606632035353, 283.6691057452971, 283.1633856816991, 283.324355215054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.6687, 5.542247, 4398.369, 793.7378, 5.541781, 4398.574, 826.7287, 5.284836, 4369.934, 793.4941, 5.54303, 4398.518, 797.4244, 5.517617, 4399.843, 824.8496, 5.305205, 4374.958, 99.96152, 99.96992, 99.33304, 99.9572, 99.99503, 99.44266
37961.49272, 59.99515631409212, 59.993755475439336, 59.99201946124173, 30.40281509623174, 30.60748499939922, 30.556031898587033, 0.9999779130797526, 0.9999756586237463, 0.9999793618790911, 8596.482388155568, 8642.372455077042, 8623.363849606907, 203.19165752383606, 58.900257878312914, 54.12198511595898, 8600.948004972128, 8644.258569302496, 8631.955122169364, 283.68977926867797, 283.1999899981384, 283.4582169941081, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580796, 4394.006, 800.0414, 5.500521, 4400.602, 833.2511, 5.22354, 4352.655, 787.2025, 5.58109, 4393.651, 791.206, 5.557064, 4396.895, 831.1321, 5.244226, 4358.507, 99.85856, 100.0, 98.93673, 99.8543, 99.92802, 99.06998
37963.891520000005, 59.9966761776102, 59.99517553060822, 59.99255517616544, 30.395113570632503, 30.602608368740306, 30.568432691390022, 0.9999768011542776, 0.9999772223683521, 0.9999779038398293, 8590.059014649742, 8638.0942856426, 8628.578116304227, 204.3901627763007, 58.86262416694535, 55.53920381931721, 8594.977664127437, 8636.24134496933, 8625.86784026969, 283.8485926612207, 283.22194689272567, 283.4573150572364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.649, 5.542247, 4398.646, 793.7572, 5.541412, 4398.628, 826.884, 5.285941, 4370.264, 793.4941, 5.542846, 4398.137, 796.9285, 5.523096, 4399.529, 824.8694, 5.303924, 4374.728, 99.97044, 99.96741, 99.32278, 99.9625, 99.98789, 99.43736
37966.199440000004, 59.99273333191106, 59.992840584398245, 59.99422402753237, 30.411909611453606, 30.617188689720244, 30.56431802435422, 0.9999801378999559, 0.9999765676692347, 0.9999772232457181, 8591.53891858133, 8641.707878493202, 8634.460623787765, 198.40945418484512, 59.15745754579075, 57.426269156147555, 8595.2339940127, 8637.799806075482, 8629.1145156999, 283.7457566133054, 283.18284036325787, 283.3783373171336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580796, 4393.896, 800.0219, 5.500153, 4400.544, 826.224, 5.291278, 4372.952, 785.9985, 5.59157, 4391.036, 788.3829, 5.573866, 4393.964, 821.1517, 5.341829, 4384.37, 99.85987, 100.0, 99.38388, 99.80973, 99.86141, 99.62618
37968.54608, 59.989914410939235, 59.988138131001605, 59.997410140651716, 30.408241049961998, 30.59850849132078, 30.574525249665832, 0.9999791323573056, 0.9999765681021797, 0.9999754448611148, 8578.108106458945, 8638.140442761323, 8628.850374260266, 199.29310150936726, 59.14797496878691, 56.54413652190897, 8595.753686540882, 8638.923422372094, 8628.543091551279, 283.72595654093686, 283.2458759994144, 283.44748657533376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 781.8398, 5.611671, 4388.703, 803.7574, 5.474365, 4400.306, 824.1081, 5.306925, 4374.668, 785.9015, 5.588812, 4392.563, 790.8627, 5.557795, 4396.892, 824.9092, 5.304107, 4375.361, 99.73617, 100.0, 99.45293, 99.82958, 99.92798, 99.4295
37970.88964, 59.993843223729655, 59.994326801892, 59.99589446361461, 30.40381219874193, 30.6071608196764, 30.55596178421761, 0.9999791238451748, 0.9999765402683921, 0.9999721205671919, 8595.692031365894, 8640.20585504287, 8626.967104223582, 201.62506578139119, 59.359217684842406, 58.09899610729326, 8597.473584470745, 8634.609146136823, 8625.455688882552, 283.7482985895041, 283.24777475006516, 283.4306436401279, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580975, 4393.838, 800.0414, 5.500705, 4400.431, 827.0587, 5.283547, 4370.099, 787.2219, 5.58109, 4393.592, 791.206, 5.557064, 4396.888, 824.8893, 5.304107, 4375.36, 99.86355, 100.0, 99.31904, 99.85187, 99.92672, 99.4374
37973.318400000004, 59.991050488794926, 59.9896588407565, 59.99048667793994, 30.38355841644289, 30.59532954903863, 30.527638000124508, 0.9999782455568265, 0.9999692306946758, 0.9999773657690483, 8587.344834148746, 8630.581712460029, 8621.521393594916, 206.52687173719323, 66.98758078776473, 56.6875556158634, 8595.547568210199, 8638.089336966086, 8622.316120899908, 283.71384740737165, 283.1745983410224, 283.4226688597024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.649, 5.542247, 4398.588, 793.7378, 5.541228, 4398.744, 833.2705, 5.223908, 4352.938, 793.5135, 5.542662, 4398.407, 797.4053, 5.517799, 4399.893, 831.1519, 5.244593, 4359.028, 99.96651, 99.97005, 98.93174, 99.9624, 99.99615, 99.06742
37975.65148, 59.99009572603969, 59.99020780950769, 59.99243398390583, 30.392445778177077, 30.617383514608115, 30.552638405328036, 0.9999782215258239, 0.999977223230495, 0.9999791007506378, 8594.460550623497, 8637.353052143335, 8631.193224399225, 205.66675204693502, 61.62134827228465, 57.88095739069817, 8594.606923971958, 8637.981928399115, 8633.996782039727, 283.7480775205041, 283.1262507126827, 283.4410249434116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580617, 4394.058, 800.0608, 5.499968, 4400.204, 826.8646, 5.286309, 4370.605, 787.2219, 5.58109, 4393.534, 791.187, 5.557247, 4396.888, 824.8496, 5.303924, 4375.07, 99.86355, 100.0, 99.33055, 99.85187, 99.92787, 99.43344
37977.93724000001, 59.993640612703636, 59.98928156181929, 59.98674272683218, 30.428022637811626, 30.641609935210436, 30.58928301115456, 0.9999772113633342, 0.999977834465112, 0.9999780755147968, 8602.45890002924, 8651.342812907877, 8637.576415656347, 201.27312535386955, 57.46626973798493, 56.19834256717047, 8602.509143368772, 8637.4346852317, 8644.228201227868, 283.67395852515403, 283.07986257126896, 283.53849685507834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.649, 5.542247, 4398.594, 793.7378, 5.541412, 4398.569, 826.8646, 5.284468, 4371.12, 793.5135, 5.542662, 4398.349, 797.4053, 5.517982, 4400.063, 824.8893, 5.304107, 4375.957, 99.97033, 99.96618, 99.32156, 99.9636, 100.0, 99.43603
37980.333640000004, 59.98407123681308, 59.98268463505782, 59.984816752568705, 30.381798533800737, 30.631008942972322, 30.566251675150944, 0.9999794700599071, 0.9999800005754755, 0.9999808786266747, 8596.146081967421, 8638.049185677108, 8631.023715184669, 200.11655220985995, 55.466229822621244, 54.527915820939825, 8599.39148508989, 8636.197699844739, 8637.580573750296, 283.74557128676656, 283.18012969007526, 283.4305147868544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 799.9577, 5.500843, 4400.442, 787.4342, 5.580094, 4393.758, 820.614, 5.341899, 4383.793, 799.4944, 5.507912, 4400.117, 801.7734, 5.492414, 4400.237, 821.1119, 5.331574, 4379.282, 100.0, 99.8618, 99.63027, 100.0, 100.0, 99.56097
37982.70904, 59.98602358678222, 59.988864270057, 59.98649260332461, 30.410890904778807, 30.623403235088887, 30.57917770504422, 0.9999777301554378, 0.9999796970536026, 0.9999792049931208, 8592.076595790959, 8639.727430321052, 8631.776841392115, 204.54329068856805, 55.24223286760207, 56.25020915061987, 8603.012429641434, 8643.552326848328, 8630.727998990413, 283.768542536719, 283.26223036243704, 283.4352593548921, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.6687, 5.542247, 4398.594, 793.7378, 5.541597, 4398.63, 826.7675, 5.2841, 4370.552, 793.4941, 5.542662, 4398.295, 797.4053, 5.517799, 4400.002, 824.9291, 5.304107, 4375.018, 99.96664, 99.96354, 99.33826, 99.95987, 99.99864, 99.43083
37985.11, 59.98640132605213, 59.980340660745505, 59.984144596020045, 30.359182476448286, 30.5882689731086, 30.502648551503913, 0.9999778908021337, 0.9999757611790685, 0.9999802137120619, 8579.840403285256, 8632.175872236965, 8620.538473970908, 202.52629132695665, 60.026620975968854, 55.13339832675547, 8583.174957348501, 8629.604341019078, 8621.448598721247, 283.5990894161773, 283.12202972470874, 283.4244424657494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 790.2186, 5.565805, 4395.157, 798.6211, 5.50531, 4400.326, 833.0958, 5.22446, 4353.167, 787.2219, 5.580906, 4393.428, 791.206, 5.557064, 4396.945, 831.1519, 5.245325, 4359.254, 99.89696, 100.0, 98.92913, 99.84923, 99.92791, 99.07256
37987.486800000006, 59.98713829314205, 59.986907977350505, 59.986979817987276, 30.421583009679296, 30.623998984452356, 30.555862051096113, 0.9999801256380927, 0.9999745839254233, 0.9999794451092727, 8591.278638431624, 8643.566647913107, 8633.669069839463, 201.134440869444, 59.46551349680567, 56.04015577725386, 8598.01645932525, 8641.239058528532, 8638.166907940216, 283.6515288708665, 283.2008664881657, 283.4631302589488, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.649, 5.542247, 4398.814, 793.7378, 5.541597, 4398.574, 828.0681, 5.282811, 4370.378, 793.4941, 5.542662, 4398.295, 797.3862, 5.517799, 4399.948, 824.9689, 5.30429, 4375.188, 99.96795, 99.96728, 99.32539, 99.9572, 99.99742, 99.44121
37989.84644, 59.98655062294033, 59.987449576179095, 59.98998179426862, 30.393398522416238, 30.596318025373105, 30.551086323293685, 0.99997913981125, 0.9999770226677205, 0.9999789316897284, 8592.656610479291, 8634.950316409964, 8630.30109197956, 208.78743063080037, 61.193837748939586, 59.23322598006325, 8589.078795315732, 8633.92292023634, 8626.559213249931, 283.76778793035766, 283.21203831609233, 283.4515254746922, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3008, 5.580796, 4393.948, 800.0024, 5.499968, 4400.322, 826.9422, 5.284468, 4370.605, 787.1831, 5.580906, 4393.538, 791.187, 5.557247, 4396.893, 824.9092, 5.303741, 4375.129, 99.86106, 100.0, 99.33055, 99.84923, 99.92669, 99.43471
37992.1904, 59.98981398286058, 59.99230256081006, 59.99399289742667, 30.385634757882933, 30.603640376959124, 30.56073691103679, 0.9999776292358316, 0.999976418703218, 0.9999798467349288, 8592.611759455991, 8639.58071830393, 8628.520975605326, 194.46441141865182, 54.698256326365026, 58.941550802278016, 8593.639898069729, 8639.693296494235, 8635.565132073256, 283.7519715866627, 283.18351767389186, 283.51651790475137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 781.071, 5.615597, 4386.622, 806.345, 5.455761, 4399.279, 820.5751, 5.342635, 4383.566, 780.9303, 5.616575, 4386.121, 784.9304, 5.59432, 4391.077, 818.6467, 5.357944, 4386.257, 99.69456, 99.98093, 99.62511, 99.68448, 99.79581, 99.70078
37994.523720000005, 59.9896093618922, 59.99010629855393, 59.987323987314454, 30.36931692488449, 30.605493187666376, 30.54168630396488, 0.9999807338450486, 0.9999738691322542, 0.99997694615056, 8589.648997689332, 8633.755676909466, 8631.54182085239, 206.62034039689678, 61.69125229423389, 56.28032787676011, 8595.997098604477, 8641.501163731215, 8632.892984244292, 283.7067390266748, 283.1813766231682, 283.4191871791956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580796, 4393.948, 800.0024, 5.500153, 4400.377, 826.9811, 5.28502, 4370.885, 787.1831, 5.581274, 4393.538, 791.187, 5.557429, 4396.944, 824.9092, 5.305205, 4375.414, 99.86237, 100.0, 99.33193, 99.85174, 99.92426, 99.43982
37996.773440000004, 59.9937841345256, 59.99439292408904, 59.992149187111394, 30.36432468133475, 30.582595079861697, 30.53333194085449, 0.9999781095629053, 0.9999681301747196, 0.9999780554371805, 8590.385116221789, 8627.93304419662, 8620.896593265148, 205.4258163832479, 66.64015422386001, 55.83851479159057, 8588.150105492803, 8630.509448455368, 8627.119218701318, 283.6802735048031, 283.0876518019687, 283.4185369808044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3403, 5.580796, 4393.943, 800.0024, 5.500337, 4400.219, 827.6605, 5.273976, 4368.147, 789.591, 5.566932, 4396.612, 794.6013, 5.533871, 4399.428, 829.9193, 5.256495, 4358.093, 99.86095, 100.0, 99.27468, 99.91192, 99.9856, 99.08714
37999.10012, 59.992278947730384, 59.99327435841093, 59.9907236560757, 30.390451283681628, 30.619071303864196, 30.575623136047675, 0.9999790221046471, 0.9999736766385704, 0.9999783159621218, 8595.727270213974, 8638.225628976232, 8633.329173768832, 210.30503169547262, 61.63645663292118, 53.0949708669832, 8597.045134163795, 8635.97997425828, 8623.510591573131, 283.79255137074375, 283.15433077429634, 283.2756701097145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.3478, 5.553133, 4397.094, 796.5977, 5.523177, 4400.195, 829.3687, 5.268454, 4366.664, 787.9598, 5.576677, 4393.646, 791.2441, 5.556699, 4396.895, 824.8694, 5.304839, 4375.361, 99.94327, 100.0, 99.22152, 99.86163, 99.92802, 99.43604
38001.506160000004, 59.9934921496896, 59.99071486129209, 59.993292429428216, 30.418443333436112, 30.615929372099373, 30.540914118559616, 0.9999794162338056, 0.9999751443919886, 0.9999806985044347, 8588.68525957639, 8640.91354060303, 8634.863766130025, 206.16131395798493, 58.2647268218343, 54.287110557463166, 8599.234317180097, 8641.954809774417, 8633.880199624109, 283.7412461766453, 283.2247544441031, 283.4485372225999, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.2296, 5.551528, 4398.721, 793.7961, 5.541228, 4398.628, 826.9617, 5.286861, 4370.039, 793.5135, 5.542846, 4398.295, 797.3862, 5.517617, 4399.95, 824.8297, 5.304107, 4375.013, 99.95609, 99.96618, 99.31767, 99.96492, 99.995, 99.436
38003.94492, 59.99276230983376, 59.99600631522773, 59.99200791801822, 30.401199763846943, 30.65794697783514, 30.595451709482628, 0.9999824925521239, 0.9999822111994457, 0.9999808446579593, 8608.527281989853, 8648.19720465583, 8636.620063075461, 196.9945306701561, 50.06155624939947, 54.54084742774671, 8600.756683006231, 8637.333548083088, 8636.70856191257, 283.7011386797391, 283.23869410591027, 283.500220697307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 799.938, 5.5012, 4400.609, 787.4342, 5.579725, 4393.987, 820.5363, 5.342635, 4383.907, 799.8052, 5.502213, 4400.384, 803.6428, 5.474152, 4400.031, 818.6665, 5.359226, 4387.071, 100.0, 99.85929, 99.63044, 100.0, 99.99425, 99.70615
38006.291600000004, 59.994071733076204, 59.998036100775174, 59.995835528634025, 30.41548430894212, 30.606027209768257, 30.5323659532819, 0.9999786126013799, 0.9999754149778672, 0.9999773611225115, 8593.936971913252, 8643.04830381229, 8628.141107115196, 208.1853595421794, 58.31530262184879, 55.499072690683306, 8601.452709012636, 8638.067194562367, 8634.639547489001, 283.7395561245604, 283.22710800591875, 283.4981351215848, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.6687, 5.542247, 4398.756, 793.7572, 5.541412, 4398.569, 826.884, 5.286677, 4371.57, 793.5135, 5.542846, 4398.349, 797.4244, 5.517799, 4400.063, 824.9092, 5.304473, 4375.012, 99.96782, 99.96741, 99.31263, 99.96107, 100.0, 99.44254
38008.60112000001, 59.99981903128551, 59.998288689065184, 60.001542979811106, 30.34454727475907, 30.589956501838326, 30.50677927712209, 0.9999779350457353, 0.9999754935044973, 0.9999799294698446, 8586.728276221766, 8630.141670954881, 8615.09637251639, 201.48791315708468, 63.6059501938189, 55.54244877038036, 8584.887262168628, 8629.795127899766, 8619.591171883078, 283.80473386231904, 283.2895253609185, 283.5735597091133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.6687, 5.542068, 4398.699, 793.7572, 5.541412, 4398.627, 826.884, 5.284284, 4370.271, 793.5135, 5.542846, 4398.349, 797.4053, 5.517617, 4399.635, 825.8039, 5.291288, 4370.983, 99.96902, 99.96739, 99.35108, 99.96107, 99.99629, 99.33914
38010.9412, 60.00530125912441, 60.001440207008656, 60.000191125272806, 30.384055834867958, 30.631287041341867, 30.561695393988042, 0.9999797706476835, 0.9999745397987094, 0.9999800879428022, 8594.192754145313, 8639.358037652815, 8635.377481951751, 206.88045003393904, 62.55958134198136, 57.17446245795827, 8593.464915886023, 8636.516546009703, 8627.123960064404, 283.71344772041414, 283.2877443961008, 283.50121377755755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580796, 4393.838, 800.0608, 5.499968, 4400.377, 832.6493, 5.232559, 4357.852, 788.989, 5.570794, 4395.866, 793.9528, 5.536245, 4399.154, 826.6985, 5.291288, 4373.726, 99.85976, 100.0, 98.98496, 99.90465, 99.97702, 99.36029
38013.304800000005, 60.00141207765473, 60.00083254200438, 59.99700729146116, 30.38449110655124, 30.58162483781411, 30.53583617891157, 0.9999772414280227, 0.9999770616439216, 0.9999794778855066, 8587.649525477282, 8632.512426423336, 8626.274015199358, 201.84166758618244, 61.237292368970884, 56.18291962304511, 8594.312333062288, 8635.815500203116, 8631.505925177158, 283.85069304881074, 283.28106455473346, 283.45304176931165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.3281, 5.550457, 4397.204, 796.5783, 5.523361, 4400.254, 826.8646, 5.284836, 4371.447, 787.9792, 5.579067, 4393.653, 791.3014, 5.556881, 4396.895, 824.9689, 5.303924, 4375.193, 99.94196, 100.0, 99.34967, 99.8603, 99.92802, 99.43605
38015.70496, 60.00527302179583, 60.00532517740126, 60.00721337281429, 30.425098221253197, 30.627443560360362, 30.52904958223973, 0.999978103280156, 0.9999776260115016, 0.9999786970848187, 8592.035479135477, 8635.519011774944, 8638.33496588582, 200.54109470765036, 56.42645796663692, 54.97755335576721, 8595.321463428498, 8635.61138470021, 8633.390175647688, 283.7763755740131, 283.23660640244776, 283.45623285032235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 782.9636, 5.607923, 4387.689, 806.1115, 5.457603, 4399.334, 820.7693, 5.341899, 4383.686, 780.9303, 5.616575, 4386.173, 784.9495, 5.593955, 4391.134, 818.6467, 5.35886, 4387.015, 99.73726, 99.98477, 99.62783, 99.68569, 99.7971, 99.70349
38018.11492, 60.00634440446534, 60.00605647015019, 60.00198313592173, 30.391550715598743, 30.625126374966815, 30.564172955665367, 0.9999766393100739, 0.9999771199612707, 0.9999778099540889, 8596.093418751003, 8639.539457350715, 8630.77854557973, 210.00785880201045, 60.20292975962957, 56.234988751125, 8587.953091090485, 8637.610862777858, 8630.029361758303, 283.7665324331305, 283.26996912853286, 283.42191060692335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3403, 5.580975, 4393.948, 800.0414, 5.500337, 4400.66, 826.9034, 5.284836, 4370.437, 787.2025, 5.581274, 4393.703, 791.206, 5.557064, 4396.837, 824.9291, 5.303008, 4374.898, 99.86355, 100.0, 99.33293, 99.85176, 99.92802, 99.42549
38020.402120000006, 60.00989548660767, 60.00631374292286, 60.00873328039717, 30.40665565952284, 30.611088438257276, 30.55186537372664, 0.9999791650348703, 0.999974754659235, 0.9999742846065885, 8598.007780198051, 8639.81333908974, 8634.785609037956, 204.5448652633927, 62.11855065852069, 55.838652916899264, 8603.08808668154, 8640.27632797302, 8630.86570396348, 283.74137952708384, 283.18600453369396, 283.35580636452164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580796, 4393.891, 800.0219, 5.500337, 4400.318, 826.9228, 5.286125, 4370.827, 787.2025, 5.581274, 4393.65, 791.206, 5.556881, 4397.002, 824.9092, 5.303557, 4375.592, 99.86106, 100.0, 99.3267, 99.85428, 99.92555, 99.44388
38022.787280000004, 60.006037571554714, 60.008262869702946, 60.006548848304554, 30.404069486140095, 30.618240592144755, 30.56545395266523, 0.9999783994224816, 0.9999738378305955, 0.9999798465088118, 8595.311050036456, 8642.767401725972, 8632.610619027328, 211.95299030500928, 69.68500347257691, 54.68478904273161, 8598.132190263272, 8641.319830165852, 8630.58415231896, 283.483658486124, 283.0068231474522, 283.2931393181434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.6687, 5.542068, 4398.699, 793.7572, 5.541597, 4398.568, 833.2705, 5.224092, 4353.049, 793.5135, 5.542846, 4398.402, 797.4244, 5.517799, 4399.684, 830.4362, 5.256679, 4364.442, 99.96771, 99.97129, 98.92264, 99.96107, 99.99142, 99.14819
38025.14332, 60.00862918184465, 60.010546696302825, 60.00745374281463, 30.39054207189861, 30.627280589502895, 30.544938832213735, 0.9999796215825589, 0.9999734190638493, 0.9999794357442309, 8590.915619000885, 8638.235057649968, 8629.83592932229, 209.2307072525855, 62.378043018225185, 54.177659714565834, 8599.868773474655, 8636.211034310676, 8629.685010073285, 283.7455033269499, 283.05191415443755, 283.2979849045194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580796, 4393.948, 800.0608, 5.500153, 4400.496, 826.7869, 5.286125, 4370.615, 789.0084, 5.566932, 4396.016, 794.6013, 5.536062, 4399.588, 824.9291, 5.305755, 4375.128, 99.86106, 100.0, 99.34464, 99.90805, 99.97568, 99.43333
38027.49732, 60.008373682553824, 60.010099297424176, 60.002965136921965, 30.415332180980172, 30.62159632603588, 30.59266571786778, 0.9999808104084227, 0.9999797269085552, 0.9999807977723432, 8591.90797449502, 8649.239168136455, 8644.208341971076, 200.0950518533673, 54.58948740765487, 53.15934307341968, 8602.327933409935, 8645.883718542787, 8633.753385250295, 283.76802355286804, 283.20394155660836, 283.52955190847376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.649, 5.539927, 4399.576, 791.9479, 5.552464, 4397.087, 824.011, 5.317049, 4378.974, 798.0769, 5.513428, 4400.358, 803.4711, 5.476161, 4399.812, 818.6864, 5.358676, 4386.842, 99.97965, 99.9324, 99.52073, 100.0, 99.99803, 99.7009
38029.8934, 60.00773107000259, 60.007478206646255, 60.01148963148665, 30.408903390143767, 30.61080584825606, 30.5711609673661, 0.9999781616249667, 0.9999770730194605, 0.9999784278552655, 8594.924862424074, 8635.69446126998, 8634.784689621116, 204.61048523784302, 60.988515424233356, 57.466275994027, 8601.418406103568, 8641.782418136307, 8631.697788110134, 283.82449235174363, 283.32392251336523, 283.51722413676634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.4431, 5.533502, 4399.162, 793.3292, 5.543991, 4398.575, 826.9617, 5.285573, 4370.718, 793.4941, 5.542846, 4398.296, 797.4625, 5.517434, 4399.785, 824.949, 5.304839, 4375.364, 99.98015, 99.96621, 99.3331, 99.96107, 99.9937, 99.44521
38032.236560000005, 60.014302297540624, 60.01443479877733, 60.01062659788275, 30.383635045592637, 30.630767798534674, 30.557543857351522, 0.9999815973622614, 0.9999782902656963, 0.9999800501132382, 8597.686394964961, 8637.626408684568, 8631.68053051135, 202.15582754642583, 58.73191733422027, 52.785812707914374, 8596.41863952152, 8640.74094427772, 8632.295963045586, 283.7798124944234, 283.23447186429496, 283.49157024142573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.649, 5.542247, 4398.704, 793.7378, 5.541597, 4398.515, 826.9034, 5.286125, 4370.724, 793.4747, 5.542662, 4398.348, 797.4053, 5.517617, 4400.224, 824.8496, 5.304656, 4375.362, 99.97152, 99.96485, 99.33441, 99.96104, 99.99878, 99.43477
38034.637, 60.00783666814407, 60.00800549549962, 60.00978266072916, 30.378021633742257, 30.604847247465912, 30.528513957345687, 0.9999790431063862, 0.9999772408213198, 0.9999780929718158, 8593.958202181871, 8638.743263123244, 8630.681740919748, 197.91064492743135, 61.016527789757674, 54.710290138225446, 8596.438767624259, 8642.629181907732, 8631.897568237962, 283.7395167997993, 283.2097919642249, 283.42043270722223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580617, 4393.838, 800.0414, 5.500153, 4400.431, 833.2511, 5.223356, 4352.878, 787.2025, 5.580722, 4393.369, 791.2251, 5.557247, 4396.89, 831.1718, 5.244959, 4359.136, 99.86225, 100.0, 98.92131, 99.8479, 99.93036, 99.06076
38037.0034, 60.00667053563285, 60.00868123353869, 60.00794468141926, 30.419505977083727, 30.62676251944912, 30.573564825817833, 0.9999776462618971, 0.9999769711767816, 0.9999815208010779, 8594.520348095188, 8637.055791213737, 8630.268053871367, 204.9336239101567, 59.149060642822405, 53.87827731887478, 8592.75383924383, 8640.198926496747, 8624.94731970574, 283.66218913863156, 283.09275391716415, 283.401829570553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.6687, 5.542068, 4398.531, 793.7378, 5.541597, 4398.458, 826.9811, 5.286677, 4370.382, 793.5135, 5.542846, 4398.243, 797.4244, 5.517982, 4399.633, 824.8098, 5.304107, 4374.956, 99.96651, 99.96354, 99.34087, 99.96372, 100.0, 99.43342
38039.3476, 60.00443717003117, 60.00410770771358, 60.0079308997428, 30.39772523076424, 30.594863623173538, 30.55214787240771, 0.9999778654210386, 0.9999750561207713, 0.9999763620299603, 8594.313577879037, 8640.925591407196, 8623.924941949897, 199.71726217767377, 58.85327806632995, 56.800118379692776, 8600.489285022912, 8630.606592684764, 8631.03670790963, 283.7811208119144, 283.267917763286, 283.4735636116856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3008, 5.580796, 4393.891, 800.0219, 5.500153, 4400.49, 826.8452, 5.285204, 4372.04, 786.4258, 5.585503, 4391.579, 789.413, 5.571674, 4394.776, 821.6089, 5.336885, 4383.724, 99.86237, 100.0, 99.32411, 99.81722, 99.87988, 99.60226
38041.80556, 60.000174973841325, 59.99995691612138, 60.00494531337344, 30.398453347754188, 30.592411901622334, 30.562890859164032, 0.9999783440249287, 0.9999785309975756, 0.9999761630165895, 8594.19615688276, 8640.15037594024, 8629.648190473654, 197.182984289439, 59.15546412297226, 56.93314054449547, 8595.734922487956, 8644.187585682042, 8622.877368231146, 283.7524885328963, 283.23649412784886, 283.4270940718926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 782.4116, 5.608637, 4389.625, 803.7574, 5.476943, 4400.488, 824.5546, 5.307293, 4373.359, 785.882, 5.585319, 4393.431, 791.1297, 5.557612, 4396.895, 824.9092, 5.304473, 4375.075, 99.74458, 100.0, 99.4204, 99.84564, 99.9304, 99.43212
38044.20652, 60.00012457084869, 60.002665936506716, 60.00272496314852, 30.37606622155035, 30.62027121182591, 30.56298605702051, 0.9999773895375024, 0.9999765625754647, 0.9999784199222447, 8593.344833111147, 8637.011267156258, 8636.059410671309, 201.57048697322625, 55.913550204264084, 58.15710815017292, 8592.186957936592, 8641.544750041076, 8625.296084689213, 283.7358558927466, 283.27247012672365, 283.43170747231943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580796, 4393.891, 800.0414, 5.499968, 4400.377, 826.7481, 5.286493, 4370.327, 787.2025, 5.58109, 4393.539, 791.206, 5.557247, 4396.945, 824.8893, 5.303741, 4375.015, 99.85975, 100.0, 99.32422, 99.8543, 99.92802, 99.43077
38046.543840000006, 60.00041567186955, 59.99994550367979, 60.002542032796526, 30.364176581288234, 30.58921611138588, 30.52252101693948, 0.9999807234963082, 0.9999716537572821, 0.9999798175119834, 8585.95333908437, 8633.579179661938, 8626.36039794551, 204.50594217835913, 68.13375534640318, 55.74302854950429, 8595.300111863533, 8636.683785139056, 8627.693831927907, 283.72545754589646, 283.2748958592505, 283.459511908416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.649, 5.542247, 4398.646, 793.7378, 5.541597, 4398.797, 833.2899, 5.224092, 4352.938, 793.533, 5.542662, 4398.349, 797.4053, 5.517799, 4399.893, 831.1917, 5.24441, 4359.254, 99.96782, 99.96232, 98.92902, 99.95856, 99.99615, 99.07643
38048.886360000004, 60.00498028955883, 60.00604579308274, 60.00972183827181, 30.392515791738443, 30.606200266058213, 30.54631598807451, 0.999978142259866, 0.999974938208737, 0.9999751005404007, 8592.328208324283, 8645.208816911192, 8633.570423571215, 205.8184913537682, 61.947316968965424, 57.32137786477324, 8600.557882191613, 8632.687152962688, 8634.18351103375, 283.8115507747164, 283.37809516148616, 283.47416675275946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580796, 4393.954, 800.0414, 5.500153, 4400.43, 826.9617, 5.2841, 4370.041, 787.2025, 5.580906, 4393.481, 791.187, 5.556881, 4396.895, 824.8496, 5.30429, 4375.188, 99.85856, 100.0, 99.31385, 99.85044, 99.92555, 99.42941
38051.2234, 60.00874621387201, 60.012509455664734, 60.010107865135424, 30.40402972151238, 30.63330463650368, 30.58482284268684, 0.9999796140645063, 0.9999768080778145, 0.9999789531253584, 8600.683098422616, 8647.855065306238, 8642.111506758602, 197.83017034587056, 58.55042085062837, 55.60458751486749, 8604.085725602929, 8649.092905827712, 8640.9168955755, 283.8149583882687, 283.3052324515394, 283.449338705678, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.6687, 5.542247, 4398.588, 793.7378, 5.541412, 4398.574, 826.8063, 5.285757, 4370.212, 793.5135, 5.542662, 4398.407, 797.4053, 5.517617, 4399.838, 824.8496, 5.308136, 4378.23, 99.96651, 99.96475, 99.33813, 99.9624, 99.99629, 99.47073
38053.59680000001, 60.0155764656916, 60.01430711263117, 60.01457429629937, 30.409588369311482, 30.594676910392245, 30.541532470024276, 0.9999831688587796, 0.9999816544399137, 0.9999781345592526, 8589.411711595785, 8638.460580221961, 8631.136251763746, 202.15411079354453, 53.58391553850913, 52.76960849429088, 8601.306617100065, 8641.437734347162, 8630.845298391741, 283.8466281797443, 283.32986632264146, 283.5289060499338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 799.9774, 5.5012, 4400.771, 787.4342, 5.580278, 4394.152, 820.5945, 5.339874, 4382.706, 798.2322, 5.512141, 4399.771, 801.163, 5.494971, 4400.358, 822.265, 5.321137, 4378.344, 100.0, 99.86059, 99.60555, 100.0, 100.0, 99.52772
38055.936400000006, 60.011815883939526, 60.013892828313196, 60.01292800868709, 30.409402984962604, 30.623519900619986, 30.561876292826923, 0.9999772424355969, 0.9999771810009501, 0.9999794299713018, 8598.31328760507, 8639.059932756194, 8630.314345452818, 209.79137578553036, 57.99411700484643, 56.903004838884726, 8604.706846887379, 8642.446600634432, 8634.616770846143, 283.8351067110379, 283.2772382987635, 283.5338050729681, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.6687, 5.542068, 4398.814, 793.7572, 5.541412, 4398.627, 826.7287, 5.2841, 4370.21, 793.5135, 5.542846, 4398.407, 797.4244, 5.517617, 4400.008, 824.8694, 5.303924, 4375.427, 99.97045, 99.96739, 99.32528, 99.9624, 99.995, 99.43083
38058.21572, 60.013445337544596, 60.012425318555856, 60.01857658614458, 30.352083658287814, 30.593577103179832, 30.512803830646526, 0.9999782913366804, 0.9999706821772975, 0.9999813187142421, 8584.863821046933, 8634.110599830035, 8617.873252365227, 203.51339448420958, 60.08744900794045, 53.27452419621783, 8585.462778883983, 8628.311320022314, 8617.9124670184, 283.78175122582564, 283.2704166080946, 283.51772768613205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 790.8101, 5.559916, 4396.109, 797.6873, 5.512678, 4400.403, 832.3387, 5.232927, 4354.479, 787.2996, 5.580722, 4393.651, 791.2441, 5.556881, 4396.999, 831.1718, 5.243311, 4359.309, 99.91611, 100.0, 98.96403, 99.85167, 99.92921, 99.0738
38060.55436, 60.00494055081029, 60.01458587078583, 60.01413130052146, 30.38289567088021, 30.60009222148224, 30.56348368898796, 0.9999785964350275, 0.9999758894373842, 0.9999787787890316, 8591.07232056202, 8635.110272167864, 8632.08628702909, 209.61972667053624, 58.499742703107586, 53.78035342160365, 8597.35989371864, 8644.185942030404, 8629.53168004399, 283.74611773754896, 283.32857541034974, 283.4267615120974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 793.3138, 5.542782, 4398.704, 793.7378, 5.541412, 4398.568, 827.214, 5.284468, 4370.209, 793.533, 5.542662, 4398.354, 797.4053, 5.517434, 4399.84, 824.8496, 5.304656, 4375.192, 99.96913, 99.96352, 99.32411, 99.9612, 99.99244, 99.43479
38062.90224, 60.01237209149566, 60.01462801283636, 60.01117481882026, 30.375816423281915, 30.60275746954239, 30.550723321272258, 0.9999791724608031, 0.9999784337770564, 0.9999762673952339, 8586.854371595746, 8636.250519533038, 8634.99321878457, 201.60424180261737, 57.57247166992602, 57.725397241101746, 8591.420140478627, 8633.980933827612, 8627.985307906487, 283.83113218772974, 283.33037015450003, 283.48230923350616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 787.3206, 5.580796, 4394.058, 800.0219, 5.500153, 4400.484, 826.9228, 5.285204, 4370.718, 787.2025, 5.58109, 4393.592, 791.2251, 5.557247, 4396.89, 824.9092, 5.304107, 4375.247, 99.86355, 100.0, 99.32666, 99.85296, 99.93177, 99.43603
38065.296720000006, 60.01461575191496, 60.01477210141707, 60.01676985493966, 30.405858484033256, 30.61079048867981, 30.53917025329715, 0.9999757412879606, 0.9999789292944606, 0.9999798563842521, 8592.156817458388, 8640.461554217303, 8629.029245796562, 195.07698466442912, 56.5299777332616, 58.000669886586365, 8597.156636074129, 8639.492154118981, 8628.98337896427, 283.78892204769517, 283.2354846645775, 283.5440978918359, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 800.0, 781.1104, 5.615776, 4386.622, 806.4033, 5.455945, 4399.272, 820.614, 5.341899, 4383.568, 780.9303, 5.616392, 4386.004, 784.9304, 5.593955, 4391.134, 818.6268, 5.357761, 4387.367, 99.69183, 99.98091, 99.63027, 99.68051, 99.7971, 99.69288
