TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
619.5475200000001, 281.4667952802553, 280.51499086466737, 280.9233224951785, 38.03585125981214, 38.23107235662479, 38.1969760755101, 10665.540990174854, 10692.613683256926, 10709.79905686727, 246.87958447017354, 45.167357694589555, 49.78699148317423, 10676.65107176633, 10687.874144572765, 10711.481834981243, 0.9999891466043445, 0.99999095696834, 0.999987365598969, 59.98317795599263, 59.98591238119891, 59.98349404108805, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3246, 9.040569, 5491.185, 601.1865, 9.140801, 5495.469, 594.8346, 9.234492, 5493.44, 607.4644, 9.038825, 5490.716, 601.2979, 9.139275, 5495.521, 589.1577, 9.311324, 5486.847, 99.92322, 100.0, 99.96427, 99.91456, 100.0, 99.84429
622.1378000000001, 281.4519818142505, 280.52111479997353, 280.82289307247396, 38.00443544447247, 38.170984516977065, 38.19467290719921, 10658.514849226818, 10677.15734883532, 10691.577476610484, 241.22106607475507, 42.59323398092465, 51.11874942124177, 10657.559573625058, 10683.293138407307, 10691.846242271151, 0.9999904278661124, 0.999992031550946, 0.9999867402293252, 59.98172732608673, 59.98531795297064, 59.98719813568215, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3443, 9.038249, 5490.621, 600.2332, 9.166037, 5495.503, 586.0216, 9.358006, 5477.148, 603.2699, 9.108142, 5495.183, 595.7853, 9.221274, 5493.647, 600.3508, 9.15384, 5495.691, 99.91297, 100.0, 99.6892, 99.99194, 99.97121, 100.0
624.72108, 281.5186681646473, 280.48265087882805, 281.0046529338004, 38.02141521323085, 38.17755280587903, 38.171442177783774, 10676.937100664298, 10687.097304559356, 10707.400446879592, 239.10770806546589, 41.50537509258561, 46.85918148399878, 10674.383016606002, 10691.932726245625, 10702.66804023609, 0.999987056666439, 0.9999930649220174, 0.9999884719169748, 59.98323872159481, 59.98287473327863, 59.983537204924566, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.4429, 9.040748, 5491.086, 601.1671, 9.14117, 5495.463, 588.4481, 9.320271, 5484.583, 607.4644, 9.038457, 5490.709, 601.3933, 9.13818, 5495.537, 594.128, 9.245217, 5492.629, 99.92143, 100.0, 99.80309, 99.91753, 100.0, 99.95182
627.21316, 281.4186462349287, 280.46116864310096, 280.9723713319735, 37.97853047227042, 38.18887912205543, 38.168693685001095, 10679.109778201868, 10669.987550489059, 10707.162328592345, 231.44827530619477, 37.340715029175726, 66.43544787973588, 10680.848906768313, 10672.708243072584, 10709.68830465744, 0.9999798424210488, 0.999993006517493, 0.9999891081430725, 59.97469366819126, 59.97854484997967, 59.98212454575998, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3443, 9.041105, 5490.97, 601.1865, 9.141354, 5495.639, 588.4481, 9.320455, 5484.582, 607.4061, 9.03956, 5490.769, 601.4124, 9.137266, 5495.469, 594.0684, 9.2454, 5492.809, 99.91932, 100.0, 99.80307, 99.91562, 100.0, 99.95072
629.73608, 281.70397663178153, 280.05896841878507, 280.9887682200545, 37.99403149350939, 38.19431871060621, 38.18518349074169, 10680.234943887244, 10674.835518022828, 10708.224724488773, 240.67416889878268, 40.55408265874303, 65.2334596697774, 10684.124648139174, 10674.069350821092, 10707.083187945564, 0.9999824195536723, 0.999992946487078, 0.9999810994876911, 59.985604989675295, 59.98011590050732, 59.95813656319735, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 601.0355, 9.143367, 5495.655, 607.5095, 9.037651, 5490.707, 594.8152, 9.235229, 5493.389, 613.4453, 8.930897, 5479.193, 607.1157, 9.050884, 5492.331, 589.2571, 9.310225, 5487.027, 100.0, 99.91453, 99.96209, 99.70502, 99.92872, 99.84757
632.25876, 281.4301387442368, 280.46799211612193, 280.7572847839524, 38.00758624159582, 38.18814506714287, 38.2071236871918, 10656.871348807295, 10685.799022004914, 10694.201188166608, 246.0654509420974, 47.16739229117684, 52.87417792207361, 10674.84514072035, 10681.966310196523, 10694.832056519017, 0.9999864122386443, 0.9999913575547297, 0.9999883397651133, 59.97637814985826, 59.98160406171098, 59.9811536041098, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.2852, 9.041284, 5490.918, 601.2059, 9.14117, 5495.702, 588.4675, 9.320455, 5484.76, 607.4449, 9.039009, 5490.82, 601.4124, 9.138544, 5495.591, 588.3227, 9.32341, 5484.227, 99.92237, 100.0, 99.80631, 99.91466, 100.0, 99.79661
634.75012, 281.53186365112134, 280.5667515782781, 281.06093357507285, 37.90331154248167, 38.10440166246281, 38.11188186313756, 10653.066259303589, 10669.389215010422, 10679.802667202985, 240.8257505806746, 40.04142643505111, 54.11076348849929, 10656.456975394965, 10672.294899496563, 10687.01720330916, 0.9999887142259795, 0.9999919521148398, 0.999988706690188, 59.98471108848366, 59.983550030131646, 59.98307119860216, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 611.8195, 8.949194, 5480.343, 595.1164, 9.230874, 5493.4, 582.1392, 9.397029, 5470.379, 601.095, 9.142524, 5495.618, 595.1368, 9.230771, 5493.619, 581.4637, 9.404165, 5468.292, 99.74764, 99.96501, 99.54463, 100.0, 99.96845, 99.50673
637.25184, 281.44318242534376, 280.53771766896494, 280.9176657186456, 38.01115361350754, 38.178292112551105, 38.16320255448729, 10665.336843694447, 10684.802464897593, 10695.840548908978, 235.11939300510858, 41.141394661080994, 51.38470269283005, 10675.82160251531, 10684.983218384843, 10700.258246878391, 0.999987269076389, 0.9999942086698834, 0.9999875524540648, 59.98365096050665, 59.98315322689451, 59.98286474531296, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3443, 9.040927, 5491.138, 601.1865, 9.14117, 5495.692, 588.4675, 9.320455, 5484.761, 607.4644, 9.039009, 5490.761, 601.3933, 9.138362, 5495.48, 587.7462, 9.329636, 5483.252, 99.92038, 100.0, 99.80633, 99.91552, 100.0, 99.77887
639.82776, 281.61554663452057, 280.6993016461161, 281.1277453421859, 37.981207705620264, 38.15906758621429, 38.143646656914996, 10672.897772279173, 10684.889199669644, 10699.134225673768, 242.58430497364407, 35.948692577667316, 55.3462029182715, 10664.360540797761, 10682.684316778514, 10701.539211329742, 0.9999876064400651, 0.9999901950102891, 0.9999871270717359, 59.98448386954161, 59.98698171097574, 59.98250652895789, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.364, 9.040748, 5491.08, 601.2254, 9.140617, 5495.589, 588.4481, 9.319902, 5484.588, 607.4061, 9.039192, 5490.924, 601.4124, 9.136901, 5495.583, 587.8058, 9.32579, 5484.026, 99.92216, 100.0, 99.80522, 99.91849, 100.0, 99.79296
642.3480400000001, 281.430604832596, 280.58049780713355, 281.0679229419296, 37.94981230654069, 38.16097850797284, 38.162820985336495, 10655.469536483346, 10688.367701516083, 10695.760656436074, 238.0695460923398, 49.602160134203814, 50.43278210193648, 10656.812592224349, 10686.519449778403, 10696.819766648401, 0.9999873217265363, 0.9999914882891973, 0.9999880717470889, 59.98863712860552, 59.98551286613181, 59.98769877326092, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 601.0552, 9.141582, 5495.665, 606.5562, 9.053861, 5492.9, 592.6605, 9.264864, 5490.196, 609.814, 9.004258, 5488.471, 603.0719, 9.118638, 5495.379, 588.5811, 9.320662, 5484.166, 100.0, 99.94686, 99.90524, 99.85783, 99.99955, 99.80264
644.8971600000001, 281.6078987750139, 280.58286039552297, 281.0972541759769, 38.015611524295096, 38.16792685788549, 38.18515830718834, 10674.998674942522, 10689.529124625897, 10703.373605631961, 246.25340407365456, 45.237338730862916, 55.38972823123004, 10675.21336352079, 10686.664653677883, 10702.401714533198, 0.9999883155096397, 0.9999923287364372, 0.9999886655115514, 59.988456576327394, 59.99037585241861, 59.9891938441112, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.226, 9.04289, 5491.138, 601.2254, 9.140064, 5495.469, 594.7569, 9.235229, 5493.378, 607.4449, 9.039009, 5490.82, 601.4124, 9.137449, 5495.586, 594.1081, 9.245034, 5492.581, 99.92311, 100.0, 99.9652, 99.91659, 100.0, 99.95181
647.49692, 281.25425096796073, 280.3492909770361, 280.8743454600221, 38.01711364372816, 38.20527616723717, 38.20354828790183, 10666.76958603698, 10685.069077451602, 10699.980022462896, 243.79595933059863, 48.564048165856775, 55.12362657770427, 10675.654354399801, 10691.24681548238, 10704.48249605723, 0.9999884558389202, 0.9999919630438449, 0.9999896087301213, 59.99465315862454, 59.99396018324365, 59.991861481288225, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 613.5939, 8.928313, 5478.698, 594.844, 9.234926, 5493.338, 601.0852, 9.143008, 5495.707, 601.1339, 9.141788, 5495.559, 595.1559, 9.230588, 5493.664, 600.3508, 9.154939, 5495.569, 99.694, 99.96241, 100.0, 100.0, 99.96648, 100.0
649.93604, 281.5091128298231, 280.54610633744795, 281.0406654868286, 38.01438007149274, 38.17401112106754, 38.200974283296624, 10666.764156107783, 10686.375457564165, 10694.408206718677, 246.05234975661506, 47.352319268911515, 51.276542801887445, 10670.157961103867, 10688.125770760647, 10699.980292786826, 0.9999892344312088, 0.9999896576683811, 0.9999892807116703, 59.99274236962753, 60.000285664379476, 59.9992543176534, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3049, 9.041819, 5491.248, 601.2059, 9.140433, 5495.396, 594.7764, 9.23486, 5493.39, 607.4449, 9.039009, 5490.709, 601.3552, 9.138362, 5495.42, 594.128, 9.2454, 5492.756, 99.92143, 100.0, 99.96436, 99.91552, 100.0, 99.94964
652.3496, 281.38626613939323, 280.5003723357848, 280.94769437389175, 37.97005975185782, 38.15820277376673, 38.150170667462724, 10646.394378008856, 10671.121275402325, 10690.482815452286, 238.18824442632604, 42.910929133295895, 47.24307000598492, 10658.048596674604, 10669.22475937136, 10693.777630262863, 0.9999900944706791, 0.9999900333261039, 0.999988765390788, 59.99133081871254, 59.99408321188152, 59.99374710398267, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3443, 9.040927, 5491.242, 601.1671, 9.140985, 5495.536, 594.7569, 9.240014, 5492.567, 608.9401, 9.007752, 5486.781, 603.9112, 9.091245, 5493.6, 590.2313, 9.302351, 5486.065, 99.92143, 100.0, 99.94838, 99.86625, 99.96718, 99.84699
654.8151600000001, 281.54460819890426, 280.57156620027547, 280.83439075962923, 38.00189546120438, 38.190982459831446, 38.19145731940473, 10661.553085328924, 10677.606939118765, 10712.205986115867, 254.90507420850645, 43.803117961077135, 46.852260776315234, 10678.966701324302, 10689.054242698237, 10699.082761884187, 0.9999880120315978, 0.9999902462312018, 0.9999854268970579, 60.00410006968549, 59.99949755028087, 60.00081112626496, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 603.0464, 9.105353, 5494.4, 603.8325, 9.105251, 5495.0, 592.1364, 9.260447, 5493.039, 607.6197, 9.039009, 5490.814, 601.3933, 9.137631, 5495.427, 594.0883, 9.245584, 5492.574, 99.98174, 99.98429, 99.94355, 99.91648, 100.0, 99.9485
657.20932, 281.5838543439367, 280.6094347764527, 281.01536084561184, 37.97010677495997, 38.16137929432463, 38.13655263078501, 10666.579412902887, 10670.166952478201, 10694.493998715585, 237.53610627029866, 47.04997226728676, 51.1084674075737, 10672.071788154853, 10679.970139842573, 10695.811235128682, 0.999985644081204, 0.9999910071901698, 0.9999884404422148, 60.00845103610165, 60.004557402742854, 60.00656236363659, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3049, 9.041284, 5491.034, 601.1865, 9.140985, 5495.41, 588.4869, 9.320086, 5484.595, 607.4061, 9.039928, 5490.864, 601.3552, 9.138544, 5495.594, 587.7263, 9.329453, 5483.251, 99.92333, 100.0, 99.80739, 99.91739, 100.0, 99.78009
659.71248, 281.8005855880225, 280.05745741511686, 280.97930350863294, 37.93634078209935, 38.12916315227969, 38.12748148177081, 10660.423116621767, 10658.869759342037, 10696.060220032574, 225.96875764980086, 32.19368756916333, 70.61383082340944, 10660.014803602946, 10653.559317785635, 10696.615722605811, 0.999983738318092, 0.9999953016829753, 0.9999832302573854, 59.99780730581398, 60.002186175060054, 60.0023368741262, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 613.6136, 8.9276, 5478.588, 594.8051, 9.234557, 5493.214, 582.1198, 9.396661, 5470.379, 601.1339, 9.14142, 5495.619, 595.1559, 9.230406, 5493.569, 581.4835, 9.404165, 5468.356, 99.6921, 99.96015, 99.5426, 100.0, 99.96845, 99.50782
662.12152, 281.39137279230664, 280.56239944103754, 280.87417485420866, 37.99884802439536, 38.160823944931984, 38.18454875270076, 10652.290650749812, 10680.419632173584, 10683.641866804584, 240.81039779883213, 34.42674667234769, 53.17782957000463, 10665.867052871941, 10685.454729482093, 10690.95860034749, 0.9999892962859542, 0.9999930903897803, 0.9999860806736366, 60.00720856469375, 59.997800439207154, 59.99776103448677, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3443, 9.041284, 5491.138, 601.1671, 9.140985, 5495.531, 588.4869, 9.319902, 5484.701, 607.4255, 9.03956, 5490.708, 601.4124, 9.137449, 5495.468, 587.6666, 9.330185, 5483.318, 99.92238, 100.0, 99.80428, 99.91454, 100.0, 99.78008
664.56208, 281.88172393643197, 280.3280360619489, 281.1881901286246, 37.96134240199991, 38.15688595513475, 38.1496547053059, 10659.77884761915, 10687.516610095669, 10698.019506141216, 247.02516175465553, 43.440942847963015, 47.48484617714257, 10656.857487133373, 10682.819723719556, 10685.299993452472, 0.9999875098539597, 0.9999934280640094, 0.9999884537010818, 60.0057061494477, 60.00010847149152, 60.004888770624916, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.364, 9.040748, 5491.08, 601.2059, 9.141354, 5495.536, 588.5451, 9.315484, 5486.371, 608.8819, 9.007384, 5486.944, 603.9684, 9.090696, 5493.652, 591.5832, 9.273051, 5491.308, 99.92143, 100.0, 99.81918, 99.8653, 99.96813, 99.90813
666.95668, 281.4616654356705, 280.5044475157567, 281.0000862004468, 37.97929468745044, 38.15508748716534, 38.150356675036086, 10657.65834449827, 10685.31618287705, 10700.218262249875, 242.40269501438343, 54.105608340367326, 50.61239632139939, 10657.995568589045, 10683.340489255344, 10699.05538501242, 0.9999877363233077, 0.9999865800026609, 0.9999891820819924, 59.99616129578422, 60.008669136877806, 60.0086313942033, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 602.4353, 9.112135, 5494.842, 604.455, 9.088858, 5494.63, 591.0298, 9.291186, 5487.576, 607.9304, 9.030367, 5490.606, 601.4315, 9.137084, 5495.593, 587.925, 9.327255, 5483.513, 99.99528, 99.97875, 99.872, 99.91294, 100.0, 99.78596
669.40332, 281.6345126773125, 280.593858769036, 281.13931296952, 37.998228641526, 38.17827310276318, 38.18309096998658, 10660.665058351564, 10686.603879629474, 10703.548481741427, 249.9789599044543, 48.584579915272116, 58.51530072888983, 10677.78500141472, 10680.482650143218, 10706.910402874228, 0.9999887703185354, 0.9999910062910716, 0.9999889710030195, 60.008384451373715, 60.00809807765324, 59.99873687280745, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3246, 9.041105, 5491.138, 601.1671, 9.141354, 5495.581, 594.8346, 9.235044, 5493.382, 607.4255, 9.038641, 5490.767, 601.4124, 9.137266, 5495.484, 594.1479, 9.244485, 5492.583, 99.92237, 100.0, 99.9632, 99.91338, 100.0, 99.95072
671.91096, 281.4035861888984, 280.6107665378511, 280.896214538041, 37.981206039076625, 38.16673470123367, 38.17648291816363, 10676.076133030137, 10685.726945667146, 10710.317700022293, 249.78320673150074, 44.744555248700635, 51.699658718407136, 10680.591706440491, 10690.797309121395, 10699.77419008533, 0.9999885980390705, 0.9999917849034272, 0.999989211998822, 59.99670659018922, 59.994160350094745, 59.99690973601713, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 613.6136, 8.928135, 5478.587, 594.8245, 9.234926, 5493.288, 601.1046, 9.142824, 5495.536, 601.1727, 9.141604, 5495.5, 595.1177, 9.230406, 5493.562, 600.311, 9.154023, 5495.584, 99.6921, 99.96041, 100.0, 100.0, 99.96755, 100.0
674.34276, 281.4706567189563, 280.5368385702713, 280.98826600600626, 37.987360028298404, 38.137274450396745, 38.201023550100096, 10674.46266526343, 10687.255389934173, 10702.250792913037, 253.30580090609965, 46.63694931459304, 52.88842451629375, 10664.990075937194, 10683.391497572364, 10695.53280917238, 0.9999887325939892, 0.9999895969826874, 0.9999890689526469, 60.0036545416942, 59.99926284960479, 59.99630449274192, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3837, 9.040569, 5491.149, 601.2449, 9.140249, 5495.574, 594.7569, 9.235781, 5493.387, 607.4449, 9.038641, 5490.821, 601.3742, 9.137631, 5495.636, 594.0883, 9.245034, 5492.629, 99.92037, 100.0, 99.96423, 99.9166, 100.0, 99.94876
676.7536, 281.4397389415313, 280.48687688724175, 280.9479362996653, 37.96400085781398, 38.14687777304484, 38.14981747839592, 10658.02929672797, 10678.66705140223, 10685.592571551135, 242.4764834649891, 46.648327610562774, 49.17711955697223, 10661.968043361408, 10681.011004944217, 10695.93147931888, 0.9999895816162656, 0.9999871731652465, 0.999989728482285, 60.00305953667774, 60.00043978469387, 59.99794482224609, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3443, 9.040391, 5490.981, 601.2059, 9.140433, 5495.553, 594.7958, 9.240014, 5492.506, 608.9207, 9.007384, 5486.846, 603.9684, 9.090879, 5493.306, 590.0325, 9.304182, 5485.937, 99.91952, 100.0, 99.94727, 99.8684, 99.96824, 99.84223
679.1444, 281.5004214978471, 280.55871259561656, 281.0066030850085, 37.992688952093175, 38.19719993254236, 38.182613462659994, 10666.471512051363, 10693.126371524606, 10700.25271528195, 246.8063381853749, 46.22888435648383, 49.29072049284878, 10663.561960005205, 10691.811862944915, 10705.965678056631, 0.9999901402190451, 0.9999919396614321, 0.9999890121873548, 60.00063797259899, 60.00394838899835, 60.00082378912247, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 602.4353, 9.111778, 5494.894, 604.8636, 9.088858, 5494.349, 591.884, 9.275908, 5491.821, 607.8721, 9.036618, 5490.605, 601.4696, 9.137631, 5495.602, 594.1081, 9.245034, 5492.583, 99.99529, 99.9808, 99.91817, 99.91508, 100.0, 99.94975
681.54416, 281.6616076119956, 280.6724347293367, 281.20718187075545, 37.99136256724631, 38.17511979883479, 38.13944222733687, 10670.614739120641, 10685.905634972918, 10705.164808069758, 251.02027591121487, 46.22601646570092, 50.63820087411932, 10669.248535626923, 10683.0963904967, 10698.315821118746, 0.999987582958415, 0.9999917747905607, 0.9999911900227284, 59.99807996714504, 59.993101015717286, 59.99277094850737, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.364, 9.040569, 5491.086, 601.2059, 9.140617, 5495.515, 588.5257, 9.319718, 5484.885, 607.4644, 9.038641, 5490.656, 601.3933, 9.137815, 5495.537, 594.0485, 9.24595, 5492.584, 99.92048, 100.0, 99.80539, 99.91873, 100.0, 99.94988
683.9540800000001, 281.4381334348828, 280.51816924030385, 281.0381146539772, 37.967713282627834, 38.14371556975206, 38.15429538505167, 10657.593202797432, 10677.61258692682, 10678.513483930967, 238.44992670959346, 49.289073323915545, 49.53918063970332, 10656.45110612005, 10672.974182728116, 10696.997423350762, 0.999989451504082, 0.9999906997425543, 0.9999896622411876, 59.99295123099097, 59.997144766162236, 59.994591154897584, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 613.6136, 8.927778, 5478.536, 594.8829, 9.234557, 5493.355, 582.178, 9.396845, 5470.44, 601.1533, 9.141237, 5495.449, 595.1749, 9.229857, 5493.553, 600.3508, 9.153474, 5495.584, 99.69315, 99.96272, 99.54573, 100.0, 99.96631, 100.0
686.3376800000001, 281.7013140660452, 280.64659997933023, 281.1189062997158, 37.981180986753294, 38.16248688296215, 38.15668722595713, 10666.70201333141, 10687.621004107697, 10705.008012409304, 241.7506192408523, 44.14485051185511, 50.36007153343053, 10672.497754178523, 10678.656868496773, 10702.264550821466, 0.999987464467054, 0.9999912752683543, 0.9999882210155834, 59.993887906420014, 59.99066084847976, 59.99062116759006, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3837, 9.040569, 5491.034, 601.2254, 9.140249, 5495.539, 588.4675, 9.319902, 5484.701, 607.4255, 9.039192, 5490.656, 601.3933, 9.137815, 5495.594, 594.1081, 9.245034, 5492.629, 99.92152, 100.0, 99.80537, 99.91859, 100.0, 99.94867
688.8018800000001, 281.58331143006905, 280.6056341575825, 281.09286237272244, 37.97447562223587, 38.136660178809485, 38.153169403181955, 10666.095376365516, 10682.549913535138, 10691.850546721244, 243.47101490602154, 48.80830462346239, 50.75337657053751, 10668.166319531792, 10678.11539100466, 10698.715999767213, 0.9999883792330697, 0.9999897825840185, 0.9999886442432563, 59.99008833725972, 59.98838384335878, 59.98886336799099, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3443, 9.041105, 5491.19, 601.1671, 9.140617, 5495.582, 588.4286, 9.320639, 5484.761, 607.4644, 9.03717, 5489.88, 602.2898, 9.11389, 5494.826, 591.7422, 9.284588, 5488.413, 99.92038, 100.0, 99.80643, 99.89948, 99.98948, 99.88471
691.3347600000001, 281.67942083449566, 280.7177385358478, 281.25723496032316, 38.005918560984725, 38.167655178210296, 38.1485794320116, 10686.664358945396, 10667.48428030701, 10701.663657733236, 235.79752873829648, 45.88371190124872, 63.87295685481922, 10682.012759009313, 10666.31637722605, 10703.096911892528, 0.9999818280293655, 0.9999917840076507, 0.9999824248912529, 59.99157433078853, 59.9900577604592, 59.993488680397896, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 601.4101, 9.128554, 5495.309, 605.5056, 9.082043, 5493.875, 591.5928, 9.286401, 5488.489, 608.4547, 9.021358, 5490.417, 601.4124, 9.137815, 5495.544, 594.0684, 9.24595, 5492.751, 99.99827, 99.97217, 99.88275, 99.90007, 100.0, 99.94745
693.7548400000001, 281.9357988745007, 280.3619015700523, 281.205875535572, 38.014240345858006, 38.18384435399495, 38.18822339185808, 10685.681099770682, 10679.149124938722, 10710.952644890613, 238.99031246487903, 42.24085413738612, 63.2307552417295, 10682.816401502816, 10680.237349610108, 10705.8450009707, 0.9999893263395158, 0.9999890204972125, 0.9999900555226009, 59.99063656298437, 59.99228572420555, 59.99193001529077, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 601.2524, 9.140155, 5495.724, 601.1671, 9.140433, 5495.529, 594.7569, 9.235965, 5493.372, 607.4255, 9.038457, 5490.924, 601.3742, 9.137997, 5495.476, 594.1081, 9.245034, 5492.817, 100.0, 100.0, 99.96314, 99.91848, 100.0, 99.95292
696.1332000000001, 281.59982823612944, 280.72232052857214, 281.1123081496022, 38.0382901999743, 38.17908959905932, 38.19879115185761, 10673.69498906408, 10687.300756811235, 10710.47667363322, 243.02734706983756, 47.77978547494604, 51.056405354498565, 10676.452861345424, 10690.732475205472, 10713.98680098927, 0.9999884879150103, 0.9999907373006555, 0.999989516550432, 59.98762834431557, 59.98965643430303, 59.990211661170356, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 594.8057, 9.235635, 5493.585, 594.844, 9.235847, 5493.398, 601.0464, 9.143192, 5495.649, 601.1533, 9.141788, 5495.625, 595.194, 9.230953, 5493.628, 600.3906, 9.153474, 5495.692, 99.9649, 99.96351, 100.0, 100.0, 99.96738, 100.0
698.5898800000001, 281.63031726762364, 280.7319027335939, 281.1510634252368, 38.000612588281484, 38.20627953919737, 38.18870449793781, 10671.18528175028, 10693.074730674094, 10705.480486481862, 245.11258243792508, 48.32872183869267, 49.02174849598987, 10674.186920256525, 10696.211684750215, 10704.48879847858, 0.9999895936420745, 0.999990013983812, 0.9999885764618603, 59.99276916121451, 59.993536711206815, 59.99173595635393, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 601.0552, 9.143188, 5495.771, 601.2059, 9.140801, 5495.463, 594.7764, 9.235965, 5493.312, 607.4644, 9.038641, 5490.656, 601.3933, 9.137449, 5495.578, 594.0883, 9.245584, 5492.75, 100.0, 100.0, 99.9629, 99.91361, 100.0, 99.95182
701.00904, 281.67761386663, 280.75280551488424, 281.14989024976916, 37.98188086805473, 38.14460925445477, 38.1472388774585, 10663.791874663748, 10680.07356158355, 10696.841528522094, 245.36424576492664, 45.15793856480195, 50.92973735898704, 10663.640747711303, 10680.15104834925, 10699.368303376048, 0.99999347558978, 0.9999884993503508, 0.9999909193315004, 59.99227646247028, 59.99226674559946, 59.9861767046475, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 601.0552, 9.143545, 5495.759, 601.2449, 9.140433, 5495.694, 594.8346, 9.235413, 5493.321, 601.0368, 9.143076, 5495.534, 602.2708, 9.114073, 5494.878, 591.6826, 9.285686, 5488.198, 100.0, 99.99996, 99.96209, 100.0, 99.99044, 99.88126
703.442, 281.73360049876624, 280.7409137886955, 281.1845813367315, 38.01785461660605, 38.17826795824135, 38.19608797347596, 10672.510649825626, 10693.969778899851, 10710.056048686607, 243.13454069381805, 45.81874718851009, 51.909445934677024, 10676.662479812156, 10688.829624835824, 10715.4163597931, 0.999987598651423, 0.999991000950304, 0.999989284238068, 59.9926789940572, 59.992965182294284, 59.99213523181797, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.2063, 9.048244, 5492.281, 605.9531, 9.064176, 5492.893, 589.6128, 9.293028, 5489.213, 598.8425, 9.177091, 5495.812, 602.0609, 9.133614, 5495.328, 594.0286, 9.246316, 5492.635, 99.92998, 99.9543, 99.87144, 100.0, 99.99862, 99.95059
705.89772, 281.77066579541685, 280.71089931464525, 281.1705112662688, 37.99721211358029, 38.185961163831244, 38.16382849166071, 10667.43774393683, 10686.661416244093, 10702.975916610058, 242.03681121624413, 41.58576281360371, 53.202317067851254, 10673.945103022628, 10692.11893514323, 10705.632965329429, 0.9999883911078198, 0.999990913274324, 0.999990610014907, 59.9873803137574, 59.9894454250469, 59.98787627497699, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 605.5502, 9.062699, 5491.428, 601.1281, 9.140985, 5495.523, 589.3216, 9.314932, 5485.037, 601.1144, 9.142157, 5495.619, 601.4124, 9.137815, 5495.477, 594.1081, 9.245034, 5492.696, 99.93905, 100.0, 99.81827, 100.0, 100.0, 99.94952
708.4493600000001, 281.7254415945559, 280.64557169646315, 281.12938049498604, 37.95732320059789, 38.10738299047525, 38.10691733077848, 10661.977987044773, 10680.814668426767, 10690.446420679455, 239.98348528469796, 42.352590565580385, 47.635388077626885, 10662.143924360757, 10680.050143641805, 10692.209310102806, 0.9999892792137535, 0.9999922860023335, 0.9999903181462259, 59.98582396921288, 59.98558596692801, 59.98583543304599, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 613.6136, 8.927957, 5478.593, 594.8829, 9.234189, 5493.356, 582.178, 9.396477, 5470.329, 607.4838, 9.038274, 5490.76, 595.1559, 9.230223, 5493.565, 600.3309, 9.154389, 5495.82, 99.69305, 99.96477, 99.54571, 99.91549, 99.96758, 100.0
711.01264, 281.6047492075172, 280.6739250958858, 281.20595162845774, 37.96931003412143, 38.173676562667104, 38.161464004548364, 10669.38796260521, 10694.077121576247, 10703.849155730564, 242.4999372468252, 42.729712065472086, 51.03721548900921, 10674.772565480916, 10688.650090947534, 10701.144078139956, 0.9999883051128322, 0.9999916766910228, 0.9999862788252468, 59.977784485435386, 59.98522302524535, 59.984755854200365, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.364, 9.041284, 5490.976, 601.2449, 9.140249, 5495.53, 588.4286, 9.320455, 5484.643, 601.1533, 9.142157, 5495.56, 601.3933, 9.13818, 5495.37, 594.0286, 9.245034, 5492.644, 99.92542, 100.0, 99.80511, 100.0, 99.99939, 99.94977
713.5597200000001, 281.7090085720838, 280.79522633595246, 281.17355333009124, 37.96501345023239, 38.12508369734881, 38.13553669381368, 10665.701641865437, 10680.397626268961, 10695.292508582545, 242.92603242707037, 46.3161753103459, 48.53378336157857, 10662.010931478066, 10677.253759795856, 10707.71818243724, 0.9999895665721639, 0.9999897347131934, 0.9999853085518319, 59.985411919783175, 59.98524040398752, 59.98539890454515, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3837, 9.040569, 5491.666, 601.7118, 9.126802, 5494.918, 589.244, 9.309226, 5487.993, 610.9014, 8.971531, 5482.711, 605.9903, 9.057276, 5490.987, 588.2233, 9.326157, 5483.582, 99.92311, 99.99665, 99.86514, 99.79121, 99.92894, 99.78841
716.0018, 281.78969366606873, 280.8793869680242, 281.2525967287351, 37.959904334785755, 38.15406224848934, 38.156007941236695, 10669.065053520615, 10681.026422731149, 10706.153471536501, 244.95046533022833, 47.28188337596566, 47.878367864256234, 10672.439515026837, 10684.329060844162, 10700.503810508148, 0.9999866285760323, 0.9999905652745632, 0.999989689840784, 59.996091321178945, 59.99274398297207, 59.996525703062865, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 604.4857, 9.079119, 5493.232, 602.3538, 9.130671, 5495.474, 589.1857, 9.310699, 5485.948, 607.4061, 9.038274, 5490.709, 601.4124, 9.137631, 5495.536, 594.0883, 9.244851, 5492.575, 99.96049, 100.0, 99.83402, 99.91575, 100.0, 99.95085
718.39476, 281.8113474263945, 280.8319425508063, 281.2415958046931, 37.99042669734031, 38.15439775060959, 38.15541073807699, 10676.609374685999, 10683.665159241047, 10702.528763962962, 245.08736295741028, 44.81537575270704, 49.12937205857679, 10675.946591077505, 10688.017339375163, 10709.88906684635, 0.9999906419160609, 0.9999899590822556, 0.9999895206950414, 60.00043767128668, 59.99931752879389, 59.99625567237065, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3443, 9.040927, 5491.144, 601.2449, 9.140249, 5495.632, 594.854, 9.234676, 5493.382, 607.4449, 9.039009, 5490.767, 601.4124, 9.137997, 5495.593, 594.1479, 9.24595, 5492.697, 99.92152, 100.0, 99.96412, 99.91456, 100.0, 99.94841
720.86836, 281.7803478037206, 280.79429190585705, 281.2847346831236, 37.970325704207966, 38.20548922973215, 38.15156615702856, 10672.574545332145, 10690.188411625513, 10708.460398252442, 246.12837669675173, 45.54235100491496, 53.75830765905994, 10669.172155035625, 10692.135595972304, 10702.122041886183, 0.9999882367963129, 0.9999915313154338, 0.999990212006709, 60.003014200626886, 60.00140571510881, 60.00046702381304, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 613.653, 8.9276, 5478.588, 594.844, 9.234926, 5493.227, 601.027, 9.143929, 5495.811, 601.1339, 9.140685, 5495.625, 595.1368, 9.230588, 5493.619, 600.3707, 9.153291, 5495.646, 99.694, 99.96039, 100.0, 100.0, 99.96752, 100.0
723.29736, 281.88901528651127, 280.3160928636281, 281.1307033143264, 37.985967788545786, 38.1884257810465, 38.17947522132771, 10666.270063453834, 10694.070000292792, 10705.506588679831, 248.6165027896377, 46.841657258531995, 48.08981557745392, 10667.131862915128, 10693.67800553116, 10707.021274611843, 0.9999884987335437, 0.9999895467561333, 0.9999878654284949, 60.00105793610665, 60.00012349215666, 59.999605059979835, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3443, 9.041105, 5491.085, 601.1865, 9.140433, 5495.589, 594.8152, 9.235413, 5493.447, 607.4644, 9.039192, 5490.708, 601.3933, 9.137997, 5495.531, 594.1479, 9.245217, 5492.703, 99.92142, 100.0, 99.96534, 99.91456, 100.0, 99.94973
725.7308400000001, 281.6931809605682, 280.78270617411545, 281.1269422906521, 37.94279916167938, 38.14113330410785, 38.129504201000735, 10663.503991097157, 10681.967902947075, 10698.361073999162, 247.04458841628775, 42.970774327554864, 62.40423679961759, 10675.348613787795, 10662.763582874259, 10697.82140672908, 0.9999833796480582, 0.9999915862239215, 0.9999837330064658, 60.0055736768047, 60.00454330289851, 60.0019656487603, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3837, 9.040569, 5491.231, 601.7118, 9.132881, 5495.163, 593.5534, 9.260999, 5490.892, 610.1829, 8.978886, 5484.25, 605.9521, 9.056545, 5491.457, 588.1636, 9.324142, 5483.716, 99.92143, 100.0, 99.91789, 99.79702, 99.9423, 99.78732
728.1381200000001, 281.7794806402752, 280.8210140221632, 281.2529989464136, 37.98949038241012, 38.1931442567658, 38.14185272849483, 10676.045012937724, 10685.883366818314, 10709.033811411276, 247.6462731821365, 56.15648622372191, 47.17341483941891, 10677.858965254676, 10692.121159726239, 10709.090599094905, 0.9999900246264959, 0.9999909253738164, 0.9999888603973065, 60.008868814419955, 60.00530931007672, 60.006258537999315, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 604.0716, 9.089112, 5493.65, 602.8792, 9.114646, 5495.34, 594.4464, 9.24075, 5493.103, 607.3867, 9.038641, 5490.754, 601.3742, 9.137997, 5495.628, 594.1081, 9.244851, 5492.644, 99.97803, 99.99346, 99.95812, 99.91538, 100.0, 99.95085
730.51184, 281.642428466959, 280.71053809658054, 281.180493609052, 38.008550224980844, 38.18175891512947, 38.1832627322954, 10669.797381324819, 10691.19943796046, 10704.697780888428, 243.91842035669606, 50.239297211405756, 50.14804635445944, 10673.534749591625, 10683.651129669948, 10710.832570121702, 0.999989958372399, 0.9999907174268968, 0.9999888846040368, 60.00721514638822, 60.00891885719211, 60.0030177583113, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3443, 9.040748, 5491.19, 601.2643, 9.140249, 5495.702, 594.8734, 9.235597, 5493.441, 607.4449, 9.038641, 5490.702, 601.3933, 9.137815, 5495.644, 594.0883, 9.245217, 5492.695, 99.92332, 100.0, 99.96099, 99.91444, 100.0, 99.9507
732.8799200000001, 281.6038020263594, 280.6896814094002, 281.12257926749106, 38.0025614543319, 38.14441181510621, 38.18069936405679, 10667.297540625552, 10689.180953484396, 10706.10171802907, 246.1724540574719, 46.05182849002722, 53.33978535809456, 10677.114249415565, 10695.772068754277, 10702.929375679105, 0.9999890388290937, 0.9999891190086385, 0.9999880379174619, 60.014141136752734, 60.01184032466982, 60.01448999381719, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 613.6136, 8.928492, 5478.646, 594.844, 9.234189, 5493.348, 601.0852, 9.142824, 5495.634, 601.1533, 9.141604, 5495.449, 595.1559, 9.230953, 5493.611, 600.3508, 9.15384, 5495.7, 99.69389, 99.96477, 100.0, 100.0, 99.96738, 100.0
735.26808, 281.75926048142617, 280.73668232964997, 281.14085024243377, 37.96559561839487, 38.190118478552755, 38.181806664647574, 10676.77536825338, 10695.119544513578, 10702.339454300403, 245.77791015170533, 47.34201056427946, 53.25202467737563, 10680.595939708814, 10687.590022873575, 10711.173136617834, 0.999989958493828, 0.9999894971148304, 0.9999875685940658, 60.01358881451055, 60.01486013716977, 60.014147525483786, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.364, 9.040391, 5490.965, 601.2254, 9.140801, 5495.582, 594.8152, 9.235229, 5493.327, 607.4255, 9.039009, 5490.754, 601.4124, 9.137631, 5495.529, 594.128, 9.244851, 5492.751, 99.92343, 100.0, 99.96209, 99.91538, 100.0, 99.94878
737.6151600000001, 281.76959265449295, 280.69411111182944, 281.206177479512, 37.964164414668204, 38.12159447197481, 38.14570547126258, 10659.221865229068, 10681.186297345528, 10695.499531304607, 243.38078789205792, 49.389555350272076, 44.96572408765496, 10663.493189093671, 10677.985838479044, 10698.802931562586, 0.9999890604025871, 0.9999886093968984, 0.999991889793436, 60.01907918920061, 60.01723824616098, 60.021041340569255, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 607.3246, 9.041105, 5491.08, 601.2643, 9.140617, 5495.531, 594.854, 9.234676, 5493.433, 607.5226, 9.028896, 5489.453, 593.7253, 9.250129, 5491.851, 591.7025, 9.285686, 5488.15, 99.92132, 100.0, 99.96414, 99.89936, 99.93534, 99.88126
740.0418800000001, 281.5859800973261, 280.6026232008194, 281.1939519054349, 37.999642115668074, 38.206684707121184, 38.18071961226275, 10675.830184084172, 10692.0971840928, 10704.363400146833, 244.3523360609097, 47.27065375215625, 54.83283499389853, 10676.82787995187, 10690.636121894078, 10700.991005959286, 0.9999900650023092, 0.9999885309060862, 0.9999909667211626, 60.01388765579442, 60.016927209328934, 60.018531928239916, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 600], 5500.0, [], 601.1144, 9.136585, 5495.664, 605.9337, 9.07136, 5493.639, 591.1463, 9.28548, 5490.577, 609.4062, 9.014187, 5489.237, 594.431, 9.234789, 5493.553, 593.9888, 9.245584, 5492.757, 100.0, 99.95322, 99.89716, 99.88779, 99.9652, 99.95062
