TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1060.68408, 281.81579775476536, 280.84584277292146, 281.35409010495715, 37.91410555381186, 38.1075900308337, 38.0740853646247, 10660.304480405983, 10677.183286530428, 10693.998197687537, 239.6728112792648, 47.99954811861198, 50.41175981032029, 10663.054041985326, 10685.433494374474, 10689.513728642123, 0.9999894047866824, 0.9999909769190033, 0.9999889963680609, 60.00501180389053, 60.00644921210467, 60.00715990267425, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.364, 9.041284, 5491.248, 601.1865, 9.141354, 5495.582, 588.4481, 9.320639, 5484.648, 607.4255, 9.03956, 5490.91, 601.2026, 9.144937, 5495.555, 822.2849, 6.648574, 5468.412, 99.91922, 100.0, 99.80511, 99.91552, 100.0, 99.50991
1063.0806400000001, 281.5761147413514, 280.6787446691293, 281.09935960107657, 38.018286344926494, 38.19872405659986, 38.21536752201636, 10666.733206935876, 10699.173153809985, 10706.221366209518, 239.8264341853719, 40.44188160059352, 51.3748152537446, 10674.119336951757, 10704.604040076054, 10711.40356683922, 0.9999865248023342, 0.9999934326344712, 0.9999901467923058, 60.01027522703932, 60.009214605136584, 60.010890948806946, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 613.5939, 8.928492, 5478.64, 594.9413, 9.233268, 5494.254, 583.6533, 9.374204, 5476.813, 604.2603, 9.092697, 5493.458, 599.0662, 9.166852, 5495.678, 822.2451, 6.651688, 5469.5, 99.696, 99.96848, 99.63659, 99.97037, 100.0, 99.52762
1065.51932, 281.6149810946711, 280.73797346991364, 281.1280987651679, 38.00100880268509, 38.19071502091474, 38.19979593791711, 10677.208204814735, 10677.988184631653, 10711.202651415435, 241.1212391971867, 43.519497942552334, 51.025442563063734, 10683.21451521011, 10687.468713552009, 10709.912617299631, 0.9999881023414561, 0.9999922628503558, 0.9999875732566038, 60.01060484937539, 60.00916709657476, 60.01189430179756, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3246, 9.041462, 5491.19, 601.1865, 9.141354, 5495.581, 588.4481, 9.320455, 5484.7, 607.4255, 9.039192, 5490.93, 601.2598, 9.139275, 5495.558, 820.6348, 6.669267, 5473.107, 99.92247, 100.0, 99.80628, 99.91348, 100.0, 99.59418
1068.0032800000001, 281.82406873872304, 280.92565180593067, 281.36200902066764, 37.98740212365894, 38.189880640675774, 38.17310914495526, 10679.025496311975, 10695.814423526486, 10716.212898006837, 243.02102820421806, 52.57942051611599, 41.79996090636132, 10672.399555874985, 10698.640005508787, 10716.954750030794, 0.9999927348963723, 0.999990211611904, 0.9999911489634054, 60.00893042113146, 60.010298542465335, 60.00750880538242, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 601.075, 9.143545, 5495.812, 607.4901, 9.038572, 5490.657, 594.8346, 9.23486, 5493.432, 613.4453, 8.931081, 5478.785, 607.5163, 9.037917, 5490.602, 814.3126, 6.735557, 5485.128, 100.0, 99.91479, 99.9632, 99.69449, 99.91261, 99.81511
1070.3508800000002, 281.7307415407878, 280.84480484532713, 281.3713593529182, 37.978596036347206, 38.17344330943551, 38.154380153475294, 10674.308145527357, 10702.11316755827, 10710.244633180668, 241.44237467605035, 45.72422510884189, 47.54211800236709, 10676.592098810417, 10699.92565295923, 10713.90878004892, 0.9999881020774726, 0.9999906941775925, 0.9999889411328925, 60.0095055685909, 60.01114173162736, 60.009326533134946, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3443, 9.040748, 5491.138, 601.2254, 9.140617, 5495.53, 588.4286, 9.320639, 5484.589, 607.4255, 9.039376, 5490.864, 601.2789, 9.140005, 5495.568, 820.8932, 6.67, 5473.222, 99.92143, 100.0, 99.8052, 99.91739, 100.0, 99.59826
1072.89316, 281.7231671213943, 280.9385655306552, 281.35250884204044, 38.010436016261266, 38.15387792091202, 38.13141767407403, 10663.473637719808, 10687.734986668245, 10699.619875657665, 242.19462919948, 46.53265229452518, 45.8728127266138, 10672.581049189319, 10693.522945423883, 10704.677967138748, 0.9999890256323696, 0.9999911530821698, 0.9999888608637408, 60.009566779346414, 60.00890579580457, 60.00249976744624, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3443, 9.04164, 5491.19, 601.1865, 9.140801, 5495.582, 594.854, 9.235044, 5493.379, 607.4255, 9.039009, 5490.76, 601.1835, 9.141101, 5495.556, 821.8475, 6.650772, 5467.443, 99.92332, 100.0, 99.96424, 99.91848, 100.0, 99.50884
1075.2630800000002, 281.7067384713963, 280.78993707601694, 281.1891650813859, 38.0250137042134, 38.21744817962352, 38.20497670085101, 10679.88386611891, 10698.485166021856, 10711.583067153084, 242.8071894007942, 36.77740133358384, 50.556548721208856, 10677.833474790163, 10690.874808619306, 10717.881946617728, 0.9999904792864197, 0.99998904782592, 0.9999894755246419, 60.00844796507139, 60.008842479849804, 60.01088564641233, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 613.5939, 8.928492, 5478.587, 594.9607, 9.233453, 5494.321, 600.2699, 9.164176, 5495.557, 603.6583, 9.092329, 5493.835, 599.0662, 9.173609, 5495.738, 823.0603, 6.64363, 5467.844, 99.69399, 99.97149, 100.0, 99.9779, 100.0, 99.4985
1077.66892, 281.5488016641735, 280.7765532150118, 281.1824619295924, 38.0145042226071, 38.16261500254677, 38.20499611054183, 10669.571491974, 10704.727600981021, 10706.098125616028, 242.93524807959062, 41.94093860170142, 51.07595417938592, 10677.66871034755, 10696.526449560066, 10713.417263628417, 0.9999879893569498, 0.9999925231493078, 0.9999911771374035, 60.00793116515071, 60.01204716707764, 60.008959241656015, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3049, 9.04164, 5491.034, 601.2254, 9.140985, 5495.691, 594.7958, 9.235781, 5493.388, 607.4644, 9.038641, 5490.82, 601.2407, 9.14037, 5495.336, 820.7938, 6.667802, 5473.45, 99.91837, 100.0, 99.96318, 99.91466, 99.99876, 99.60051
1080.03952, 281.59575129246446, 280.8270274914324, 281.24822223737254, 38.0185616727577, 38.17636794912942, 38.16842982645706, 10673.16412335453, 10691.073319819046, 10718.740147231092, 239.11951188421972, 46.04238448456999, 47.34197654883246, 10677.438513449275, 10694.663434704154, 10714.298844201934, 0.9999920056241473, 0.9999923112533278, 0.9999913773738265, 60.01549266876553, 60.01370712919687, 60.01282220184651, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 601.7453, 9.140333, 5495.545, 607.4512, 9.03802, 5490.774, 588.5645, 9.319902, 5484.76, 613.4647, 8.930346, 5478.615, 607.5353, 9.037735, 5490.6, 814.5511, 6.733908, 5485.246, 100.0, 99.9137, 99.80631, 99.69663, 99.91259, 99.80789
1082.41468, 281.7032596420236, 280.78362443999424, 281.17565822043497, 38.020621045130426, 38.20821529612405, 38.223442865205136, 10679.23329541035, 10701.083842277341, 10711.249620663873, 239.38146245037206, 40.88494468469804, 44.810963305420046, 10681.46068591843, 10696.689862297206, 10718.60711073277, 0.999988746198335, 0.99999254047278, 0.9999914223727764, 60.01051721228065, 60.01122269559541, 60.013030440577715, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3246, 9.04164, 5491.08, 601.2254, 9.141539, 5495.53, 594.8152, 9.234676, 5493.371, 607.4255, 9.039192, 5490.878, 601.2216, 9.140553, 5495.508, 820.6944, 6.667436, 5473.212, 99.92227, 100.0, 99.9632, 99.91764, 100.0, 99.59618
1084.8433200000002, 281.57962740152334, 280.7985105303978, 281.21917075466826, 38.0121007885682, 38.191793931456225, 38.16740329782993, 10674.365032946644, 10698.266872067246, 10714.861586574329, 246.83473810727628, 36.597396354976354, 49.55942285037463, 10661.44514291526, 10685.1537524193, 10689.404704429864, 0.9999883493031824, 0.9999917147218694, 0.9999877879685795, 60.01314603897974, 60.01343947002275, 60.01451780103497, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3246, 9.040748, 5491.028, 601.1865, 9.141354, 5495.589, 588.4481, 9.320271, 5484.582, 607.4449, 9.03956, 5490.813, 601.2979, 9.139458, 5495.552, 820.5552, 6.667619, 5472.7, 99.92143, 100.0, 99.8062, 99.91646, 99.99996, 99.59314
1087.267, 281.6170059998479, 280.77086016453, 281.1292350973944, 38.00763199569529, 38.209938362696086, 38.196176023642494, 10673.775497330058, 10700.823213902753, 10717.5074264373, 240.84728815425387, 37.63574399783738, 48.378433951294255, 10667.252160963902, 10702.4499392192, 10712.181158498692, 0.9999893899433929, 0.9999929916767795, 0.9999913759204356, 60.01377430568187, 60.0128801148902, 60.0149951575466, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 613.5939, 8.928492, 5478.588, 594.8245, 9.23511, 5493.287, 582.1392, 9.397029, 5470.268, 601.3087, 9.134618, 5495.251, 596.4148, 9.203742, 5495.131, 824.1736, 6.638319, 5467.04, 99.69705, 99.96148, 99.5426, 99.99772, 99.99503, 99.48385
1089.66864, 281.6188128470479, 280.71540391599444, 281.2185256544656, 38.007381133898456, 38.20269065501052, 38.1866163094079, 10678.934780021182, 10694.610278974218, 10703.760281149735, 234.284073749252, 38.60174892160285, 49.53404146595631, 10664.826535974473, 10697.156870711846, 10707.421260606365, 0.9999892481140503, 0.9999927125369462, 0.9999896584418057, 60.016188378995764, 60.01570838844179, 60.01689642262782, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.364, 9.041284, 5491.086, 601.1671, 9.140617, 5495.694, 588.4481, 9.320086, 5484.758, 607.3867, 9.039744, 5490.753, 601.317, 9.139458, 5495.4, 820.7938, 6.667253, 5473.158, 99.92237, 100.0, 99.80642, 99.91753, 99.99994, 99.59519
1092.074, 281.9101846519946, 280.35874391818646, 281.2468146668299, 38.01877624166874, 38.1822952604, 38.201351999135326, 10691.3643441497, 10683.144392767135, 10721.437255539926, 241.85660774237505, 47.277700086550794, 41.61754657217534, 10680.609366300218, 10697.769649094264, 10709.251923757158, 0.9999906007195329, 0.9999907959396716, 0.9999897875129838, 60.01945452368827, 60.01877632916621, 60.02369561758266, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 603.7365, 9.109636, 5495.198, 606.3811, 9.057361, 5491.025, 594.2134, 9.237989, 5493.304, 613.4453, 8.93053, 5478.614, 607.5353, 9.03737, 5490.602, 814.4517, 6.735923, 5485.133, 99.98969, 99.93119, 99.96179, 99.69865, 99.91261, 99.81311
1094.46072, 281.5920621894181, 280.6121377206228, 281.07678678101655, 38.039652226575186, 38.22142247266218, 38.20932648153437, 10675.691678821953, 10699.021570150851, 10711.374417045135, 246.40892112323218, 42.86618518074556, 50.94729111186825, 10668.0017116053, 10686.681873052119, 10703.935774317299, 0.9999887645102764, 0.9999931393971139, 0.9999886718732367, 60.020139031595825, 60.02184832993445, 60.02301101999057, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.364, 9.040569, 5491.196, 601.1865, 9.140985, 5495.588, 588.4481, 9.320455, 5484.7, 607.4061, 9.03956, 5490.695, 601.317, 9.140553, 5495.459, 820.7938, 6.668168, 5472.873, 99.92343, 100.0, 99.80427, 99.91431, 100.0, 99.59001
1096.8192000000001, 281.6491122761881, 280.9097645098696, 281.25463608576484, 37.99541342333242, 38.18627585280399, 38.15575120098141, 10671.53131310465, 10700.624258661432, 10703.529725164073, 238.84861682184328, 33.391979387260335, 48.73880739725155, 10674.6690173654, 10693.222679445727, 10697.41108824959, 0.9999889118367349, 0.9999929973867488, 0.9999876357387317, 60.02587925880297, 60.02021589506204, 60.02278294306409, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3443, 9.041105, 5491.195, 601.1671, 9.140801, 5495.574, 588.4481, 9.320455, 5484.59, 607.4644, 9.03956, 5490.648, 601.2407, 9.139092, 5495.387, 820.6348, 6.669816, 5473.105, 99.92133, 100.0, 99.80322, 99.91347, 100.0, 99.59424
1099.2949600000002, 281.6515904459844, 280.95391376663196, 281.26019773433194, 38.003836288712705, 38.144790690465605, 38.18203914208149, 10680.665489083176, 10703.86162313453, 10702.28008739309, 240.08669427432505, 35.576507470103934, 48.85035757812372, 10680.311139422252, 10704.630578007153, 10712.694079046474, 0.99998886285704, 0.9999922340811949, 0.999990340393497, 60.023888931220604, 60.02143404047468, 60.02393502060168, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 613.6136, 8.928313, 5478.535, 594.8245, 9.23511, 5493.4, 582.1392, 9.396845, 5470.15, 601.1533, 9.14142, 5495.671, 595.2131, 9.229675, 5494.286, 825.4659, 6.615063, 5463.265, 99.69304, 99.96039, 99.54045, 100.0, 99.97216, 99.38496
1101.66532, 281.73384070323283, 280.7946402568172, 281.2635024246909, 38.012176048355755, 38.1748765756077, 38.200133333419934, 10674.47053254952, 10698.22944393394, 10712.044471546827, 242.8162390575974, 32.85899694991713, 51.45202178922818, 10683.240609093617, 10692.00396029978, 10718.005545053009, 0.9999881240915792, 0.9999939184319794, 0.9999873868082467, 60.02691965018915, 60.027707353783995, 60.02713183201655, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3837, 9.040927, 5491.144, 601.1865, 9.140801, 5495.349, 588.4481, 9.320455, 5484.583, 607.4449, 9.038825, 5490.969, 601.1835, 9.140553, 5495.483, 820.6944, 6.667985, 5472.927, 99.92038, 100.0, 99.80309, 99.91562, 100.0, 99.59099
1104.0966, 281.8440792390791, 280.9666141566296, 281.30383730909347, 38.001446514688155, 38.19605272892106, 38.18644631790455, 10679.92673844704, 10693.906513351862, 10703.855322584079, 245.0863081379357, 48.08079122464619, 46.24487430858153, 10674.961257671384, 10684.455769408672, 10712.550119259398, 0.9999909886939687, 0.9999900533031213, 0.9999892397967984, 60.02698069674858, 60.03039313570749, 60.02708416177375, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 605.7868, 9.077333, 5493.698, 603.6768, 9.092174, 5493.876, 590.9716, 9.273332, 5491.385, 612.8627, 8.94248, 5478.882, 607.4781, 9.038648, 5490.753, 814.5114, 6.735373, 5485.24, 99.9643, 99.9722, 99.91041, 99.70433, 99.91351, 99.81094
1106.49748, 281.71684968247143, 280.82915591733763, 281.1708055896142, 37.95052147105218, 38.17391067738949, 38.16460880529847, 10680.34781107287, 10706.25004454956, 10708.49542261121, 241.88378591440141, 43.87009698349357, 46.181156940134315, 10675.387899065585, 10700.051425701009, 10707.624407806808, 0.9999844589099378, 0.9999898795883869, 0.9999885737705695, 60.03269692820627, 60.034612230785704, 60.03296992581721, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 606.7331, 9.044139, 5491.185, 601.1865, 9.140985, 5495.633, 588.4675, 9.320455, 5484.701, 607.4644, 9.03956, 5490.768, 601.317, 9.139458, 5495.337, 820.5552, 6.667436, 5473.104, 99.92322, 100.0, 99.80416, 99.91361, 100.0, 99.58799
1108.89848, 281.55273212092686, 280.86693755885693, 281.33362618459546, 37.95176188251927, 38.174051376540426, 38.16038174117919, 10667.980038743013, 10693.843635791276, 10711.926959261984, 246.96215971138508, 38.884660399649874, 50.43919721201064, 10671.677858325846, 10698.593022346355, 10710.430980283736, 0.9999900457779186, 0.9999883323951797, 0.999987654852512, 60.02947357732723, 60.027243647292536, 60.028206430093896, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3049, 9.041284, 5491.248, 601.2059, 9.141539, 5495.633, 588.4675, 9.320086, 5484.707, 607.4255, 9.039192, 5490.597, 601.2979, 9.139275, 5495.561, 820.6746, 6.670549, 5472.989, 99.91742, 100.0, 99.80739, 99.9186, 100.0, 99.60564
1111.29716, 281.59764791713343, 280.8596092159478, 281.2295981811681, 37.98218832063351, 38.18245644668373, 38.147597861697925, 10678.084915712368, 10694.107257875934, 10717.372634735677, 245.1195926585665, 43.78005718312079, 51.57288053576303, 10668.959224254568, 10685.947089844109, 10706.299239663873, 0.9999899567333684, 0.9999940227298255, 0.9999898487238542, 60.02474347257338, 60.02332327099168, 60.021446184768486, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 613.6136, 8.928313, 5478.587, 594.8051, 9.235294, 5493.338, 582.1392, 9.396845, 5470.321, 601.1533, 9.141973, 5495.618, 595.0414, 9.231502, 5493.428, 827.0564, 6.596385, 5457.592, 99.69399, 99.96244, 99.54369, 100.0, 99.96405, 99.29416
1113.7552400000002, 281.6710172431596, 280.79426585933834, 281.2776141247965, 37.997480858276084, 38.15513141230534, 38.17855382210788, 10680.91348851386, 10695.788933324586, 10707.847190806657, 238.93177411438774, 43.84098849702366, 47.36128516578901, 10677.302332610388, 10699.700847174328, 10703.790147016054, 0.9999908133124698, 0.9999932624384127, 0.9999919429809886, 60.02093444858339, 60.02061962653161, 60.01937589423973, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3443, 9.041284, 5491.19, 601.1865, 9.140985, 5495.357, 588.4675, 9.320455, 5484.819, 607.4255, 9.039192, 5490.814, 601.2598, 9.14037, 5495.603, 820.754, 6.665421, 5472.472, 99.92027, 100.0, 99.80739, 99.91753, 100.0, 99.58276
1116.15724, 281.7012976081936, 280.81344169991144, 281.31202037768696, 37.992426033178695, 38.20141979829991, 38.17255132476539, 10675.83184355696, 10699.506321481367, 10714.711447283295, 240.52196460119467, 48.094229290322346, 47.96594922806162, 10681.622070005935, 10705.227416112884, 10710.48422933977, 0.9999924103555687, 0.9999909221762686, 0.9999909870002489, 60.02022004247507, 60.02029540038536, 60.01835579106391, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 606.7528, 9.062343, 5492.92, 603.3266, 9.107278, 5494.126, 590.2534, 9.294132, 5489.004, 611.8918, 8.960132, 5480.248, 607.0013, 9.040109, 5490.649, 814.571, 6.734457, 5485.128, 99.94824, 99.98672, 99.88355, 99.74585, 99.91348, 99.81304
1118.5994, 281.8499688904594, 280.82327249314517, 281.33775836306285, 37.99853035373647, 38.13875015240207, 38.16806965509498, 10673.648527724064, 10694.830979300194, 10709.832284697894, 245.34609237480208, 45.53916787944763, 49.272073536100834, 10674.760539246372, 10700.06010924341, 10719.431175439799, 0.9999879043456167, 0.9999917345083946, 0.9999906106341571, 60.022277269133426, 60.023534531915246, 60.01990360713129, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 605.7671, 9.058595, 5491.874, 601.3032, 9.139144, 5495.575, 588.8169, 9.318614, 5484.7, 607.4061, 9.039376, 5490.813, 601.2598, 9.139823, 5495.484, 820.7739, 6.668168, 5473.332, 99.94602, 100.0, 99.80347, 99.91348, 100.0, 99.59418
1121.05148, 281.93758221544533, 280.31499897279906, 281.35046538010175, 38.012413291031976, 38.17330649415483, 38.16797505696513, 10666.66757166327, 10690.596410962286, 10717.041708207922, 250.43168914169598, 37.65016594701274, 47.91895870051849, 10662.75074020562, 10700.212433387005, 10713.00048616099, 0.9999884488620228, 0.9999932919312631, 0.9999864132717841, 60.024313503564905, 60.03353433377368, 60.02762476874364, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3049, 9.04164, 5491.075, 601.2059, 9.140985, 5495.625, 588.4286, 9.320455, 5484.642, 607.4449, 9.038825, 5490.872, 601.2407, 9.13964, 5495.55, 820.7739, 6.667985, 5472.99, 99.92332, 100.0, 99.80416, 99.91444, 100.0, 99.59418
1123.47476, 281.57015645903533, 280.797532068046, 281.1614805045393, 38.01510660906381, 38.17182630024156, 38.17041135828245, 10675.173721185838, 10704.585870006393, 10709.657232964359, 238.8419555225637, 35.34508515825101, 56.97195153508346, 10674.815159011674, 10700.337018798717, 10710.946484089673, 0.9999866916359749, 0.9999934947214777, 0.9999896669323788, 60.024417414791436, 60.022677634960246, 60.02410795936251, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 613.6136, 8.92867, 5478.588, 594.8245, 9.235294, 5493.34, 582.1392, 9.397029, 5470.262, 601.1339, 9.141973, 5495.501, 595.0605, 9.231684, 5493.596, 827.0365, 6.597301, 5455.924, 99.694, 99.96554, 99.5425, 100.0, 99.96604, 99.28158
1125.87544, 281.82950911139994, 280.90277564622204, 281.30237795115056, 37.99904594986636, 38.16538156551324, 38.14840070245729, 10683.804137362658, 10704.54500596881, 10704.873838760966, 242.40856478034675, 41.295306030340726, 50.75146545330972, 10678.968669818507, 10690.306257481794, 10704.91639550199, 0.9999879867917674, 0.9999937903312458, 0.9999868091698221, 60.02819602664027, 60.02329500073762, 60.02561365759292, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3049, 9.041462, 5491.185, 601.1476, 9.141539, 5495.53, 588.4481, 9.320271, 5484.589, 607.3867, 9.03956, 5490.708, 601.2407, 9.139275, 5495.459, 820.754, 6.6689, 5473.042, 99.91942, 100.0, 99.8032, 99.91849, 100.0, 99.59307
1128.21864, 281.86335649569577, 281.0190848470807, 281.36403641054375, 37.96554144703103, 38.162699252086504, 38.15861829849948, 10678.19731674259, 10704.33938383601, 10711.376057464891, 244.11738500404863, 42.81916887677198, 49.954348384433615, 10671.170629856182, 10693.480788680343, 10704.303859684618, 0.999988701862432, 0.9999922346611896, 0.999990218182535, 60.02514210773663, 60.02747473640079, 60.02534888028685, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3246, 9.041284, 5491.788, 601.7507, 9.123302, 5495.118, 590.2922, 9.293948, 5487.882, 610.8625, 8.978886, 5483.542, 606.0666, 9.053623, 5491.446, 814.8096, 6.730978, 5485.07, 99.9246, 99.99479, 99.86707, 99.78415, 99.93708, 99.81196
1130.6444800000002, 281.9943264580108, 280.92670248655446, 281.46954957796163, 37.99209394199282, 38.13942711934049, 38.150164568364175, 10673.779869030779, 10686.891974549368, 10719.736719023389, 244.6164640311813, 42.33304118805563, 49.50743503867943, 10667.699548995864, 10701.628344816852, 10722.879518103839, 0.9999894815520028, 0.9999921111477396, 0.9999883966844185, 60.03145272638822, 60.02977450199116, 60.02589859362379, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 604.3279, 9.09179, 5493.965, 603.2098, 9.116119, 5495.247, 590.2728, 9.294316, 5486.194, 607.4644, 9.038825, 5490.82, 601.2598, 9.139823, 5495.516, 820.6944, 6.66945, 5473.272, 99.97381, 99.99714, 99.86801, 99.91442, 100.0, 99.59108
1133.0438800000002, 281.63883764517254, 280.77029386584235, 281.2648296293036, 37.97459264236032, 38.18888364574166, 38.186813754705916, 10682.785298786439, 10699.423645768644, 10711.593175200653, 238.21484535764466, 42.20518605775192, 49.891814319634705, 10677.093578264461, 10701.385819103609, 10718.154789253673, 0.9999881355820954, 0.9999931715885286, 0.9999873443059023, 60.027988294175074, 60.02448947596795, 60.02760484460351, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.364, 9.04164, 5491.081, 601.2254, 9.140617, 5495.574, 594.7958, 9.235965, 5493.313, 607.4255, 9.039376, 5490.702, 601.2407, 9.139458, 5495.553, 820.6746, 6.668717, 5472.872, 99.92133, 100.0, 99.96194, 99.91444, 100.0, 99.59424
1135.45776, 281.7259237943818, 280.78048846853216, 281.2414623633584, 38.01155098219835, 38.18381981026643, 38.163601737696446, 10673.098769160308, 10692.562305432504, 10702.793759564156, 237.53313706400877, 41.17705414457305, 50.56185387167261, 10681.809290834917, 10695.929083761835, 10713.903151517354, 0.999989521777389, 0.9999931564156018, 0.9999913640192658, 60.02369395975544, 60.02415046685873, 60.02606603968966, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 613.5742, 8.928849, 5478.697, 594.8245, 9.23511, 5493.398, 601.0464, 9.143192, 5495.639, 601.1339, 9.141788, 5495.501, 595.0223, 9.232049, 5493.427, 827.0564, 6.597301, 5455.641, 99.69399, 99.96244, 100.0, 100.0, 99.96705, 99.27643
1137.85876, 281.7576058864431, 281.0108191784749, 281.3707555507303, 38.00351114127233, 38.1763728415993, 38.189674716227664, 10677.44419071843, 10700.392566111173, 10701.396292761488, 240.52374373048747, 43.44532609846101, 45.403369649196975, 10690.939144625785, 10707.532237826721, 10706.68295888795, 0.9999892804599264, 0.9999936024137569, 0.9999902953877284, 60.02813911435873, 60.027011880488594, 60.01636152700784, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3246, 9.040927, 5491.028, 601.1476, 9.140801, 5495.459, 594.8152, 9.23486, 5493.439, 607.4449, 9.039009, 5490.656, 601.2789, 9.139458, 5495.502, 820.6547, 6.667985, 5472.813, 99.91922, 100.0, 99.96424, 99.9167, 100.0, 99.5889
1140.2380400000002, 281.59114524219535, 280.7963592224623, 281.3853194270209, 37.986614901345575, 38.186407697326274, 38.193249230822204, 10674.782835962815, 10699.45628732972, 10715.887768081608, 236.78737545414788, 45.69871550605967, 51.36066643026152, 10681.40385868883, 10688.838890723026, 10709.168981978117, 0.9999881706308895, 0.9999903629440211, 0.9999909130732783, 60.02175136074451, 60.01717976143151, 60.01918498058615, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3837, 9.040748, 5491.185, 601.1476, 9.140801, 5495.536, 594.8346, 9.236701, 5492.49, 608.5712, 9.012532, 5487.436, 603.9302, 9.087592, 5493.609, 816.6784, 6.711568, 5482.455, 99.92322, 100.0, 99.95251, 99.87439, 99.9743, 99.76437
1142.67128, 281.62098914330403, 280.87477868221663, 281.11586109303573, 38.033278917386376, 38.21101012521102, 38.18021380930087, 10670.735004188391, 10703.600583913121, 10714.620318985364, 249.45308898185613, 43.809487375177184, 47.30230549047883, 10688.114300745974, 10708.617009128695, 10720.796680578322, 0.9999900482998642, 0.9999912466302693, 0.9999901203710861, 60.015979884250775, 60.01794793215898, 60.022502085052345, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 602.2579, 9.124628, 5494.976, 605.2138, 9.083332, 5494.427, 590.564, 9.285665, 5491.587, 608.2022, 9.031838, 5490.658, 601.2979, 9.139458, 5495.442, 820.7342, 6.669084, 5473.106, 99.9971, 99.97508, 99.91325, 99.91363, 100.0, 99.59318
1145.1318800000001, 281.898698118246, 280.8962119153164, 281.21755456219955, 37.999423458719924, 38.182857417729, 38.16526642760422, 10675.685671360101, 10696.705945082826, 10716.902579206124, 241.78536205532873, 35.72124388806424, 55.87277562081135, 10663.178557343575, 10696.960158189655, 10711.352017603707, 0.9999898181718674, 0.9999915087537486, 0.999987702681756, 60.0155108616102, 60.01566738639656, 60.00946091865412, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3246, 9.041462, 5491.185, 601.1476, 9.141539, 5495.574, 588.4675, 9.320086, 5484.59, 607.4449, 9.038825, 5490.866, 601.317, 9.138909, 5495.561, 820.6149, 6.669633, 5472.642, 99.92237, 100.0, 99.80535, 99.91742, 100.0, 99.5858
1147.50268, 281.87805721534494, 280.9007054214687, 281.3143009623095, 37.94814379270772, 38.129090195572054, 38.11119852389542, 10658.680829620318, 10686.511543251538, 10699.303931807033, 234.44757776146207, 39.06442559122024, 43.29784875134942, 10667.971354245556, 10694.831411296944, 10696.205602541888, 0.9999908028710351, 0.9999939721503046, 0.9999895022881666, 60.01632681315041, 60.016346507109525, 60.023420374076906, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 613.6333, 8.927957, 5478.588, 594.8245, 9.23511, 5493.398, 582.1198, 9.396845, 5470.261, 601.1533, 9.142157, 5495.449, 595.0605, 9.231867, 5493.544, 827.0564, 6.597667, 5455.586, 99.69505, 99.96351, 99.54163, 100.0, 99.96804, 99.28591
1149.87248, 281.93760231268215, 280.6185798234521, 281.3994235265044, 37.97774224181716, 38.17007713505157, 38.19453742387516, 10683.261200347113, 10684.698494447535, 10718.11805753434, 235.54735878164036, 39.37968094708867, 66.45452265266249, 10701.420674908153, 10691.703898328076, 10715.302337428267, 0.9999800423204239, 0.9999966257453934, 0.9999800261050762, 60.02613516884202, 60.02262854350488, 60.02185879017107, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3443, 9.041284, 5491.248, 601.1476, 9.141907, 5495.528, 588.4675, 9.320455, 5484.647, 607.4644, 9.038457, 5490.71, 601.2979, 9.139458, 5495.511, 820.6149, 6.668351, 5472.929, 99.92333, 100.0, 99.80318, 99.91243, 100.0, 99.59103
1152.2494000000002, 281.9141429247166, 280.79202242201006, 281.35708508831004, 38.02251046993027, 38.22485361260718, 38.18524411523975, 10665.599386928388, 10696.965763852866, 10726.07723264674, 241.82300596873438, 30.340839027687252, 59.83425530367458, 10684.511912647351, 10694.399662344698, 10707.94563412896, 0.9999905896350485, 0.9999933505812627, 0.9999912452206072, 60.0260423425692, 60.03273087792821, 60.02885480846768, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3246, 9.041284, 5490.976, 601.2254, 9.140433, 5495.575, 588.4481, 9.320455, 5484.642, 607.4061, 9.039192, 5490.328, 601.9655, 9.119917, 5495.009, 818.3286, 6.694355, 5480.121, 99.92227, 100.0, 99.80628, 99.90764, 99.99281, 99.70328
1154.70448, 281.69775777825527, 280.8335381414212, 281.3192552811877, 37.99975588436156, 38.16905712323833, 38.16421987869363, 10674.600954311783, 10696.097912549842, 10710.625803304629, 242.6189133174512, 43.53493612192324, 48.5946365778218, 10673.167287382052, 10694.907990492062, 10710.008839524837, 0.9999888801895171, 0.9999911024081354, 0.9999875993905554, 60.02604059757363, 60.0274026767609, 60.03050806631645, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 601.0355, 9.143188, 5495.66, 606.7897, 9.059386, 5492.561, 592.874, 9.269466, 5489.426, 609.6974, 9.009958, 5489.516, 602.1945, 9.131605, 5495.372, 820.4558, 6.669816, 5473.272, 100.0, 99.941, 99.90387, 99.87742, 99.99825, 99.59945
1157.0752, 281.72151914082957, 280.79743481480955, 281.18793812747526, 37.999853667484594, 38.15301611503057, 38.14797969288445, 10671.575632936607, 10684.222350416963, 10716.468456029497, 240.80940380946686, 41.427653394668596, 50.759854285034635, 10668.436507488781, 10687.003992958795, 10706.575680245694, 0.9999885527920472, 0.999993840452134, 0.9999874271817752, 60.0293450754164, 60.029942471121686, 60.02580403848865, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3443, 9.040927, 5491.022, 601.1671, 9.140985, 5495.692, 588.4869, 9.320639, 5484.7, 607.4644, 9.038825, 5490.82, 601.2789, 9.140005, 5495.51, 820.7739, 6.668168, 5473.39, 99.92143, 100.0, 99.80522, 99.91553, 100.0, 99.59941
1159.4114000000002, 281.8407480903933, 280.8586683580107, 281.3915934338698, 37.94899065273832, 38.1126751496843, 38.115355928148034, 10672.735308052635, 10693.173220706376, 10699.86975972804, 234.92647439818927, 46.25403646429686, 52.19522821575811, 10662.904070511286, 10684.499896480354, 10694.86083846792, 0.9999867595920778, 0.9999942760250502, 0.9999898250079436, 60.03562441314146, 60.029842963931266, 60.03054741566533, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 613.4756, 8.929741, 5478.64, 594.8245, 9.23511, 5493.287, 582.1392, 9.396845, 5470.327, 601.1533, 9.141604, 5495.677, 595.0796, 9.231684, 5493.545, 826.9968, 6.597301, 5455.643, 99.69778, 99.96135, 99.54367, 100.0, 99.96618, 99.27646
1161.79268, 281.71816914033593, 280.8368763694252, 281.32722614370374, 37.99444722237107, 38.15827611541689, 38.163337720952946, 10676.238572545777, 10695.720159999553, 10717.973505747736, 238.74500291023287, 34.76104192304655, 51.4252661521723, 10676.815541777301, 10690.91373879618, 10702.934326059602, 0.999988543956003, 0.9999926328838433, 0.9999878844314088, 60.03117492881896, 60.02937124997183, 60.02788123998608, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.364, 9.041105, 5491.138, 601.2059, 9.140985, 5495.583, 588.4481, 9.320271, 5484.642, 607.4255, 9.039376, 5490.865, 601.2598, 9.139275, 5495.667, 820.6944, 6.668534, 5473.331, 99.92237, 100.0, 99.80533, 99.9136, 99.9989, 99.58896
1164.2171600000001, 281.86196772386694, 280.86920867915916, 281.213909583343, 37.98217213707413, 38.151090290585955, 38.191053985949, 10676.364967327632, 10702.16515536639, 10711.468559242407, 243.36092169434687, 36.29659440981686, 55.53208856846446, 10671.640885948127, 10698.272010859399, 10709.614338601084, 0.9999862002367442, 0.999994397414354, 0.999990726454037, 60.031253115377694, 60.02792354522422, 60.029912400602484, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3049, 9.041819, 5491.08, 601.2059, 9.141354, 5495.752, 588.4481, 9.320271, 5484.694, 607.4255, 9.039376, 5490.762, 601.3361, 9.138727, 5495.51, 820.6944, 6.672929, 5475.274, 99.92026, 100.0, 99.80511, 99.9154, 100.0, 99.63369
1166.6532000000002, 281.7790754585891, 280.7913961121706, 281.1542529556413, 37.98034629740244, 38.16154151240982, 38.15640745361866, 10676.080517593973, 10699.17420978066, 10706.8544362809, 242.78624823322335, 45.53810175856506, 45.134277317585656, 10682.740304338231, 10700.959185341453, 10701.165149101671, 0.9999917224853682, 0.9999910607883197, 0.9999888770604071, 60.030661688632954, 60.0297664112349, 60.02957463640103, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 601.0355, 9.144616, 5495.655, 607.529, 9.038204, 5490.774, 594.7764, 9.237805, 5492.652, 612.1248, 8.963809, 5484.242, 604.8268, 9.093618, 5494.439, 818.925, 6.688128, 5474.818, 100.0, 99.91575, 99.94992, 99.77444, 99.97545, 99.65026
1169.1327600000002, 281.82589879864236, 280.83180725772996, 281.3392506989314, 37.966716091367466, 38.1538798975439, 38.163729326700725, 10675.072240559006, 10692.308257343095, 10712.65512445462, 243.05433101566086, 39.88930459781136, 51.060100923894424, 10675.938790653732, 10690.719046099699, 10704.677319809407, 0.9999879312526259, 0.9999926921585385, 0.9999881718684526, 60.02741772663649, 60.02909559820314, 60.02627937332693, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3443, 9.04164, 5491.195, 601.1671, 9.141354, 5495.461, 588.4481, 9.320455, 5484.752, 607.4255, 9.039192, 5490.664, 601.2979, 9.139275, 5495.451, 820.595, 6.67, 5472.871, 99.92342, 100.0, 99.80211, 99.91645, 100.0, 99.58692
1171.53852, 281.9073408804726, 280.9767608922955, 281.3222735701384, 37.926563996970145, 38.12896107275083, 38.1002959284732, 10664.405430528272, 10685.101928813165, 10687.127582978597, 238.04723322330847, 43.248712534644255, 45.53783509603727, 10665.84217703485, 10681.99507217457, 10684.971268765557, 0.9999910592498154, 0.9999932050619821, 0.9999896116235114, 60.02899168351087, 60.02754688733232, 60.02360141722648, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 613.1996, 8.930455, 5479.016, 594.8051, 9.235294, 5493.28, 582.1198, 9.396845, 5470.15, 601.1339, 9.141604, 5495.618, 595.0605, 9.231502, 5493.6, 826.9968, 6.596934, 5455.871, 99.69969, 99.96135, 99.54045, 100.0, 99.96618, 99.27432
1173.89976, 281.6785954993959, 280.75362437380846, 281.3691943953825, 38.00119204416339, 38.17757595226444, 38.1712757777501, 10674.072307940072, 10689.171748364557, 10705.559620319043, 240.8389592293579, 36.07306508913007, 58.38287370033231, 10684.770899369883, 10701.862481970107, 10708.60428387947, 0.999988640294017, 0.9999920293422893, 0.9999883124380867, 60.02352132039134, 60.024405242907676, 60.02130826075034, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.3246, 9.041105, 5491.144, 601.1865, 9.140801, 5495.633, 588.4481, 9.320455, 5484.648, 607.4449, 9.039192, 5490.703, 601.2407, 9.140005, 5495.656, 820.7938, 6.670183, 5472.983, 99.92427, 100.0, 99.8032, 99.9155, 100.0, 99.60568
1176.3034, 281.79466185138267, 280.88983593734577, 281.274753727363, 37.98451949950331, 38.178262921205125, 38.16423801532571, 10678.275132807963, 10698.158682391439, 10715.59010617521, 246.5505734624967, 37.86857878943374, 56.56704984987937, 10670.43119235307, 10699.72458367284, 10699.251155961992, 0.9999854541170333, 0.9999926578362193, 0.9999869996251437, 60.02548572932008, 60.02550413043597, 60.02534592248534, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 607.2063, 9.041819, 5490.976, 601.2254, 9.140433, 5495.649, 588.4286, 9.320639, 5484.699, 607.4255, 9.03809, 5490.819, 601.2979, 9.138909, 5495.345, 820.7143, 6.6689, 5473.617, 99.92226, 100.0, 99.80309, 99.91363, 100.0, 99.58579
1178.6990400000002, 281.85634350411283, 280.84116367035483, 281.26014931009126, 37.98223564392413, 38.197946692082894, 38.170883356794505, 10670.037955998816, 10694.785341328678, 10715.127565741492, 241.40432810029324, 46.740235308909774, 46.34446356249555, 10673.945566806395, 10690.194344832722, 10706.964686048439, 0.9999900452349587, 0.9999897938939877, 0.9999906119391131, 60.02114608671944, 60.02211765350053, 60.02356269946145, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 600 800], 5500.0, [], 601.0158, 9.143723, 5495.644, 607.4706, 9.03802, 5490.655, 594.7958, 9.235597, 5493.186, 613.4453, 8.938251, 5480.741, 606.2001, 9.066956, 5493.237, 817.1357, 6.699116, 5478.527, 100.0, 99.91359, 99.96412, 99.73317, 99.95019, 99.70533
