TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2259.0769600000003, 281.5063731819182, 280.59436388200317, 281.0616706749385, 38.067042383620326, 38.266267695570086, 38.2429514880234, 10684.162820478436, 10708.544078327648, 10710.203395718785, 242.62331731945778, 45.826935310006405, 51.05704232800235, 10689.50827195265, 10705.211780605328, 10717.436193268979, 0.9999871327855666, 0.9999922541378232, 0.9999881168269343, 60.002988407841634, 59.99708013350906, 59.99826901755066, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.4965, 9.058951, 5492.438, 600.8363, 9.147064, 5495.724, 594.3881, 9.241118, 5492.996, 607.2507, 9.043789, 5491.096, 796.0129, 6.903201, 5494.803, 822.8217, 6.646377, 5467.557, 99.94602, 100.0, 99.95618, 99.92259, 99.99, 99.50369
2261.6158400000004, 281.4956106536939, 280.5760116935178, 280.92617381139127, 38.064815671380295, 38.262688791704754, 38.23330705209932, 10681.12166925507, 10705.640227518958, 10716.722385308136, 251.50688177316897, 38.865783734040804, 54.82605970696386, 10675.308871927242, 10695.12797465896, 10703.98954855399, 0.999986452089783, 0.9999893507010671, 0.9999863834453298, 60.00136930007852, 59.99607086649348, 60.00012074762509, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 9.05913, 5492.432, 600.8558, 9.146511, 5495.761, 594.291, 9.241671, 5492.926, 607.1924, 9.043238, 5491.058, 795.9938, 6.903201, 5494.862, 822.5235, 6.651688, 5469.559, 99.94591, 100.0, 99.95491, 99.92176, 99.99107, 99.53081
2264.00676, 281.544939962705, 280.63353881185475, 280.9983077038599, 38.07661310274391, 38.26232029944374, 38.26775648008039, 10682.108172600048, 10706.309977513001, 10722.930363893805, 242.35111471208802, 41.84708529353742, 59.198560310848734, 10686.181532007959, 10710.220147230937, 10726.092340872754, 0.9999861948674996, 0.9999921288127709, 0.9999846861080454, 59.99326722435657, 59.99124704555533, 59.99435340972959, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 599.9709, 9.159965, 5495.891, 607.1204, 9.044467, 5491.302, 588.0404, 9.325424, 5483.879, 600.8426, 9.146936, 5495.549, 789.8326, 6.947945, 5491.552, 826.8178, 6.599132, 5459.482, 100.0, 99.92332, 99.79219, 100.0, 99.92991, 99.30773
2266.4278000000004, 281.4576326986713, 280.559887102273, 280.9106178205104, 38.04638281519519, 38.23862192115869, 38.22699968357279, 10675.123908351497, 10703.737738306112, 10710.199835881158, 245.9472310152014, 39.844799601568866, 54.650085958118325, 10676.103192472241, 10701.883667755175, 10709.10253105167, 0.9999884490994405, 0.999992429201307, 0.999983424775046, 59.99916982499057, 59.99199277850135, 59.99526407949162, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 9.058595, 5492.536, 600.8363, 9.146511, 5495.717, 593.1263, 9.262839, 5490.196, 607.173, 9.043054, 5491.157, 791.2251, 6.941005, 5490.985, 822.0264, 6.653152, 5469.846, 99.94676, 100.0, 99.91285, 99.9208, 99.93103, 99.52868
2268.7916800000003, 281.7192132282733, 280.64774464613913, 281.09630751281264, 37.9948127060655, 38.18284614555515, 38.16664547583766, 10665.118526457652, 10683.468550358082, 10701.678810849635, 245.7201505207795, 46.37894303539986, 47.669327083710414, 10662.340486549083, 10681.721262112187, 10694.42607557406, 0.999992373913078, 0.9999921253638164, 0.9999887356998325, 60.00027726297041, 59.99777154830979, 59.99609278742337, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 607.8372, 9.025935, 5488.726, 597.8012, 9.198087, 5494.705, 583.3428, 9.382487, 5470.531, 613.1151, 8.937332, 5479.674, 783.4426, 6.998349, 5483.029, 815.7241, 6.721273, 5482.854, 99.87848, 99.98727, 99.58178, 99.71377, 99.77482, 99.77374
2271.1880800000004, 281.4788232775181, 280.609775146143, 281.0657070605514, 38.05992539753833, 38.22458468968469, 38.19548548552747, 10684.168320336277, 10704.729099222706, 10718.380749504286, 237.6110167940633, 43.77465112152754, 46.49850905792209, 10673.840211810868, 10702.786970106283, 10714.029727487823, 0.999988316789675, 0.999991968337704, 0.999988913106113, 60.00268257509618, 60.00010840467649, 60.000012235793236, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.8317, 9.055739, 5492.327, 600.8363, 9.146511, 5495.726, 588.0598, 9.325056, 5483.821, 607.2119, 9.042686, 5491.163, 789.7372, 6.952145, 5490.574, 821.8873, 6.6548, 5469.667, 99.93958, 100.0, 99.79123, 99.92283, 99.913, 99.53167
2273.56932, 281.6809610357341, 280.5850333234156, 281.0016566377046, 38.04693533356052, 38.24222957281949, 38.242559503016224, 10687.076826218532, 10700.996373339058, 10718.336864106559, 241.41021461415403, 42.63440878235025, 53.50974768444212, 10674.055665257638, 10690.234946948516, 10725.069123552277, 0.9999890064216421, 0.9999903638399915, 0.9999872855646607, 60.009988764667405, 60.00766010646645, 60.008229498263965, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 9.059844, 5492.426, 600.8363, 9.146696, 5495.731, 588.0404, 9.325424, 5483.82, 607.2119, 9.043422, 5491.058, 789.7563, 6.952328, 5490.572, 822.0264, 6.654068, 5469.673, 99.94582, 100.0, 99.79015, 99.92091, 99.91104, 99.53178
2275.9593600000003, 281.65262669402176, 280.6865927937027, 281.0645150296263, 38.06214396158718, 38.23960926379946, 38.21906086846631, 10685.237924218764, 10707.20930132151, 10715.443850017204, 242.85053494984913, 47.43648576504074, 55.055072426256174, 10686.297536471586, 10709.234984918332, 10722.246019490247, 0.9999902305104783, 0.9999924984157644, 0.9999856533067432, 60.003149368136896, 60.00246552025242, 59.997013848185865, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 599.9709, 9.160321, 5495.891, 607.1204, 9.044651, 5491.243, 594.3687, 9.241487, 5492.935, 600.8232, 9.146569, 5495.607, 795.9365, 6.903384, 5494.859, 828.4481, 6.579721, 5451.625, 100.0, 99.92426, 99.95509, 100.0, 99.99115, 99.19505
2278.3329200000003, 281.62522310001765, 280.5921190566852, 280.99149893436805, 38.04717248892361, 38.24281161349882, 38.257793142982, 10682.599463934328, 10707.912077748782, 10721.274403980044, 240.5129856755657, 48.687239477601, 47.377057157754734, 10679.605509589339, 10710.776400545828, 10723.805508480122, 0.9999862673336293, 0.9999926061292835, 0.9999852379928185, 60.00174700543942, 60.00317745818952, 60.00214544671352, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2205, 9.059666, 5492.374, 600.8558, 9.146511, 5495.666, 588.0404, 9.325792, 5483.931, 607.1924, 9.043422, 5491.148, 791.3586, 6.939909, 5492.837, 822.4837, 6.648941, 5469.729, 99.94487, 100.0, 99.79123, 99.92058, 99.94677, 99.53279
2280.70496, 281.4049550184989, 280.55364946362033, 281.08019619697666, 38.02998644767015, 38.20284274171046, 38.22726954970427, 10677.349669329797, 10702.536589482657, 10709.144605801503, 245.65204895417446, 46.22200639281982, 51.079572707312764, 10677.329473471198, 10700.647794964658, 10712.95818630245, 0.9999891842254297, 0.9999923071496606, 0.9999881674933737, 60.00285160825366, 59.99965293397519, 59.99913993999801, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 9.059309, 5492.391, 600.4083, 9.153143, 5495.604, 595.7275, 9.217374, 5494.796, 610.1247, 8.992492, 5484.465, 800.1711, 6.86211, 5495.512, 816.4199, 6.717245, 5482.625, 99.94686, 100.0, 99.98177, 99.82124, 100.0, 99.76027
2283.1025600000003, 281.53440478713935, 280.58347487507444, 280.94082024577966, 38.061928205191364, 38.252579647983104, 38.24435324936339, 10678.684145251256, 10702.496769565716, 10720.271301098921, 246.3353296067162, 44.82815023383273, 51.26749059907115, 10686.711907741357, 10709.706125043884, 10717.826105903652, 0.9999857336566633, 0.9999938352047949, 0.9999901466795816, 59.99532414519491, 59.99539703154794, 59.998194012403324, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 609.9663, 9.002378, 5488.663, 598.7351, 9.172299, 5495.863, 595.2034, 9.229522, 5493.328, 607.2313, 9.043422, 5491.052, 795.9556, 6.903384, 5494.92, 821.0721, 6.662491, 5471.615, 99.87734, 100.0, 99.96223, 99.92271, 99.9891, 99.57237
2285.50068, 281.6264717969011, 280.5891626367317, 280.9357038054367, 38.062900010835165, 38.25061474750509, 38.245741671346295, 10683.644067677766, 10702.045882467535, 10718.122592188807, 248.7546899589879, 40.921782798358436, 53.87052982572277, 10683.48463071326, 10699.435664185947, 10721.51556369147, 0.999987511408068, 0.999992021350509, 0.9999875169761471, 59.998671775589706, 60.002307046415424, 60.00431805782682, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2402, 9.059666, 5492.426, 600.8752, 9.146511, 5495.724, 594.3881, 9.241302, 5492.988, 607.2119, 9.04287, 5490.993, 795.9747, 6.903201, 5494.86, 822.265, 6.653336, 5469.502, 99.94686, 100.0, 99.95604, 99.92165, 99.98815, 99.53283
2287.92972, 281.6395414048512, 280.5482288159026, 281.0503139704308, 38.0152867854251, 38.203153875696934, 38.18617586566381, 10672.968477790411, 10701.93650184189, 10707.217510977014, 244.32660174904868, 48.31800956078405, 49.74629425608714, 10684.084450099015, 10700.59262003093, 10708.919412270887, 0.9999869639423363, 0.9999908821275205, 0.9999844578173714, 60.0070573540793, 60.00331376958101, 60.00413513814766, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 599.9512, 9.159965, 5495.838, 607.1204, 9.044467, 5491.3, 588.0404, 9.325424, 5483.879, 600.8232, 9.146385, 5495.543, 789.6991, 6.952328, 5490.52, 828.468, 6.580271, 5451.055, 100.0, 99.92439, 99.79028, 100.0, 99.91115, 99.19298
2290.3003200000003, 281.6690739425563, 280.6679282573235, 281.0221496505436, 38.03752727474856, 38.25030925438136, 38.24206119748827, 10679.620018075673, 10709.557146968771, 10718.53731408545, 247.68125483804943, 47.443501043841025, 55.44069363751959, 10679.657368135535, 10705.248981907054, 10711.39730562765, 0.9999865721616326, 0.9999916059791512, 0.9999854804570457, 60.00176575169283, 60.00640866380306, 60.00360667012201, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 9.059309, 5492.432, 600.8363, 9.146143, 5495.659, 594.3881, 9.241118, 5492.995, 607.173, 9.043422, 5491.045, 795.9747, 6.903566, 5495.026, 822.1259, 6.652603, 5469.504, 99.94591, 100.0, 99.95628, 99.92069, 99.99311, 99.53281
2292.6549200000004, 281.7198037081799, 280.5987734932818, 281.1347889800915, 37.97154287490644, 38.16770984360101, 38.164991175676484, 10667.647583548187, 10689.62220164671, 10697.29524093217, 251.43185025467028, 43.95422840613173, 50.29031093389449, 10668.961328341471, 10682.084153321994, 10707.325987215016, 0.9999890890172628, 0.9999918629280989, 0.9999866257839785, 60.00789346624648, 60.00788414227203, 60.011049363182046, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 9.059487, 5492.264, 600.8363, 9.146511, 5495.665, 588.0598, 9.325424, 5482.74, 607.7362, 9.025219, 5489.097, 787.7153, 6.967668, 5487.468, 821.7879, 6.6841, 5478.465, 99.94686, 100.0, 99.7823, 99.8961, 99.86076, 99.645
2295.10312, 281.6328551692836, 280.6425024332659, 281.02261557963504, 38.060517790858576, 38.190318830643655, 38.246546277474366, 10678.898817739057, 10706.727589381931, 10718.986785254301, 233.7194094844208, 46.84877768066508, 51.7218616486648, 10688.99317195036, 10701.720314342387, 10716.177176858346, 0.999990285982676, 0.9999904568258056, 0.9999907962712774, 60.00983963711399, 60.00852810329122, 60.00723619626947, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 611.9772, 8.958474, 5483.476, 596.0113, 9.209691, 5494.875, 584.9345, 9.363711, 5479.754, 608.5712, 9.027609, 5490.261, 789.5656, 6.953971, 5490.68, 821.9867, 6.657364, 5470.017, 99.78295, 99.98648, 99.69325, 99.89866, 99.91008, 99.55048
2297.5020400000003, 281.5535749265625, 280.6668659460422, 281.15994008419784, 38.05050968725883, 38.19602937675677, 38.235916751130134, 10681.701683333109, 10703.628325563928, 10717.769504487991, 238.59436490286788, 41.55890368725704, 49.271189530785705, 10687.404164391904, 10703.578063848501, 10712.008580485672, 0.9999906882905847, 0.9999916976876315, 0.9999916550375544, 60.00900458431175, 60.01178761474723, 60.009280898584386, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 9.059487, 5492.432, 600.7974, 9.14688, 5495.544, 588.0404, 9.325608, 5483.998, 607.2701, 9.044525, 5491.157, 789.7372, 6.952693, 5490.625, 821.7879, 6.651688, 5470.015, 99.94791, 100.0, 99.79245, 99.92351, 99.91303, 99.52651
2299.9044000000004, 281.73231465439574, 280.789462107961, 281.2396680746136, 38.02438765580083, 38.19031047843897, 38.18780422862613, 10671.192097806908, 10697.126581081568, 10703.462909642782, 236.171143498231, 46.72254413577866, 55.253719686502336, 10679.03133746156, 10697.066499548968, 10707.24662085049, 0.9999873830397953, 0.9999912024589513, 0.9999878326921033, 60.010124105817795, 60.00850631047533, 60.00397332165399, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 599.9709, 9.160143, 5495.838, 607.1204, 9.044282, 5491.13, 594.3493, 9.241487, 5492.93, 600.8232, 9.146569, 5495.666, 795.9556, 6.903749, 5494.973, 828.4481, 6.580088, 5451.4, 100.0, 99.92548, 99.95509, 100.0, 99.99301, 99.19184
2302.2928, 281.77404965358977, 280.68563519994257, 281.1612275946383, 38.04419586598432, 38.22880817303926, 38.206372185575404, 10679.756355283858, 10705.395915095041, 10715.09266268962, 243.19923044516145, 44.906188103033855, 44.642085062746446, 10689.194094567325, 10704.963606360574, 10721.484986955973, 0.9999891523074743, 0.9999913127201704, 0.9999888644310323, 60.00697221283262, 60.00335955909937, 59.998557048055126, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2402, 9.058951, 5492.426, 600.7974, 9.147064, 5495.493, 588.0598, 9.325608, 5483.82, 607.2313, 9.04287, 5491.216, 789.7182, 6.95251, 5490.574, 822.4241, 6.649673, 5468.87, 99.94591, 100.0, 99.79123, 99.92176, 99.91416, 99.51514
2304.63916, 281.83287807398125, 280.7486933459534, 281.2246465413455, 38.03895329399792, 38.193056084758354, 38.20316362086491, 10667.878747395895, 10698.528190816398, 10708.443506014177, 248.71570221850425, 45.57272677108904, 50.8969190252883, 10668.807628827502, 10692.312533620374, 10708.168123406915, 0.9999876798667368, 0.9999913308246717, 0.9999881252646886, 60.007164147087046, 60.00047355816817, 60.00269062328748, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 9.059309, 5492.426, 607.1788, 9.043914, 5491.352, 594.4075, 9.241118, 5492.987, 607.2119, 9.042686, 5491.169, 795.8984, 6.902105, 5495.222, 822.4639, 6.648757, 5472.412, 99.94582, 99.9224, 99.95522, 99.92295, 99.9903, 99.58161
2307.07076, 281.7030359350884, 280.7605632809953, 281.1993349503169, 38.02583812707175, 38.22216516609578, 38.20088462096501, 10681.750066084574, 10705.708389195759, 10716.987494682095, 246.05435063480036, 45.7776636414585, 48.64043262608811, 10687.057564225763, 10702.389424509416, 10719.812288286445, 0.9999894615963141, 0.9999908809433327, 0.9999911727558333, 59.994790488807055, 59.99904832988747, 59.99975681645692, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 612.5292, 8.948302, 5481.322, 613.3462, 8.936343, 5480.444, 600.1146, 9.165648, 5495.5, 611.0956, 8.98293, 5486.431, 798.34, 6.88366, 5495.31, 821.1716, 6.657914, 5470.015, 99.74269, 99.71183, 100.0, 99.83671, 100.0, 99.55576
2309.4646000000002, 281.65553976663745, 280.84382029343936, 281.3031618101968, 38.0270430004882, 38.19867379674794, 38.15577605548319, 10681.16689036283, 10700.702516107032, 10716.478634573106, 251.54185325688968, 41.969311437582974, 49.045679449475756, 10683.312295430991, 10699.798960640648, 10717.102457238367, 0.9999857924005042, 0.9999919940675636, 0.9999866063415328, 59.99616713154403, 59.997869753437335, 59.99828800569799, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2205, 9.059844, 5492.484, 607.1399, 9.044467, 5491.36, 594.4075, 9.241118, 5493.055, 607.1924, 9.042502, 5491.215, 795.9556, 6.903018, 5494.913, 822.1855, 6.652054, 5469.44, 99.94571, 99.92332, 99.95507, 99.92377, 99.98817, 99.52345
2311.87444, 281.83141286473597, 280.76331177791945, 281.3343033264449, 38.021296624663485, 38.1869098325849, 38.17093058265704, 10675.346654400975, 10694.699931292065, 10705.428081360657, 238.40760287800458, 50.13958179766951, 47.56480218479737, 10680.60115187878, 10694.569527088455, 10704.118161518023, 0.999989866351023, 0.9999901550643993, 0.9999877994876056, 59.99879008632264, 59.99966877503496, 59.999932168894865, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 600.3849, 9.153718, 5495.861, 600.8363, 9.146696, 5495.665, 588.0404, 9.325424, 5483.874, 600.8038, 9.146752, 5495.543, 789.7182, 6.95251, 5490.685, 828.3884, 6.580271, 5451.057, 100.0, 100.0, 99.79028, 100.0, 99.91413, 99.19301
2314.2527600000003, 281.95475249799796, 280.8846372859636, 281.2384996478904, 38.01660906906189, 38.22369646646148, 38.212891660198466, 10679.120972515773, 10702.539442508847, 10714.581256424142, 246.09418596074738, 44.788038370321374, 59.02514433050783, 10688.301742665604, 10706.094486958538, 10713.807936369703, 0.9999856282449178, 0.9999910468926154, 0.9999858805345974, 60.010108396322885, 60.004245240654264, 60.006185388998986, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2205, 9.059844, 5492.472, 607.1204, 9.044651, 5491.243, 594.4269, 9.241487, 5492.996, 607.1536, 9.043789, 5490.935, 795.9938, 6.903384, 5494.803, 822.3048, 6.650589, 5467.956, 99.94686, 99.92428, 99.95509, 99.92401, 99.98907, 99.51824
2316.6128000000003, 281.86080716300745, 280.9272360841535, 281.324988782288, 38.01019886433558, 38.1522858980431, 38.179320324914265, 10680.470547330608, 10695.528092872795, 10705.651882369906, 243.83828993341558, 44.72831336057993, 50.845089444750556, 10680.575266546948, 10680.408034890697, 10703.852637906764, 0.9999911475713461, 0.999990729544259, 0.9999895084382081, 60.01244359158181, 60.014222157136686, 60.01757135789689, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 9.05913, 5492.322, 600.8363, 9.146511, 5495.657, 588.0598, 9.324872, 5484.051, 607.1924, 9.043606, 5490.985, 789.7563, 6.952328, 5490.571, 822.0066, 6.654251, 5469.842, 99.94487, 100.0, 99.79247, 99.9196, 99.91205, 99.52758
2318.98776, 281.88008997607795, 280.9386869199671, 281.29693672803734, 38.00125981720044, 38.179307208836846, 38.178000683562374, 10679.908575203226, 10691.794214750254, 10706.578430108082, 241.9604479011432, 44.819474559434184, 41.751117897811355, 10672.885966460091, 10693.38195594681, 10710.993007245514, 0.9999937859141659, 0.9999904081557653, 0.9999917539477315, 60.02512644393146, 60.023302673139064, 60.023118596923915, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 612.5687, 8.947766, 5481.217, 594.5132, 9.238978, 5492.986, 581.7316, 9.401446, 5469.166, 613.1928, 8.939723, 5480.583, 784.4536, 6.991227, 5485.763, 817.7321, 6.693439, 5477.159, 99.74268, 99.956, 99.52459, 99.73031, 99.81628, 99.66799
2321.3544, 281.65287148546423, 280.79602382557016, 281.337820383397, 38.02643319062522, 38.20852706202909, 38.221259235232374, 10684.595063348574, 10702.10093315196, 10714.941737529316, 244.26675558539227, 47.24828044430433, 49.04187597973896, 10688.97904844945, 10700.938069480118, 10712.427990371943, 0.9999901413475595, 0.9999932197527658, 0.9999893619097973, 60.017729822069526, 60.023579948495836, 60.023407114802964, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2205, 9.058951, 5492.316, 600.8363, 9.146143, 5495.656, 588.0598, 9.325056, 5484.051, 607.1536, 9.04287, 5491.112, 789.7563, 6.95251, 5490.574, 821.9867, 6.6548, 5469.615, 99.94697, 100.0, 99.78934, 99.91877, 99.91211, 99.54229
2323.71664, 281.76720441160757, 280.6927359665347, 281.3187921443715, 38.04231016733432, 38.223040792746175, 38.19340788348772, 10672.68843216218, 10697.508688884021, 10705.056069356178, 232.15980428587955, 49.60145731981993, 48.85771651593677, 10679.755341179376, 10696.391951501075, 10702.885217124092, 0.9999896426342034, 0.9999893761762756, 0.999988646983399, 60.02499604696877, 60.0214375029471, 60.0246012242554, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 604.2293, 9.103747, 5494.837, 604.2994, 9.09162, 5493.352, 591.2628, 9.284008, 5490.419, 600.9203, 9.146385, 5495.607, 795.9556, 6.903384, 5494.86, 828.3686, 6.579721, 5451.053, 99.98969, 99.97101, 99.9093, 100.0, 99.99011, 99.19505
2326.0776, 281.74112461817174, 280.86730058759076, 281.30926317811884, 38.014536290066175, 38.220784896600534, 38.17653795477158, 10670.36481349865, 10697.571054707885, 10711.798734980075, 244.51004489859633, 47.352626520982994, 51.870174230810335, 10677.713585262813, 10706.066064950117, 10721.040316704964, 0.9999898792968008, 0.9999909659868577, 0.9999888366305247, 60.01840837557181, 60.01747063023286, 60.019942735737786, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 605.7671, 9.061986, 5492.479, 600.8752, 9.145775, 5495.724, 588.021, 9.325424, 5483.924, 607.2313, 9.04287, 5491.11, 789.7182, 6.952328, 5490.79, 822.7422, 6.646011, 5468.925, 99.94677, 100.0, 99.78921, 99.92187, 99.91315, 99.51817
2328.44684, 281.696355640509, 280.83630437946636, 281.252735426634, 38.039152209034526, 38.23256032743268, 38.21604884618402, 10675.177202775514, 10701.31486204465, 10713.616126169141, 243.33541370362127, 45.009607516917185, 48.85518113093258, 10685.994679562287, 10694.007176419958, 10726.815076134553, 0.9999866199374473, 0.9999900861893454, 0.9999868936777435, 60.018821685790726, 60.014330813200594, 60.018384416377586, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 9.059309, 5492.431, 600.8168, 9.147248, 5495.65, 594.4075, 9.241118, 5492.936, 607.1924, 9.043973, 5490.948, 795.9938, 6.903201, 5494.916, 822.1656, 6.652237, 5469.675, 99.94591, 100.0, 99.95619, 99.91892, 99.98921, 99.5224
2330.8102000000003, 281.6374657547642, 280.78480671459283, 281.22510482597244, 38.028940478072286, 38.20672205873105, 38.197665967231615, 10678.970383728903, 10699.803494380703, 10719.998656208854, 242.293567747216, 42.11614479961827, 49.604503578508485, 10681.959903937508, 10704.483885086443, 10711.060333112127, 0.9999907989083459, 0.9999906756699234, 0.9999921647153464, 60.013548549648256, 60.0122211951224, 60.02773469558849, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 612.549, 8.947945, 5481.102, 594.5132, 9.239531, 5493.053, 600.6193, 9.149266, 5495.654, 613.2122, 8.935493, 5479.299, 802.3266, 6.85024, 5495.504, 815.6843, 6.722005, 5482.913, 99.74489, 99.95722, 100.0, 99.70786, 100.0, 99.76643
2333.20532, 282.75929371904823, 281.7942119871268, 282.2848965274062, 37.912144409090004, 38.1147242181343, 38.114253605473856, 10684.220763084255, 10701.415944691926, 10718.892473632191, 242.10016961977044, 43.61462702560675, 44.52161675909315, 10687.548435756085, 10707.171238729145, 10720.854059707372, 0.9999893173625612, 0.9999908887579859, 0.999990057095436, 60.00877676796784, 60.00689318441373, 60.00789648506712, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2402, 9.059487, 5492.431, 600.8752, 9.145959, 5495.727, 594.3493, 9.241487, 5492.996, 607.1924, 9.043238, 5490.98, 795.9556, 6.903201, 5494.752, 820.1576, 6.680803, 5477.554, 99.94486, 100.0, 99.95616, 99.92271, 99.9891, 99.65237
2335.60388, 282.76499577302764, 281.64552530054624, 282.31966949460605, 37.88388192036596, 38.07973059988563, 38.0607401795998, 10677.172788503693, 10700.349280993578, 10713.836537778538, 236.0649674697836, 49.37775576467811, 48.96580672203754, 10678.068083613947, 10697.298090338403, 10706.01393398906, 0.9999900246047073, 0.9999897236820514, 0.9999906371226714, 60.00685860726943, 60.00387137927308, 60.00573108901087, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2402, 9.059666, 5492.71, 601.0698, 9.136565, 5495.485, 593.0487, 9.259894, 5490.385, 603.8913, 9.098213, 5494.392, 791.8164, 6.941005, 5491.45, 808.4277, 6.793605, 5491.79, 99.94591, 100.0, 99.91631, 99.98159, 99.92805, 99.94251
2338.01944, 282.80939329348325, 281.6733305492429, 282.1775533025702, 37.93096338784371, 38.08805178422392, 38.08716515213076, 10678.96750338533, 10713.497781556252, 10715.912034557852, 237.6035449481808, 48.98745067651544, 39.49083722564092, 10689.60445863318, 10697.971697390636, 10728.12313332235, 0.9999894029910994, 0.9999896302416761, 0.9999880946060675, 60.0027856429137, 60.001655984726035, 59.99763580896852, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 602.6522, 9.109458, 5494.761, 602.8792, 9.121461, 5495.399, 592.4275, 9.268546, 5492.528, 607.173, 9.043606, 5491.044, 795.9556, 6.903384, 5494.915, 815.8235, 6.720357, 5482.796, 99.99485, 99.99991, 99.93988, 99.92066, 99.9911, 99.77166
2340.37564, 282.512211179132, 281.60960627833515, 281.9423089969243, 37.88425235016604, 38.10684748136984, 38.10348450547833, 10686.242547312968, 10702.405414325223, 10714.123019431767, 237.00531037001178, 49.91535686715088, 38.397315122940654, 10693.031564952154, 10707.35112230726, 10722.770884447431, 0.9999915549640902, 0.9999908804432857, 0.9999910286830835, 59.99353301401116, 59.99430380788938, 59.996203365514376, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2205, 9.059844, 5492.479, 600.8558, 9.146143, 5495.726, 594.3881, 9.241487, 5492.936, 607.173, 9.042686, 5490.993, 795.9365, 6.903749, 5494.973, 815.8036, 6.719991, 5482.913, 99.94677, 100.0, 99.95509, 99.92081, 99.99014, 99.7727
2342.7492, 282.72583575290895, 281.68498963912646, 282.11340118615664, 37.8920700038584, 38.04798403767021, 38.06318752389889, 10668.659607374291, 10699.01802618055, 10707.0556599628, 241.6851059937636, 41.9069237247777, 51.27783908509082, 10677.823152456434, 10694.643982835456, 10716.39604535236, 0.9999885735343084, 0.9999903325872402, 0.9999888364265436, 59.99927577281854, 60.00403685651881, 60.004121758855334, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 612.5292, 8.948659, 5481.27, 594.5327, 9.23861, 5493.053, 600.6581, 9.14945, 5495.655, 613.2122, 8.935126, 5479.297, 802.2503, 6.85024, 5495.511, 822.106, 6.653152, 5469.618, 99.74469, 99.95722, 100.0, 99.70691, 100.0, 99.52855
2345.1264800000004, 282.782414005745, 281.66218798201993, 282.1487942254617, 37.923655571736305, 38.070550997655545, 38.1147195904426, 10674.271092951563, 10706.274431860733, 10715.685080525986, 235.51003329460116, 45.70350723120555, 41.32267535920437, 10684.892344006625, 10701.87236092881, 10712.615205176331, 0.9999935508114473, 0.9999911136803151, 0.999990451043827, 59.996263702740194, 60.00214257311911, 60.00047924744076, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2994, 9.059309, 5492.484, 600.8168, 9.146696, 5495.607, 594.3881, 9.241302, 5493.054, 607.2119, 9.043054, 5491.104, 795.9556, 6.903201, 5494.808, 815.585, 6.720724, 5482.06, 99.94686, 100.0, 99.95724, 99.92151, 99.99115, 99.75717
2347.5388000000003, 282.80912605190974, 281.71259112298435, 282.16229273284404, 37.8585404704757, 38.039803977051676, 38.03020793571794, 10672.733965951365, 10692.33544340672, 10700.66582988685, 235.10314604970807, 45.688314439553324, 57.2820804955536, 10681.642860894513, 10693.324529267773, 10700.482713279418, 0.9999897273696242, 0.999989437138086, 0.9999871386645142, 59.99457430587943, 60.00059285681604, 59.99502887250077, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 9.060558, 5492.483, 600.8752, 9.147432, 5495.612, 594.3881, 9.241118, 5492.719, 606.9206, 9.054086, 5492.415, 794.258, 6.920368, 5493.364, 825.3069, 6.616345, 5459.423, 99.94686, 100.0, 99.95726, 99.9456, 99.97047, 99.34526
2349.95336, 282.71474812086, 281.6732523734179, 282.0035946862927, 37.89637741894495, 38.075513559840196, 38.059029475555164, 10677.092700004267, 10694.829464490225, 10707.464258034735, 243.49692907477197, 42.728888070264475, 54.25197293469046, 10684.395212882138, 10701.256068950015, 10713.435657167693, 0.999987733317763, 0.9999904879787554, 0.9999856317731499, 60.00602465942034, 59.997602418836784, 59.99361684012501, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 600.6807, 9.149257, 5495.659, 605.5834, 9.080201, 5493.67, 591.0687, 9.286585, 5488.81, 605.1729, 9.071185, 5492.404, 795.5551, 6.90448, 5494.857, 822.1259, 6.652603, 5469.671, 100.0, 99.96846, 99.88629, 99.94541, 99.99004, 99.52969
2352.3721600000003, 282.76738154237836, 281.7311746234523, 282.15978659976776, 37.8948953304038, 38.062379812843034, 38.06448711347455, 10675.744923927377, 10691.680421581703, 10708.958774005292, 236.27064422015087, 46.25192967371186, 47.9606006126246, 10669.321952937378, 10693.698214359756, 10703.94067058484, 0.9999884746239397, 0.9999910852673125, 0.9999891220925229, 59.990959785259086, 59.99025068374225, 59.99258212454891, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 9.059309, 5492.426, 600.7974, 9.146327, 5495.495, 588.1569, 9.323952, 5483.939, 607.173, 9.043422, 5490.934, 789.7182, 6.95251, 5490.574, 822.106, 6.653152, 5469.786, 99.94686, 100.0, 99.79234, 99.92271, 99.91416, 99.53068
2354.7144000000003, 282.6791945107541, 281.5752362578907, 282.0421709096643, 37.86410052692078, 38.03520248356309, 38.06609621442838, 10668.74594439557, 10679.123512277303, 10685.354090371786, 236.9864054888326, 46.59013677764597, 31.197875927411133, 10666.381336255074, 10679.209302905645, 10696.567240736855, 0.9999940488627581, 0.9999918771851933, 0.9999934816346487, 59.997659184318536, 59.991037472771346, 59.99599553446649, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 612.5687, 8.947945, 5481.223, 594.63, 9.238794, 5493.104, 581.751, 9.401078, 5469.331, 613.2122, 8.935862, 5479.403, 783.4235, 6.998532, 5482.918, 815.7241, 6.721822, 5482.569, 99.74194, 99.95722, 99.52555, 99.70666, 99.7728, 99.76645
2357.02088, 282.74497329103923, 281.6141091265083, 282.1406613540182, 37.893947079992216, 38.08128484367082, 38.078223497025036, 10682.478648692217, 10686.106097319469, 10704.971984470389, 239.68156980453614, 42.039899247862195, 48.98251619532584, 10676.707806056853, 10691.684840384964, 10708.641174465787, 0.999993090779759, 0.9999895087506109, 0.9999922541934171, 59.99410053164678, 59.99068089351286, 59.98875975287535, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 9.05913, 5492.368, 600.8363, 9.146511, 5495.722, 588.0598, 9.325056, 5483.931, 607.1924, 9.043238, 5491.104, 789.7182, 6.952328, 5490.515, 822.106, 6.652969, 5469.554, 99.94476, 100.0, 99.79123, 99.91962, 99.91104, 99.52969
2359.5760800000003, 282.4923016503538, 281.55904404300634, 282.1912038281214, 37.92471090646275, 38.1116093594783, 38.11181065688357, 10692.666687884406, 10686.706443761144, 10702.758440292926, 235.92358650382812, 49.300638450125916, 50.37654761443878, 10675.700715474517, 10694.020965957092, 10709.110136815314, 0.9999896391266565, 0.9999913537465334, 0.9999901723394913, 59.9862014317178, 59.98876334823845, 59.98857674028703, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 9.058951, 5492.374, 600.8168, 9.146511, 5495.56, 588.0598, 9.325424, 5483.874, 607.1924, 9.043054, 5491.044, 789.8708, 6.947214, 5491.668, 823.2591, 6.633559, 5463.373, 99.94886, 100.0, 99.78921, 99.92066, 99.9287, 99.41713
2362.00844, 282.8144077289371, 281.69179975035087, 282.0984318770344, 37.85639510402944, 38.07301832537826, 38.07055611141547, 10678.078969472896, 10695.603509846242, 10709.901228463743, 241.03237384308886, 42.27889222987778, 48.88513179431972, 10678.674994288518, 10693.819777520532, 10712.19020388812, 0.999987679952894, 0.99999069928775, 0.9999871982631261, 59.98860581617396, 59.98746536369773, 59.98570507734408, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 599.9907, 9.160143, 5495.78, 606.9843, 9.052755, 5492.346, 593.0487, 9.259526, 5490.876, 603.5418, 9.094352, 5494.023, 791.7783, 6.941735, 5491.389, 823.0205, 6.642715, 5469.734, 100.0, 99.93354, 99.91761, 99.97952, 99.94128, 99.51514
2364.40644, 282.6475318019665, 281.64587360734697, 282.1217844760392, 37.898520369828375, 38.09181750573804, 38.090758060780495, 10679.430948563746, 10692.360470405602, 10707.271387417548, 238.70942318494872, 51.391148412510574, 45.36409030191567, 10684.094340126845, 10693.788273597498, 10712.655571399491, 0.9999884472167754, 0.9999904511077061, 0.9999885728616418, 59.98607661547132, 59.985663329401675, 59.98604560296247, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2402, 9.059844, 5492.42, 600.8363, 9.146143, 5495.657, 592.9322, 9.249218, 5492.694, 607.2119, 9.043054, 5491.052, 795.9365, 6.903201, 5494.754, 822.1458, 6.652786, 5469.613, 99.94601, 100.0, 99.94766, 99.92284, 99.98817, 99.52863
2366.8550800000003, 282.76838564480283, 281.63085739404, 282.15281641209526, 37.91029766954049, 38.07795530889141, 38.086130606088396, 10688.40286145061, 10702.22926403537, 10718.532056619155, 231.21764381617322, 42.18864124345873, 48.63027429096019, 10679.57547225511, 10699.133881519274, 10714.177986896519, 0.999990061147123, 0.9999905515586798, 0.9999914794861132, 59.98029929668841, 59.97716635939623, 59.981057032260196, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 612.0561, 8.950265, 5481.379, 594.5522, 9.238794, 5493.038, 600.6387, 9.14945, 5495.708, 613.2316, 8.935126, 5479.298, 802.2503, 6.850422, 5495.565, 815.7838, 6.720724, 5483.257, 99.74564, 99.95813, 100.0, 99.70798, 100.0, 99.7717
2369.22632, 282.63035429130593, 281.6862818562754, 282.26195974897564, 37.902344033605814, 38.09739869318745, 38.101716513544396, 10683.789653636779, 10695.23186671137, 10706.407833866524, 232.4364509719435, 48.639237714992646, 52.09564907701406, 10678.086631416994, 10694.020345949852, 10710.901133754345, 0.9999917492110162, 0.9999899626018662, 0.999990894982618, 59.98485017681396, 59.98374545178314, 59.98532562630301, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2402, 9.059487, 5492.432, 600.8752, 9.146327, 5495.605, 594.3687, 9.241118, 5492.935, 607.1924, 9.043238, 5491.157, 795.9747, 6.903566, 5494.863, 822.106, 6.653336, 5469.559, 99.94591, 100.0, 99.95507, 99.92069, 99.99314, 99.53592
2371.60672, 282.89322174132, 281.7161653688913, 282.12039801740497, 37.950317115737434, 38.12336416795024, 38.11795231513547, 10683.858818488758, 10708.056993178867, 10721.864137797313, 231.50708308688172, 49.09770507959638, 49.789723181220324, 10687.071738789442, 10700.274284607432, 10722.465774955957, 0.9999885029661195, 0.9999911848415809, 0.9999898124281317, 59.99117993660135, 59.988150101220775, 59.988238399933195, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 9.05913, 5492.478, 600.8752, 9.146327, 5495.665, 594.3687, 9.241487, 5493.055, 607.1924, 9.043238, 5491.215, 795.9556, 6.903201, 5494.86, 815.744, 6.718893, 5483.422, 99.94676, 100.0, 99.95726, 99.92377, 99.99011, 99.76436
2374.0049200000003, 282.6168277477197, 281.6139075390653, 282.24630165528, 37.93610860266504, 38.102033098142, 38.099356556674124, 10683.060752632206, 10704.303523146893, 10716.215353859545, 234.78445013496446, 49.71786524439631, 46.25206168436853, 10683.124656802212, 10697.688842814598, 10722.834966992, 0.9999893781965654, 0.9999909697405334, 0.9999880605572046, 59.98376052354312, 59.98551677010954, 59.98517186983236, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 599.9907, 9.159608, 5495.717, 607.101, 9.04373, 5491.146, 588.0598, 9.325424, 5485.014, 602.0466, 9.127631, 5494.937, 791.7974, 6.931691, 5493.022, 813.398, 6.745445, 5484.894, 100.0, 99.92251, 99.79927, 99.99661, 99.95738, 99.82118
2376.3762, 282.7498518604427, 281.7191431325242, 282.2335951819209, 37.90386808776157, 38.0849951777892, 38.073153288326, 10685.293036699673, 10704.728581121244, 10719.580509739731, 234.4471256565855, 52.218728869168444, 48.500807623111086, 10688.99168154087, 10703.655560983878, 10708.821963017605, 0.9999901299903339, 0.9999916699883755, 0.9999902220072219, 59.98027758473192, 59.99301170765188, 59.99460835915618, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 800], 5500.0, [], 606.2402, 9.058951, 5492.311, 600.7974, 9.146327, 5495.657, 591.1269, 9.291186, 5487.911, 607.2119, 9.043606, 5491.104, 795.9365, 6.903201, 5494.975, 815.7241, 6.721639, 5482.91, 99.94371, 100.0, 99.872, 99.92176, 99.9891, 99.77265
