TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3019.42108, 284.82608889193585, 283.79733464365995, 284.12494132720605, 37.6597392010949, 37.828294409463545, 37.84579382368926, 10690.807179662013, 10699.119300583534, 10707.455627100018, 245.51964737987578, 27.908947735221318, 49.2777715893144, 10687.63560167777, 10693.217528240826, 10706.588931242903, 0.999991256616956, 0.9999956238628167, 0.9999901592011039, 60.01129882155088, 60.0103603290737, 60.00814277243192, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 599.3401, 9.178882, 5495.354, 606.6924, 9.05165, 5491.607, 581.9257, 9.39979, 5469.657, 798.1351, 6.885233, 5495.468, 595.4038, 9.227301, 5493.839, 600.2514, 9.155488, 5495.618, 99.99908, 99.93092, 99.53148, 100.0, 99.97153, 100.0
3021.8480000000004, 284.9039916745778, 283.7824791918505, 284.1396737721264, 37.67000148172611, 37.864083736517266, 37.83619958126922, 10690.268649106181, 10695.717462080267, 10720.91801020728, 247.29959975228985, 30.242196897947906, 46.976998427118815, 10693.132792448781, 10705.709213573917, 10716.316639537305, 0.9999896190780418, 0.999994661174977, 0.9999895022988886, 60.01199146076236, 60.01486402545069, 60.01106115070878, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2096, 9.093218, 5494.204, 600.4666, 9.152774, 5495.688, 588.2928, 9.322479, 5484.387, 791.9212, 6.935795, 5492.425, 601.6031, 9.134162, 5495.372, 593.9093, 9.247781, 5492.367, 99.97816, 100.0, 99.79953, 99.94985, 100.0, 99.94593
3024.2815600000004, 284.806201951193, 283.74458428289654, 284.07492065972434, 37.65026202822772, 37.82606787447416, 37.81985976503344, 10685.559090907014, 10708.01816182461, 10712.988447142197, 244.46228829087704, 39.5146878282701, 45.663055255141444, 10689.094209015115, 10703.245452759116, 10710.16442009235, 0.99999068321045, 0.9999944600224323, 0.9999895697988144, 60.01346329499311, 60.01613173647648, 60.02166253689336, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.092147, 5494.214, 600.4472, 9.152774, 5495.747, 588.3122, 9.322295, 5484.499, 791.9018, 6.935795, 5492.478, 601.6031, 9.134709, 5495.313, 593.8894, 9.247964, 5492.201, 99.97835, 100.0, 99.80168, 99.94676, 99.99835, 99.94172
3026.72292, 284.9478139782423, 283.77848200334967, 284.0906384100145, 37.66405253107548, 37.85338657186995, 37.83251948760409, 10681.809861633195, 10707.47773683941, 10716.750849833608, 243.83939935466515, 34.80721030573159, 45.40972910345067, 10696.60482568733, 10703.12546866729, 10706.48544205485, 0.9999900563711953, 0.9999960475694453, 0.9999894740672407, 60.01505229118718, 60.01538876830864, 60.018084322069924, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 610.5578, 8.984352, 5485.655, 594.0852, 9.245241, 5492.718, 594.5434, 9.241487, 5492.433, 786.8918, 6.973855, 5488.936, 605.132, 9.07773, 5494.136, 590.3704, 9.293378, 5489.053, 99.8226, 99.95017, 99.95509, 99.86785, 99.97209, 99.88444
3029.177, 284.90613094853296, 283.8272975622916, 284.03063019034226, 37.67066816938214, 37.85283998239514, 37.84613892138514, 10684.735143719223, 10697.701092336025, 10712.569054370737, 248.45843168668898, 29.845947067009547, 48.78129031996514, 10687.19832049601, 10705.55799954006, 10706.882652678689, 0.9999904690419739, 0.9999962007546921, 0.9999898518121694, 60.01988865775296, 60.01960379039607, 60.0192741427063, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.092147, 5494.319, 600.4472, 9.152038, 5495.793, 588.3122, 9.322111, 5484.564, 786.4646, 6.980106, 5486.093, 601.6222, 9.133979, 5495.374, 593.9292, 9.247964, 5492.426, 99.97836, 100.0, 99.80275, 99.83466, 100.0, 99.94582
3031.5688400000004, 284.9423032131115, 283.8605947688253, 284.0601925110969, 37.63241236591584, 37.8050317061293, 37.8190306699139, 10679.094427714179, 10702.643532937462, 10697.482886281501, 240.20317848072966, 23.527370931272344, 46.941676762831776, 10682.616069578591, 10700.760048848273, 10703.13565603699, 0.9999910317143302, 0.9999970946428266, 0.9999931142069458, 60.019132153915095, 60.01867624451926, 60.016190882948216, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 599.6949, 9.169958, 5495.496, 606.4784, 9.055702, 5491.777, 581.9257, 9.399606, 5469.54, 779.2797, 7.026808, 5476.305, 595.3848, 9.226935, 5493.723, 600.311, 9.154939, 5495.678, 100.0, 99.93451, 99.52922, 99.64939, 99.96941, 100.0
3033.9724800000004, 285.0742792501022, 283.796182610074, 284.2378865280352, 37.63463986086393, 37.83612659327539, 37.8382836668839, 10690.197544448398, 10712.044532444594, 10708.564921028244, 241.3407460317503, 27.26440325700878, 47.7788879161335, 10701.307550436983, 10705.740834143355, 10717.574904243886, 0.999989223459824, 0.9999972996060498, 0.999989417466758, 60.02299727287047, 60.02208883113668, 60.02325630876399, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.09304, 5494.267, 600.4472, 9.15259, 5495.681, 588.3122, 9.322295, 5484.38, 785.6296, 6.983232, 5486.087, 601.6222, 9.133979, 5495.431, 593.8894, 9.248513, 5492.419, 99.9793, 100.0, 99.80049, 99.83047, 100.0, 99.94558
3036.31608, 284.87101354923095, 283.9219548044381, 284.1548544284049, 37.64225365656196, 37.82624700128813, 37.819113231026556, 10690.949945124865, 10705.254553203571, 10704.920528427083, 243.9223905388335, 30.078424662240195, 51.09130691016799, 10686.720464508786, 10707.16357773836, 10713.811762901314, 0.999987499923141, 0.9999972596350596, 0.999990255087373, 60.0217865425838, 60.02636417129009, 60.021483028035945, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2293, 9.092682, 5494.267, 600.4277, 9.152406, 5495.57, 588.3122, 9.322295, 5484.386, 785.6102, 6.983232, 5486.198, 601.6031, 9.134344, 5495.372, 593.9093, 9.247781, 5492.433, 99.9793, 100.0, 99.79951, 99.83044, 99.99942, 99.94473
3038.69936, 284.989434711477, 283.92368282443533, 284.17622796538615, 37.64551624173909, 37.83356752228019, 37.81346861257785, 10692.643883654979, 10705.596889785144, 10718.608740047986, 241.5644334639619, 36.11652425599277, 46.69842465441394, 10696.776146468237, 10702.152597611335, 10714.890536647163, 0.9999894344978179, 0.9999940484186287, 0.9999917874327281, 60.01903997826549, 60.02822277067417, 60.022121849585375, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 610.5184, 8.984888, 5485.655, 594.0463, 9.245609, 5492.666, 594.5434, 9.239094, 5493.145, 791.9018, 6.935795, 5492.425, 607.4972, 9.037917, 5491.757, 589.3764, 9.300886, 5487.657, 99.82049, 99.94897, 99.95998, 99.94676, 99.9196, 99.85273
3041.114, 284.81988066614826, 283.91039775281195, 284.1482800996171, 37.66070344443513, 37.854596781462526, 37.85001036913202, 10685.008764976697, 10701.34378425959, 10715.641758315629, 244.22716028180525, 30.45838979218206, 49.404224308037556, 10677.816906792708, 10711.308459133536, 10711.705552572199, 0.9999903508253666, 0.999996193818894, 0.9999880461568572, 60.02888367536054, 60.02852447628202, 60.02796309600619, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.092325, 5494.319, 600.4472, 9.15259, 5495.681, 588.2928, 9.322295, 5484.381, 788.4064, 6.957675, 5490.879, 601.584, 9.134344, 5495.372, 593.8696, 9.247781, 5492.493, 99.98026, 100.0, 99.80044, 99.91139, 99.99942, 99.94473
3043.5672000000004, 284.7645182050381, 283.7754100574206, 284.1998477541095, 37.63292073809287, 37.83317940881982, 37.825425442254165, 10689.317829313904, 10699.809365459678, 10703.648606033743, 242.51915265727985, 27.316092285380364, 50.25580952643759, 10699.206564606517, 10692.427972942703, 10698.46211136146, 0.9999932467434317, 0.9999968142907889, 0.9999917136882485, 60.03160070851986, 60.029567354740166, 60.02945008282598, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 602.3762, 9.132837, 5495.48, 603.8519, 9.089042, 5493.913, 583.168, 9.389482, 5470.268, 798.0769, 6.885601, 5495.356, 595.3848, 9.226935, 5493.797, 600.1321, 9.157137, 5495.67, 100.0, 99.97286, 99.56969, 100.0, 99.96878, 100.0
3045.9666, 284.7736144306924, 283.8285836705125, 284.1382377048042, 37.664796081305575, 37.82492732722114, 37.84109779536646, 10689.595887402831, 10712.226645186456, 10712.875337704654, 239.95292967026217, 32.07084071169447, 46.68825869668217, 10691.908567395898, 10704.475144383909, 10707.830212254506, 0.9999899196035712, 0.9999959559523208, 0.9999911654753928, 60.0260074609734, 60.025433642212924, 60.029260306566115, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2293, 9.093218, 5494.214, 600.4472, 9.152406, 5495.688, 588.3316, 9.321927, 5484.441, 791.9018, 6.935611, 5492.706, 601.6031, 9.134709, 5495.366, 593.9093, 9.247781, 5492.492, 99.97835, 100.0, 99.80051, 99.9509, 100.0, 99.94459
3048.3480000000004, 284.99861653205477, 283.8529785671509, 284.1547821929537, 37.64011259371532, 37.81315278775983, 37.84209710131267, 10682.567348536892, 10708.422658057803, 10726.292901799945, 243.93677359303, 32.061597876051565, 47.61126074175854, 10690.359478622568, 10711.776650978112, 10715.880381613162, 0.9999912003119419, 0.9999949179192299, 0.9999894924301528, 60.025649177021585, 60.028154711855436, 60.029145674232176, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2885, 9.092325, 5494.324, 600.4472, 9.152406, 5495.687, 588.3316, 9.321927, 5484.444, 791.9018, 6.935795, 5492.536, 601.6222, 9.135075, 5495.531, 593.8894, 9.247964, 5492.433, 99.97731, 100.0, 99.80061, 99.94568, 99.99931, 99.94593
3050.9193200000004, 284.9762964398792, 283.75080305355556, 284.059768827295, 37.66623189370532, 37.84832003120426, 37.850618790592804, 10691.90277668014, 10703.828744975075, 10722.67761579383, 245.8702610560449, 34.730168839406815, 48.41926725567919, 10684.968151756399, 10709.238252159308, 10710.833033067936, 0.9999902961649866, 0.9999945302267695, 0.9999873651468775, 60.02802206186756, 60.03124434122939, 60.02909487286147, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 610.5578, 8.984709, 5485.492, 594.0852, 9.245241, 5492.726, 594.6016, 9.238173, 5493.214, 785.6296, 6.982864, 5486.199, 607.4019, 9.045405, 5491.91, 589.3764, 9.301069, 5487.669, 99.8206, 99.95126, 99.96017, 99.83249, 99.92335, 99.85264
3053.30492, 284.89194006912646, 283.7974603123219, 284.12010437204486, 37.659863328922214, 37.827266805691835, 37.83449115667797, 10684.111083439391, 10700.519416544179, 10718.084435252382, 240.04514904275948, 34.922945435384236, 50.85436655151534, 10693.860363665506, 10699.962337429632, 10716.277069586644, 0.9999882592893955, 0.9999944714259261, 0.9999876103264651, 60.02652910379569, 60.02652098487893, 60.028763684583176, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.092682, 5494.267, 600.4666, 9.152222, 5495.629, 588.3316, 9.321743, 5484.497, 791.9018, 6.935795, 5492.594, 601.584, 9.133979, 5495.363, 593.9093, 9.247231, 5492.365, 99.97835, 100.0, 99.80072, 99.94985, 99.99947, 99.94595
3055.7540400000003, 285.07149978073056, 283.7900970146084, 284.2849651650368, 37.64016453096426, 37.811803845330104, 37.810538444003804, 10682.923408033255, 10690.969969385591, 10712.292093281694, 240.16751179882158, 29.20301860512882, 48.77925639684122, 10690.133377389195, 10691.850615082985, 10710.451490708336, 0.9999894701247434, 0.9999969357398949, 0.999988387912423, 60.02324473062711, 60.021873789633894, 60.02169650287119, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 601.6467, 9.133908, 5495.691, 603.9297, 9.087568, 5493.124, 582.7021, 9.390034, 5469.844, 798.0963, 6.885417, 5495.525, 595.3848, 9.227118, 5493.789, 600.2713, 9.155305, 5495.677, 100.0, 99.96723, 99.54043, 100.0, 99.9687, 100.0
3058.15812, 284.913725029059, 283.77544558070605, 284.21214873547257, 37.651637628578655, 37.83450353197417, 37.82945135927656, 10695.252064372444, 10697.19596312255, 10719.104320540395, 239.27356871684083, 31.084453091097203, 48.051013242284625, 10692.881553597796, 10706.848826536869, 10719.51029517471, 0.9999898868099167, 0.9999958793268793, 0.9999892310214693, 60.01395771456089, 60.01059197446953, 60.01592383486474, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.1899, 9.092682, 5494.209, 600.4277, 9.15259, 5495.791, 588.3122, 9.322295, 5484.38, 791.9018, 6.936163, 5492.653, 601.6031, 9.134162, 5495.315, 593.9292, 9.247598, 5492.492, 99.97826, 100.0, 99.79951, 99.94782, 100.0, 99.94461
3060.5044000000003, 284.8955677649581, 283.6807473154923, 283.99795406361835, 37.67675623403438, 37.841130561869065, 37.850526468887765, 10689.24805718393, 10700.883013909548, 10716.519141605051, 240.3374480527017, 34.883614907197625, 49.65654926533534, 10695.01813978311, 10700.071635909164, 10707.477213089765, 0.9999860702517296, 0.999996395848847, 0.9999881981845216, 60.01662766091907, 60.0125078983243, 60.01662421256771, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.3082, 9.091611, 5494.261, 600.4277, 9.152406, 5495.563, 588.3122, 9.322295, 5484.38, 791.9212, 6.935611, 5492.706, 601.6413, 9.133979, 5495.48, 593.9491, 9.248147, 5492.427, 99.97826, 100.0, 99.7994, 99.94782, 100.0, 99.9447
3062.86976, 284.90415859866954, 283.6625534738625, 284.00130123504374, 37.65497211965539, 37.82877425305199, 37.8380732039395, 10689.403916415378, 10703.067868260634, 10715.709407571421, 242.1807285834534, 35.717838982754756, 52.25320300893691, 10691.88165743144, 10711.228160684985, 10720.029128562297, 0.9999884199527084, 0.9999959982679864, 0.999986760164113, 60.015779962046864, 60.01539557532428, 60.01761600165502, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 610.5381, 8.985066, 5485.55, 594.0658, 9.245425, 5492.718, 594.5628, 9.238358, 5493.153, 785.6296, 6.982864, 5486.204, 607.8024, 9.032804, 5490.29, 587.6467, 9.330002, 5484.038, 99.82144, 99.94908, 99.96, 99.83258, 99.90693, 99.77885
3065.26904, 284.7779536620018, 283.6865795760972, 284.2001582246759, 37.68220449321442, 37.85593806433368, 37.847080107032255, 10676.642285745573, 10706.366494377957, 10720.539548451276, 240.46958962771896, 33.29063074440921, 53.45316084912429, 10694.820751985184, 10700.472010883965, 10718.923928321363, 0.9999885205729725, 0.9999957150789588, 0.9999880787596969, 60.020939978258056, 60.01992068365512, 60.01419029636395, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.091969, 5494.209, 600.4666, 9.152222, 5495.688, 588.351, 9.321743, 5484.507, 791.9018, 6.935611, 5492.425, 601.584, 9.134892, 5495.357, 593.8696, 9.248513, 5492.419, 99.9774, 100.0, 99.80072, 99.94782, 99.99915, 99.94569
3067.6894, 284.9838700184661, 283.57456561057563, 284.1005703559838, 37.650846716917464, 37.83950133159879, 37.82779922161899, 10692.237992668042, 10699.354356798167, 10704.524270476295, 237.59611150956516, 28.726771772110624, 59.39480399711624, 10689.75656884233, 10695.721778546187, 10711.272082855807, 0.9999920593460048, 0.9999956338663163, 0.9999903855522574, 60.01921555187462, 60.01627122169231, 60.01922305196106, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.1702, 9.102498, 5494.854, 601.9064, 9.130118, 5495.084, 585.808, 9.36003, 5476.827, 795.8632, 6.899023, 5495.347, 596.1287, 9.216343, 5493.924, 600.1918, 9.155122, 5495.624, 99.98524, 99.99933, 99.66196, 99.99477, 99.97307, 100.0
3070.1203200000004, 284.80528266330765, 283.6968210766566, 283.87501721589956, 37.696053026144774, 37.823444203305144, 37.87412116697099, 10689.419464432456, 10710.951589192271, 10723.180622477423, 243.54949557671944, 29.396130630224434, 48.335601425672394, 10695.691334500232, 10694.101822837485, 10711.05707634263, 0.9999933724141754, 0.9999953489921241, 0.9999886877836812, 60.028160870703175, 60.022229955061455, 60.014410466807966, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 601.9424, 9.11856, 5495.197, 601.5367, 9.142091, 5495.607, 588.1375, 9.322479, 5484.267, 791.9018, 6.935795, 5492.706, 601.6031, 9.134892, 5495.379, 593.9093, 9.247781, 5492.546, 99.9989, 100.0, 99.80046, 99.94579, 100.0, 99.94582
3072.5868800000003, 284.8389518237411, 283.7677936993054, 284.22069061837317, 37.635287038254816, 37.84504184013754, 37.85241930319618, 10695.034402528268, 10700.571629059217, 10714.141816039388, 246.95229085289702, 26.720274417275505, 50.26950242056046, 10691.253417582233, 10699.135133308819, 10711.109953874353, 0.9999861886207236, 0.9999957909015288, 0.9999914388113424, 60.01931999143199, 60.02523316910938, 60.02365076207377, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2885, 9.091969, 5494.272, 600.4472, 9.152959, 5495.74, 588.3122, 9.322295, 5484.393, 791.9212, 6.935795, 5492.537, 601.5459, 9.134344, 5495.322, 593.8894, 9.248696, 5492.379, 99.98035, 100.0, 99.80049, 99.94994, 99.99713, 99.94495
3074.9202800000003, 284.93768274226505, 283.73087901544443, 284.1784010993708, 37.644627886762215, 37.820456937304506, 37.81354354101172, 10688.008279765692, 10694.859369022366, 10715.03249075089, 238.88955938374966, 38.48474889459385, 48.413927220650294, 10687.555733227884, 10691.934603298789, 10711.696155679536, 0.9999864600643374, 0.9999939539083125, 0.9999885152723046, 60.020453425123975, 60.019932649508824, 60.022432668891035, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 610.5578, 8.985245, 5485.603, 594.1047, 9.245241, 5492.658, 594.5434, 9.23891, 5493.086, 785.6296, 6.983048, 5486.146, 607.7833, 9.032804, 5490.283, 587.6467, 9.330734, 5483.004, 99.82164, 99.95113, 99.95782, 99.82949, 99.90682, 99.77653
3077.2984, 284.871780263491, 283.7835308672632, 284.240861672205, 37.680349430101856, 37.83266483302171, 37.83949885657143, 10689.963571421447, 10697.010282889174, 10710.836012886395, 240.18088565301332, 34.98042892616786, 48.70250783093479, 10695.798801326222, 10703.21984062523, 10704.717403811279, 0.999990207068255, 0.9999947077675302, 0.9999881990090881, 60.02438101288858, 60.01964919482621, 60.01890614235863, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2885, 9.092325, 5494.267, 600.4666, 9.152038, 5495.62, 588.2928, 9.322479, 5484.387, 791.8824, 6.935795, 5492.481, 601.6031, 9.134709, 5495.431, 593.9292, 9.247415, 5492.432, 99.9793, 100.0, 99.79953, 99.95092, 100.0, 99.94716
3079.6632400000003, 284.8819369793411, 283.65082292596253, 284.044441807412, 37.62825723569216, 37.8220110215409, 37.81166299140348, 10666.536517196822, 10696.01357108221, 10703.76277142519, 254.57246468148423, 21.086986794490258, 43.0239486724405, 10679.186144323812, 10685.816894042848, 10705.753771619873, 0.9999896381366431, 0.9999975218135044, 0.9999874922528081, 60.02100994861053, 60.02075218846195, 60.01761512816163, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.092325, 5494.209, 600.4666, 9.152222, 5495.601, 587.8269, 9.334996, 5481.353, 783.6489, 7.001434, 5481.539, 598.4749, 9.188401, 5494.907, 598.6013, 9.174533, 5495.656, 99.98015, 100.0, 99.74432, 99.76008, 99.99096, 100.0
3082.09452, 284.8279196116781, 283.70638998200985, 284.09045133520874, 37.670596114853474, 37.856393027543184, 37.85018634804205, 10680.077765042, 10700.910769093087, 10710.39166133607, 241.95739711032093, 28.407017259849454, 52.599100884132895, 10696.787954295974, 10692.237796044781, 10720.839243991362, 0.9999873180272377, 0.9999973440141017, 0.9999913726151425, 60.02014154755607, 60.02841027285437, 60.02469823656679, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 599.5372, 9.160143, 5495.784, 603.5212, 9.111698, 5495.097, 586.5069, 9.344936, 5482.968, 784.95, 6.985255, 5485.974, 601.565, 9.135258, 5495.539, 593.9292, 9.247048, 5492.419, 100.0, 99.98865, 99.75352, 99.83051, 100.0, 99.94569
3084.5194800000004, 284.8457217093321, 283.6138446372222, 284.03564458056456, 37.670722427871716, 37.86974355573864, 37.865603040320245, 10694.958218743765, 10705.794837435958, 10714.931721026232, 240.89633490228334, 31.520927055844822, 40.50379642789903, 10693.320795351623, 10701.92837360609, 10708.712487342544, 0.9999891881625477, 0.999996495191646, 0.9999858249421233, 60.02970250435712, 60.02515902851104, 60.01592657397944, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.092325, 5494.099, 600.4472, 9.152406, 5495.688, 588.2928, 9.322111, 5484.44, 785.6102, 6.983048, 5485.976, 601.6031, 9.134709, 5495.321, 593.9093, 9.247964, 5492.433, 99.98026, 100.0, 99.79855, 99.83151, 100.0, 99.9458
3086.8721200000005, 284.90627122246934, 283.62502650407487, 284.18143630600656, 37.648743654803404, 37.81848147318927, 37.855598879625816, 10686.892389480621, 10695.400517538703, 10714.601371395018, 241.9150211666556, 32.49162632881121, 55.966154481438025, 10694.798495050802, 10691.332951540282, 10710.726660286475, 0.9999854887555261, 0.9999924793780097, 0.9999882926355437, 60.029214517286164, 60.021474027739416, 60.02708508033842, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 610.5381, 8.984352, 5485.603, 594.1241, 9.245057, 5492.66, 594.5822, 9.238542, 5493.146, 791.9212, 6.935795, 5492.537, 607.8215, 9.032621, 5490.29, 587.6467, 9.330551, 5482.95, 99.82164, 99.94912, 99.95891, 99.94878, 99.90693, 99.77337
3089.2287600000004, 284.8376721514751, 283.7272569799286, 284.2369276811513, 37.677735878281574, 37.82873598817218, 37.833139661061594, 10681.97136228592, 10709.673275948084, 10719.675411928254, 239.78738111491293, 36.94288625932586, 50.137661742516926, 10697.055499087295, 10695.345826766908, 10704.521749309717, 0.9999914411966286, 0.9999968290874826, 0.9999901001311318, 60.028954959762444, 60.026387187876765, 60.02611105595553, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.092682, 5494.325, 600.4666, 9.152406, 5495.799, 588.3122, 9.322295, 5484.446, 785.6102, 6.983048, 5486.092, 601.6031, 9.134344, 5495.316, 593.9093, 9.247415, 5492.432, 99.97921, 100.0, 99.79942, 99.83153, 100.0, 99.94591
3091.6310000000003, 284.80573520826084, 283.73821014643306, 284.1939135925291, 37.61618225924786, 37.81472416404728, 37.8166394226515, 10678.283484216876, 10685.428946027607, 10701.83105350326, 233.33529119906893, 22.69148152402795, 49.47036598983914, 10681.098212504518, 10683.200481855896, 10712.436040267103, 0.999988897728749, 0.9999970334327821, 0.9999917001030256, 60.01963849121946, 60.02717319961409, 60.02478690360013, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2096, 9.092147, 5494.209, 600.4472, 9.152959, 5495.627, 588.2928, 9.322111, 5484.446, 785.6102, 6.983784, 5485.234, 600.4777, 9.151511, 5495.478, 595.798, 9.212805, 5494.808, 99.97826, 100.0, 99.79846, 99.82944, 100.0, 99.98403
3094.06696, 284.65989812124946, 283.6780884108748, 284.1563394043573, 37.67447870488689, 37.84662848680636, 37.85023153772921, 10691.976549100353, 10701.668216642487, 10722.060984292784, 233.28176414642212, 26.648309450638862, 52.358315767482964, 10694.188674937994, 10703.596794706165, 10716.931043260684, 0.9999880146540929, 0.999997181542857, 0.9999910980181633, 60.01945547495202, 60.018741166399266, 60.02659112100495, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 597.9206, 9.189233, 5495.74, 605.5446, 9.078175, 5493.782, 584.5463, 9.361871, 5478.92, 783.3188, 6.994999, 5484.269, 600.9927, 9.144388, 5495.561, 594.0883, 9.246133, 5492.5, 100.0, 99.97048, 99.70005, 99.78902, 99.9998, 99.94731
3096.4115600000005, 284.6970086053867, 283.45513688703437, 284.1519540589752, 37.67759178536655, 37.818184308103575, 37.83784794033394, 10682.904458081226, 10706.60308720821, 10718.603645407953, 251.93590534831765, 24.01695174422946, 44.708201121156435, 10697.936615969942, 10689.736691133945, 10707.171996918161, 0.9999906443135624, 0.9999977110986754, 0.9999822514877813, 60.02852262096309, 60.019856730096535, 60.02104090109242, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.092325, 5494.209, 600.4472, 9.15259, 5495.747, 588.3316, 9.321927, 5484.447, 785.6102, 6.983048, 5485.975, 601.6031, 9.134892, 5495.431, 593.8894, 9.247781, 5492.434, 99.97835, 100.0, 99.80168, 99.83153, 100.0, 99.94582
3098.7334400000004, 284.77255849678266, 283.8165126759228, 284.1474078912995, 37.64070968273988, 37.85334201924196, 37.792708387143385, 10690.59711191778, 10700.619594377107, 10707.069403260839, 250.64887186014494, 27.72003435480292, 51.502210398971215, 10682.80279961468, 10699.577862054375, 10708.92148709984, 0.9999880938251239, 0.9999922070754691, 0.9999889550905424, 60.03144643050196, 60.027352439705986, 60.017719981680365, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 610.3804, 8.984352, 5485.655, 594.1241, 9.245057, 5492.72, 594.524, 9.238726, 5493.212, 791.9018, 6.935428, 5492.542, 607.8215, 9.033352, 5490.339, 587.6467, 9.330551, 5483.184, 99.81955, 99.95116, 99.96108, 99.94792, 99.90573, 99.77763
3101.14856, 285.0714924637432, 283.76097888019586, 284.05135502999855, 37.65568274994732, 37.85433473820739, 37.85363114390887, 10691.684728717353, 10699.862996209282, 10717.89085879926, 236.59214082189055, 32.23540050673819, 55.527584708023824, 10689.417057824448, 10704.163730546124, 10715.26516027916, 0.9999848717055718, 0.9999964316429624, 0.9999889409675115, 60.023746295159086, 60.02541111632916, 60.03322889874457, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.092682, 5494.267, 600.4666, 9.152774, 5495.681, 588.2928, 9.322111, 5484.393, 785.6102, 6.982864, 5486.203, 601.6031, 9.134527, 5495.313, 593.9093, 9.247598, 5492.372, 99.97921, 100.0, 99.79964, 99.83163, 99.99928, 99.9469
3103.5431200000003, 284.7034265227574, 283.7158362821662, 284.1265711304574, 37.63204581468323, 37.829149766561336, 37.805463031543425, 10678.809242897893, 10696.0495699934, 10703.33934372348, 246.92471138018527, 35.156346690664805, 42.903046612790604, 10685.255377493488, 10691.872918117448, 10697.377440238582, 0.9999919471601683, 0.9999945588506326, 0.9999889984315798, 60.03678899321625, 60.0359699837682, 60.032382952911135, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2687, 9.092325, 5494.267, 600.4277, 9.152959, 5495.806, 588.3316, 9.322111, 5484.446, 791.9018, 6.935979, 5492.594, 601.6413, 9.133797, 5495.48, 587.6467, 9.330734, 5482.747, 99.9793, 100.0, 99.8006, 99.94887, 100.0, 99.76967
3105.91152, 284.8488227875908, 283.72675068592724, 284.2143249670563, 37.68264086949441, 37.84581265534815, 37.83211344659292, 10686.134378160205, 10696.201598143902, 10711.476172140396, 253.81375674029368, 28.452224962580658, 50.61141506196827, 10685.151034413702, 10696.476375526394, 10704.684727841794, 0.9999900657803823, 0.9999946001707574, 0.9999895757254642, 60.0344357272042, 60.037483769244865, 60.034271315650734, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 597.9403, 9.190125, 5495.552, 606.6924, 9.050729, 5491.666, 581.9063, 9.399606, 5470.386, 797.5137, 6.890381, 5495.118, 596.8917, 9.197351, 5495.419, 584.4856, 9.369189, 5478.691, 99.99794, 99.93198, 99.53127, 99.99487, 99.99411, 99.68095
3108.28524, 284.8292492844275, 283.71579721567406, 284.03915687368715, 37.675669752626376, 37.81563829950556, 37.84279195141707, 10691.68333276337, 10695.048902527978, 10710.829864880145, 242.14530439301552, 44.2510435716822, 51.55594050373793, 10680.05724847506, 10694.865615916573, 10712.63075925035, 0.9999862534777835, 0.9999951626880058, 0.9999899097312721, 60.03655148835437, 60.03611772366736, 60.03715681174175, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2687, 9.092504, 5494.313, 600.3888, 9.153511, 5495.68, 588.2734, 9.322295, 5484.333, 791.9212, 6.935428, 5492.652, 601.565, 9.134344, 5495.431, 587.6268, 9.330734, 5483.057, 99.98015, 100.0, 99.79855, 99.94483, 100.0, 99.77533
3110.65572, 284.8683294885339, 283.6334449825109, 284.0921997936059, 37.65558601967304, 37.81124281763714, 37.840367474539306, 10688.215028285067, 10688.395693518827, 10712.689043772189, 238.373348575808, 35.57487660057359, 50.68850623610979, 10697.404824252346, 10705.995062957025, 10703.544191898714, 0.9999879765368518, 0.9999919652048117, 0.9999899217827974, 60.030197077676505, 60.03271382653891, 60.034261045538095, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 607.4823, 9.038963, 5489.427, 596.2253, 9.221479, 5493.597, 593.1846, 9.258238, 5492.919, 785.649, 6.982864, 5486.146, 607.8024, 9.03317, 5490.123, 593.9292, 9.247415, 5492.499, 99.904, 99.97688, 99.95041, 99.83153, 99.9039, 99.94901
3113.11324, 284.6931645544815, 283.6386381359297, 284.2338542416545, 37.69024303744401, 37.84444546149088, 37.83787974935521, 10673.441227923435, 10697.651892651656, 10709.40188182609, 241.49599091617438, 30.90148890275941, 61.478503347968285, 10693.71440884052, 10697.889035804219, 10718.163599957605, 0.9999911960482353, 0.9999951287422432, 0.9999899441762011, 60.03630050285271, 60.029561314717284, 60.03294069645493, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2687, 9.092325, 5494.319, 600.4277, 9.152774, 5495.791, 588.2928, 9.322295, 5484.386, 791.9212, 6.935979, 5492.594, 601.6222, 9.134527, 5495.375, 587.6268, 9.330734, 5483.004, 99.97826, 100.0, 99.79846, 99.94887, 100.0, 99.77227
3115.51616, 284.95164888341316, 283.727293999741, 284.071355039606, 37.62230889197073, 37.815313209214615, 37.847585033621804, 10686.247075792953, 10702.62306361429, 10715.734215006833, 246.92343854651665, 22.308789160477318, 55.12959429667217, 10687.88516064852, 10706.101917149352, 10715.252326843163, 0.9999901707977834, 0.9999954640217132, 0.9999884675283026, 60.03154881768499, 60.02795931073205, 60.02750532204644, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2293, 9.09286, 5494.319, 600.4277, 9.152406, 5495.74, 588.2928, 9.322111, 5484.276, 785.6102, 6.982864, 5486.198, 601.584, 9.134527, 5495.489, 593.9292, 9.247781, 5492.492, 99.9772, 100.0, 99.80061, 99.83248, 100.0, 99.94582
3117.8912400000004, 284.98086410828637, 283.69867519711227, 284.11809762109345, 37.621500174319685, 37.841951909147596, 37.81478438897997, 10695.316338168632, 10710.94349135322, 10718.496961745535, 234.955688825592, 28.60210162225485, 45.30661590235468, 10695.022300834571, 10697.513188014947, 10714.085675645167, 0.999990847405641, 0.9999958027477399, 0.9999906879421437, 60.02281104976046, 60.02283466628588, 60.01821745924525, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 597.9206, 9.191018, 5495.447, 606.7508, 9.050545, 5491.652, 581.8868, 9.399422, 5469.71, 779.2991, 7.026991, 5476.077, 595.3848, 9.227301, 5494.075, 599.4761, 9.171786, 5495.346, 99.99773, 99.93188, 99.53244, 99.64928, 99.97582, 99.99894
3120.2352400000004, 284.8635404400567, 283.6980499750259, 284.1321517010275, 37.6577999846617, 37.83800985275873, 37.8500272565732, 10681.253393322062, 10699.114434522971, 10710.818287463253, 233.0992418782107, 36.47984164726461, 46.181183038475865, 10682.85168034714, 10701.817317030072, 10704.009620094357, 0.9999912884365971, 0.9999956292900535, 0.9999916746007518, 60.02248712944496, 60.01824713438232, 60.01851638875619, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2687, 9.092147, 5494.209, 600.4472, 9.152406, 5495.628, 588.2928, 9.322295, 5484.328, 785.6296, 6.982864, 5485.918, 601.6222, 9.133979, 5495.48, 593.9093, 9.248147, 5492.432, 99.97826, 100.0, 99.79845, 99.82843, 100.0, 99.94591
3122.62084, 284.91981539074675, 283.6896742770825, 284.0070646789979, 37.635975697615365, 37.82692012912469, 37.81087613793715, 10686.256907676576, 10686.346378204957, 10707.267004433954, 243.7488155530673, 34.3801947252482, 46.306432620315945, 10686.611728583895, 10698.354663474069, 10709.122554204776, 0.99998994408534, 0.9999940901333797, 0.9999881194913576, 60.01812506314432, 60.02563852118226, 60.02293565720925, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.4265, 9.080546, 5493.256, 598.7156, 9.187404, 5495.195, 590.5251, 9.293764, 5487.956, 790.0182, 6.947379, 5491.744, 607.4781, 9.038648, 5490.274, 587.6865, 9.329819, 5483.125, 99.96092, 99.99814, 99.86446, 99.92801, 99.9077, 99.77677
3125.05596, 284.5182147645882, 283.48850478981547, 283.9337308429033, 37.696760210096315, 37.882090194145675, 37.87590791841861, 10694.476495713776, 10701.385193145401, 10715.322934134592, 237.0383608278571, 29.520050400264154, 54.25064888357974, 10694.802191442177, 10704.072453720826, 10718.08276451782, 0.9999886633293373, 0.9999961091828635, 0.9999858873236899, 60.02094805023008, 60.01480040043523, 60.024137943784105, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 605.5897, 9.070552, 5494.046, 600.3304, 9.153511, 5495.792, 588.351, 9.321559, 5484.446, 785.6102, 6.983048, 5486.092, 601.6603, 9.134892, 5495.374, 593.9689, 9.247048, 5492.554, 99.96336, 100.0, 99.79749, 99.83055, 99.99945, 99.94593
3127.4500000000003, 284.643435258756, 283.3936760952639, 283.7589540591727, 37.67760936149189, 37.86834205813643, 37.851760297589145, 10697.595696963685, 10693.438905382822, 10696.4919234823, 240.2993261684478, 29.59029235668868, 48.835788075249184, 10693.764485766907, 10706.282160930064, 10709.93672501544, 0.999986690637717, 0.9999945142390216, 0.9999882439594258, 60.023259543714175, 60.00586142554672, 60.027055642424976, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2687, 9.092325, 5494.267, 600.4277, 9.15259, 5495.68, 588.3122, 9.322111, 5484.447, 791.9018, 6.935795, 5492.647, 601.584, 9.133797, 5495.466, 587.6467, 9.330368, 5483.015, 99.97921, 100.0, 99.79927, 99.94782, 99.99854, 99.77456
3129.7714400000004, 284.91976689656303, 283.47885057425594, 283.82943421620223, 37.66254276372376, 37.8230898702298, 37.84342848884242, 10672.526471041998, 10689.412192078791, 10707.43998179926, 232.5931013608797, 27.569294330357963, 62.742179876355294, 10698.753017042609, 10694.584600561133, 10712.854667779842, 0.999983962147563, 0.9999969968361065, 0.999981288929805, 60.03172910683813, 60.02657081811871, 60.0283683364966, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 597.9403, 9.19066, 5495.557, 606.7508, 9.05165, 5491.829, 581.8868, 9.399606, 5469.769, 798.1934, 6.885049, 5495.639, 595.4038, 9.227118, 5493.829, 581.3245, 9.405264, 5467.987, 99.99878, 99.93495, 99.53448, 100.0, 99.96959, 99.5011
3132.25484, 284.5102972268915, 283.54884662280085, 283.98225225208824, 37.70023468560479, 37.88525381325357, 37.85691816570216, 10678.64896408244, 10703.15111476576, 10711.497225728519, 242.07092780073162, 31.820979836102197, 57.1844703147442, 10688.15160757624, 10699.74369403189, 10711.698489098619, 0.9999842317771341, 0.9999956816706483, 0.9999904944906955, 60.027819600236064, 60.026916881158726, 60.02772757425261, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.249, 9.092325, 5494.099, 600.4472, 9.152774, 5495.8, 588.2928, 9.322295, 5484.444, 791.9018, 6.935795, 5492.425, 601.6222, 9.134344, 5495.497, 587.6467, 9.330917, 5483.178, 99.97826, 100.0, 99.79842, 99.94579, 99.99838, 99.77337
3134.69052, 284.71968316486414, 283.64684956191456, 283.9141114710053, 37.66547096954994, 37.87509019293291, 37.89050774789641, 10682.685276419868, 10699.99505756408, 10707.629991181364, 243.1491870498121, 28.43455666367845, 55.56160341236091, 10693.065045888408, 10705.26483993532, 10709.597411205956, 0.9999898290719854, 0.9999956155959766, 0.9999881530981306, 60.03087996753801, 60.02652740747397, 60.02584699206193, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 604.2687, 9.092504, 5494.319, 600.0775, 9.157931, 5495.473, 589.8651, 9.302231, 5487.951, 789.1249, 6.96172, 5488.882, 606.1238, 9.054172, 5491.208, 592.8159, 9.256754, 5492.27, 99.98026, 100.0, 99.86437, 99.88756, 99.93588, 99.94187
3137.11524, 284.6262751998028, 283.4073636553327, 283.95588048522524, 37.694839669508575, 37.834907072745864, 37.87628132003014, 10687.11121371351, 10697.855002172413, 10715.214773109938, 233.9399388603165, 35.93682199498562, 62.25955484997576, 10683.75988812022, 10700.461026755276, 10712.281495250068, 0.9999887556188382, 0.9999928554629886, 0.999990108899948, 60.034052715367096, 60.02633775307239, 60.03293828152256, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 600], 5500.0, [], 607.1866, 9.054312, 5492.415, 598.9296, 9.165115, 5495.747, 588.9528, 9.313643, 5484.461, 791.9018, 6.935795, 5492.483, 601.6413, 9.134527, 5495.364, 587.6268, 9.330368, 5482.895, 99.9456, 100.0, 99.80765, 99.94983, 100.0, 99.77665
