TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4217.03524, 283.6255262243064, 282.71844172110417, 283.3027613258003, 37.785178653206, 37.947266272726914, 37.98451015759458, 10677.484020897182, 10705.539998733122, 10708.983489343125, 255.1261806892253, 32.68136837007023, 40.08018550039378, 10670.038298506275, 10703.012578242957, 10713.059369586284, 0.9999936915972268, 0.9999942278204298, 0.99999383691269, 60.0050429395016, 60.00608414954305, 60.009354355994134, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.063057, 5492.716, 600.9919, 9.143564, 5495.713, 588.3898, 9.321375, 5484.573, 785.9209, 6.980658, 5486.548, 793.228, 6.925299, 5493.367, 593.9292, 9.247964, 5492.419, 99.95109, 100.0, 99.7997, 99.83885, 99.96395, 99.9458
4219.42392, 283.957784444139, 282.36966431656583, 283.2672731325392, 37.76601987764681, 37.97790016338707, 37.95279473455124, 10693.358650676095, 10681.683809334458, 10713.584311292485, 235.10098733608402, 29.55870564726638, 53.5943422498176, 10691.942639030407, 10682.906486730093, 10719.755195450716, 0.9999891788749408, 0.9999969057698039, 0.9999880041040601, 60.00573081258168, 60.006284287908166, 60.008045169905806, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.063057, 5492.722, 601.0503, 9.143748, 5495.712, 588.3704, 9.321375, 5484.454, 785.9209, 6.980842, 5486.548, 793.228, 6.925299, 5493.588, 593.8894, 9.247781, 5492.629, 99.95119, 100.0, 99.8029, 99.83885, 99.96395, 99.94595
4221.950400000001, 283.88321881257696, 282.3450209774254, 283.2049370332823, 37.800140469248454, 37.97563364992826, 37.97108082696028, 10682.383397934516, 10689.793720885162, 10718.956991911426, 236.882965757668, 21.902585904547436, 63.655220288347664, 10699.496982330904, 10685.154330613806, 10709.926083372346, 0.9999880781281268, 0.9999976715771723, 0.9999910050418159, 60.005395698107705, 60.00449201272686, 59.99739292356177, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 612.3124, 8.952407, 5481.721, 607.315, 9.041888, 5490.978, 594.621, 9.244432, 5492.424, 790.5037, 6.949585, 5490.309, 790.2141, 6.948858, 5491.908, 595.798, 9.221045, 5493.709, 99.75617, 99.92298, 99.94578, 99.92176, 99.93082, 99.96916
4224.317840000001, 283.51809709805644, 282.6346268931343, 282.9534172146334, 37.80476333003944, 37.95068830323675, 37.980720957472144, 10684.801178209489, 10700.341453420953, 10707.35549232754, 245.3162910805895, 27.431341862530047, 40.4117936959492, 10685.575524970436, 10700.945259001212, 10712.320764379156, 0.9999933341693268, 0.9999958656446338, 0.9999902070001293, 60.007322359918426, 60.00411811266593, 60.00016573664514, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0037, 9.063592, 5492.832, 601.0503, 9.14338, 5495.773, 588.3704, 9.321559, 5484.565, 785.9209, 6.980842, 5486.489, 793.2089, 6.925116, 5493.586, 593.9292, 9.247415, 5492.427, 99.95319, 100.0, 99.79883, 99.83874, 99.96398, 99.94595
4226.6832, 283.62145742202114, 282.65088794613655, 283.01926153493224, 37.77113243656874, 37.91116834215174, 37.934554627015466, 10663.4067979067, 10688.466769145545, 10699.043540679162, 244.21271133301525, 28.1688881177314, 57.415736030923654, 10674.979692685982, 10690.993785660923, 10705.147049312003, 0.9999878645779401, 0.9999957085019585, 0.9999891903830406, 60.00823088538251, 60.00244571142855, 59.99545997201549, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 601.8242, 9.137478, 5495.783, 595.9724, 9.228479, 5493.378, 582.1004, 9.397581, 5470.023, 779.571, 7.025337, 5476.813, 799.4272, 6.874529, 5495.777, 587.5672, 9.33165, 5482.876, 100.0, 99.96313, 99.53815, 99.65968, 100.0, 99.7731
4229.075400000001, 283.67914847229014, 282.69636603340024, 283.1343184320796, 37.793764522217955, 37.98121392646915, 37.96684274622122, 10678.877785431672, 10688.708707088654, 10710.728837924657, 244.4341948576057, 30.495589911813568, 43.19055557243928, 10684.890016382962, 10696.143137566332, 10716.977264168234, 0.9999924289199947, 0.999994757195532, 0.999992163482573, 59.99865294532848, 60.001944461469236, 60.00183613116467, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0234, 9.063235, 5492.669, 601.0114, 9.143932, 5495.596, 588.3704, 9.321743, 5484.337, 785.9209, 6.980842, 5486.653, 793.228, 6.925299, 5493.423, 593.9093, 9.247781, 5492.427, 99.94899, 100.0, 99.79861, 99.83874, 99.96395, 99.9469
4231.4762, 283.9472336021233, 282.8710466514042, 283.27887489177425, 37.784322478533376, 37.96487658958769, 37.96035986568013, 10683.696968482553, 10686.194793569797, 10713.015373563778, 243.485054491558, 33.39873027001158, 42.421067225439856, 10690.438338676053, 10696.212112605033, 10713.688395051717, 0.9999916427395076, 0.9999955322004265, 0.9999928487614216, 59.99809760870413, 59.99860740875022, 60.000384591866506, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 605.9839, 9.064127, 5492.716, 601.0698, 9.143012, 5495.551, 588.3704, 9.321559, 5484.514, 785.9209, 6.981026, 5486.432, 793.228, 6.925481, 5493.421, 593.9292, 9.247598, 5492.365, 99.94804, 100.0, 99.80279, 99.83673, 99.96499, 99.94692
4233.8146400000005, 283.8501515240422, 282.8906331982805, 283.2247621086914, 37.799464789714264, 37.955443397191026, 37.9610399347679, 10693.071943157527, 10696.498467436084, 10715.353515737565, 246.4199721948271, 31.4737659223415, 43.77796346674222, 10683.266329851758, 10699.725900607482, 10714.882971354884, 0.999992044623149, 0.999994532698588, 0.9999905588963532, 60.00711980811054, 60.00290180832566, 60.004157494595674, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 612.3518, 8.952585, 5481.669, 607.3344, 9.041151, 5490.957, 594.6987, 9.236885, 5493.348, 792.2125, 6.933221, 5492.711, 786.9523, 6.971686, 5488.493, 599.0784, 9.181309, 5495.259, 99.75301, 99.91905, 99.96057, 99.95397, 99.87425, 99.99796
4236.14216, 283.8731266826665, 282.83021310585815, 283.35576246181665, 37.80073040134621, 37.95216028541015, 37.948463043928456, 10682.458406161717, 10698.184959261987, 10716.11394166398, 244.86372938083605, 33.74808367274818, 41.404745454517524, 10686.41303772888, 10699.22745347519, 10720.944256524708, 0.9999905795800952, 0.9999955503169413, 0.9999911713604676, 60.00747542301561, 60.0061755796345, 60.016050651624724, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0234, 9.063414, 5492.56, 601.0308, 9.143564, 5495.654, 589.0693, 9.307938, 5487.479, 787.5909, 6.966133, 5489.681, 793.228, 6.925481, 5493.474, 593.8099, 9.249978, 5492.278, 99.95109, 100.0, 99.83593, 99.89585, 99.96297, 99.94312
4238.474520000001, 283.8745250811314, 282.85009353903183, 283.33918348237944, 37.76427877173752, 37.959206706329006, 37.951563741095846, 10686.348200462342, 10711.94871941834, 10717.363162979933, 246.37883957236136, 36.58049417858547, 42.46228061862291, 10692.046414705137, 10702.360482939506, 10706.696872512928, 0.9999905557823257, 0.9999957572555856, 0.9999921630545858, 60.00353738649027, 60.00541785716988, 60.00871695048396, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 605.2545, 9.075906, 5494.261, 599.3382, 9.177825, 5495.422, 597.7269, 9.193628, 5495.712, 796.3486, 6.894794, 5495.522, 798.9694, 6.878364, 5495.61, 587.5871, 9.330917, 5482.814, 99.96937, 100.0, 100.0, 100.0, 100.0, 99.77225
4240.86224, 283.79201923045645, 282.8131208655355, 283.20724170718194, 37.799717393738305, 37.964027702752695, 37.95555134944802, 10678.765847169323, 10698.933094000276, 10717.446328761305, 242.36426532268752, 29.13999205046548, 57.96921588520922, 10697.140102420726, 10692.286682886608, 10716.60016434166, 0.9999837510284745, 0.9999959223560297, 0.9999855555643677, 60.004285138729486, 59.99809403562592, 60.00512458610499, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 603.973, 9.097144, 5493.801, 600.097, 9.151116, 5495.687, 594.8734, 9.234676, 5493.349, 792.2125, 6.933405, 5492.764, 793.2089, 6.925664, 5493.588, 593.9093, 9.247598, 5492.418, 99.97455, 100.0, 99.96423, 99.95196, 99.96297, 99.94363
4243.27848, 283.59448453319413, 282.7234986430236, 283.12101499014057, 37.81416921586356, 37.96968320668118, 37.97878061949057, 10687.753648625545, 10702.777302041508, 10721.98517267444, 247.09286291124909, 32.214831363863595, 40.10936423567318, 10690.717804162714, 10700.124196035098, 10723.571329729371, 0.9999919253773786, 0.9999970794890302, 0.9999915912809006, 60.00417741305063, 60.00476336537544, 60.00016037323098, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0628, 9.062521, 5492.605, 601.0308, 9.143196, 5495.533, 594.6599, 9.237069, 5493.29, 792.1736, 6.933405, 5492.652, 793.2089, 6.925299, 5493.586, 593.9292, 9.247781, 5492.298, 99.94719, 100.0, 99.96056, 99.95399, 99.96693, 99.9469
4245.7942, 283.74574041110225, 282.66129283929826, 283.06137424134795, 37.77897664032865, 37.97083065504445, 37.983890227206224, 10691.31208376345, 10704.990320516523, 10716.03211926198, 242.38627147657462, 31.19821387180582, 46.56306636914405, 10682.65511995896, 10701.711749355427, 10708.712305321755, 0.999993040243283, 0.9999938342621502, 0.9999925587255895, 59.999481930073536, 59.99531365230644, 60.001492608484014, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 612.3124, 8.952229, 5481.883, 607.2761, 9.041703, 5490.89, 588.351, 9.321375, 5484.454, 785.9403, 6.980658, 5486.319, 786.9714, 6.973147, 5487.531, 600.1918, 9.156404, 5495.542, 99.75102, 99.91799, 99.80183, 99.84291, 99.85885, 100.0
4248.17604, 283.6229338265954, 282.58868411677435, 283.004917270549, 37.79282701450946, 37.995294722725355, 37.99367554960959, 10679.031715649642, 10705.764240240209, 10714.105614906151, 255.87237296193598, 31.69237939993309, 37.079688175179854, 10682.562090475913, 10704.131478283136, 10704.402880290532, 0.9999924128775896, 0.9999961942613026, 0.9999913358084227, 59.99711050209993, 59.9947816798283, 59.9992628316869, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.063592, 5492.386, 601.0114, 9.143564, 5495.481, 594.6599, 9.237437, 5493.222, 792.0183, 6.939105, 5491.741, 793.228, 6.925299, 5493.256, 593.8497, 9.247781, 5492.306, 99.94899, 100.0, 99.9603, 99.94361, 99.9619, 99.94363
4250.53552, 283.536366588818, 282.598469991855, 282.95403978479123, 37.76641755595223, 37.93150291655544, 37.94229143638468, 10675.669225365558, 10684.690657454, 10704.864854989599, 242.45600024350324, 34.750405621617574, 46.08276690704224, 10679.634147302284, 10690.464767249729, 10704.193498599905, 0.9999897035129616, 0.9999939695867388, 0.9999895866770386, 59.99667941600463, 59.99924290995313, 60.00036293879838, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0234, 9.062699, 5492.6, 600.7001, 9.148354, 5495.579, 587.2834, 9.342911, 5480.151, 783.1635, 7.000515, 5481.023, 796.9475, 6.890052, 5495.5, 588.8595, 9.324142, 5483.286, 99.94898, 100.0, 99.72244, 99.75385, 100.0, 99.78894
4252.971280000001, 283.76601829772517, 282.70940393462087, 283.15681239637354, 37.798945957479745, 37.974472978874054, 37.954248954401365, 10681.835260806338, 10697.77879294115, 10714.676240303595, 245.52282680633175, 34.058342660051494, 41.43195006038786, 10688.956580175709, 10699.7807987291, 10710.354678496646, 0.9999915748466494, 0.9999955840874623, 0.9999914352138559, 59.99967308546737, 59.99963874017153, 59.997018188369786, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 602.5142, 9.120523, 5494.796, 598.4044, 9.174694, 5495.733, 587.3416, 9.334444, 5484.193, 785.9015, 6.98121, 5486.601, 793.2089, 6.925299, 5493.372, 593.8894, 9.247964, 5492.371, 99.99381, 100.0, 99.78556, 99.83575, 99.96196, 99.94591
4255.41884, 283.7532285662076, 282.8275389598079, 283.21055581071664, 37.7800477480869, 37.95762450528062, 37.96142883418529, 10682.147529745622, 10699.913949092046, 10711.247433558236, 241.04416686084278, 27.097040321461463, 41.60329658238243, 10676.134966123205, 10699.725314699332, 10716.085846093662, 0.9999912647485365, 0.9999960690407215, 0.9999906490488036, 60.000029831035505, 59.99609053897443, 59.991070760961904, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.063235, 5492.554, 601.0308, 9.143564, 5495.481, 588.351, 9.321743, 5484.461, 785.9209, 6.981026, 5486.654, 793.2089, 6.925481, 5493.371, 593.8497, 9.247598, 5492.373, 99.94804, 100.0, 99.79966, 99.83778, 99.963, 99.94483
4257.836920000001, 283.7938523142334, 282.7844266246179, 283.2074014990625, 37.74774830936411, 37.96394468587834, 37.96116426345799, 10684.23122450476, 10705.57517204538, 10716.49808522705, 248.4036198186152, 26.14804759577237, 40.768613233912674, 10687.413103099374, 10705.138759814721, 10717.082303800582, 0.9999925672779737, 0.9999956551121288, 0.9999927796808424, 59.99239093070109, 59.98989375842555, 59.990356978828714, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 612.3321, 8.952764, 5481.831, 607.3344, 9.041703, 5490.792, 594.7181, 9.237437, 5493.229, 792.2319, 6.933405, 5492.987, 786.9523, 6.973147, 5487.806, 600.1918, 9.15732, 5495.475, 99.75301, 99.91989, 99.96164, 99.95098, 99.85882, 100.0
4260.23948, 283.62606056833846, 282.71384739517396, 283.1964125349443, 37.78321120695144, 37.97404788063766, 37.99683664743152, 10677.928919145346, 10704.123242344029, 10708.429074530357, 245.30874919098642, 26.522219555599804, 44.8697592151193, 10680.285438403158, 10707.47760130323, 10715.683480130218, 0.9999923212946029, 0.9999961753738161, 0.9999897510037113, 59.98576377969563, 59.98562142353759, 59.989310294797484, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.063235, 5492.658, 601.0308, 9.143564, 5495.645, 588.351, 9.321559, 5484.514, 785.9209, 6.980658, 5486.542, 793.228, 6.925481, 5493.588, 593.9491, 9.247598, 5492.494, 99.95004, 100.0, 99.80183, 99.83778, 99.96494, 99.94705
4262.63292, 283.7440082887918, 282.71090301455274, 283.03974153151404, 37.74442793673858, 37.91561208465134, 37.93603674702876, 10678.127646217257, 10690.25861809381, 10700.370072147678, 243.93510126492674, 34.654722919045525, 44.019758478465576, 10674.221370787725, 10693.727476476492, 10686.975095941116, 0.9999905289217049, 0.9999954234379619, 0.9999916994484729, 59.98982006279587, 59.98609596541927, 59.984518647014745, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.063057, 5492.774, 601.0308, 9.14338, 5495.55, 588.1957, 9.330394, 5482.299, 784.2314, 6.992793, 5483.64, 795.8984, 6.899001, 5495.285, 590.947, 9.3029, 5485.447, 99.95005, 100.0, 99.77631, 99.78593, 99.99784, 99.84261
4265.005520000001, 284.0173137090141, 282.3268190911378, 283.1633440667173, 37.81202595931827, 37.97833848491623, 37.97159311237448, 10698.554759790768, 10683.429854721524, 10719.65845987378, 230.2351024303207, 25.0137686466187, 57.836859130068206, 10696.628624615878, 10683.937249823392, 10719.47175483426, 0.9999841543315982, 0.9999957659580304, 0.9999830742985154, 59.981632529578214, 59.98031425750514, 59.980830445949856, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 601.5087, 9.136585, 5495.698, 597.3343, 9.189982, 5495.641, 586.2933, 9.347513, 5481.702, 784.7752, 6.984335, 5486.371, 793.247, 6.925116, 5493.479, 593.7105, 9.249063, 5492.366, 100.0, 100.0, 99.75066, 99.82532, 99.96802, 99.94471
4267.371840000001, 283.54757398991217, 282.5124672674786, 283.01231611313335, 37.805344929007255, 37.967542785861916, 37.970559362580154, 10678.189695046736, 10704.055854453836, 10709.64654488305, 245.96486529536196, 28.553781030511118, 44.20545573043273, 10683.182028340285, 10698.654045128622, 10707.3657502293, 0.9999895665300544, 0.9999968399107073, 0.9999917370364884, 59.98348410042261, 59.976954145115485, 59.97887424469693, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.062878, 5492.878, 601.0308, 9.143748, 5495.49, 588.351, 9.321743, 5484.336, 785.9209, 6.980842, 5486.489, 793.247, 6.925481, 5493.367, 593.9292, 9.247415, 5492.239, 99.94814, 100.0, 99.80383, 99.83778, 99.96592, 99.94591
4269.743200000001, 283.7122851422087, 282.6144972245426, 282.93934829947494, 37.81833221051585, 37.97471109517016, 37.98886409940003, 10683.281720074307, 10700.26320512514, 10713.951723753786, 243.83298115621756, 30.22682564210072, 38.157391738178376, 10692.824497887446, 10698.32276614228, 10716.692900779024, 0.9999922711589668, 0.9999952707223101, 0.9999908051333075, 59.9800644496648, 59.98014381501978, 59.982761079332974, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 612.2729, 8.952764, 5481.999, 607.3344, 9.041151, 5491.001, 594.7181, 9.237621, 5493.289, 792.1931, 6.933405, 5492.711, 786.9714, 6.973147, 5487.806, 600.152, 9.156404, 5495.656, 99.75406, 99.91989, 99.96138, 99.9478, 99.86081, 100.0
4272.233160000001, 283.6690566338692, 282.6578769921691, 282.9653647171318, 37.79500982554141, 37.97757549500434, 38.00429601172433, 10692.157757497356, 10703.18430205086, 10714.323450639184, 249.43052390377443, 30.099953861719314, 47.56853353349197, 10693.061728886982, 10700.748985286085, 10713.98068266922, 0.9999898843843298, 0.9999960835217118, 0.9999910948193103, 59.98453276556445, 59.9848304795358, 59.983422497689176, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0037, 9.062878, 5492.658, 601.0503, 9.143196, 5495.608, 588.351, 9.321559, 5484.387, 785.9209, 6.980842, 5486.548, 793.2089, 6.925299, 5493.315, 593.9292, 9.247598, 5492.427, 99.94709, 100.0, 99.80072, 99.83885, 99.96199, 99.94461
4274.692840000001, 283.75581692518284, 282.79150959541863, 283.1514086375225, 37.77483935033029, 37.92684795758774, 37.946197003180906, 10680.429329517023, 10697.27835626783, 10710.972951804166, 242.125499612927, 35.151068433110595, 44.43260999422955, 10688.33032466875, 10692.167125788093, 10702.41709103899, 0.9999906425663578, 0.9999959487514297, 0.9999909644620644, 59.98349829053499, 59.983552112838865, 59.983243651956606, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0825, 9.063057, 5492.664, 601.0503, 9.143564, 5495.549, 588.351, 9.322111, 5484.454, 792.3096, 6.93267, 5493.565, 794.8112, 6.913063, 5494.616, 591.8019, 9.28001, 5488.953, 99.94909, 100.0, 99.80075, 99.9613, 99.98566, 99.88261
4277.1252, 283.8542031955987, 282.7420645177003, 283.1340875998725, 37.79857307177136, 37.96626234514757, 37.9523984025604, 10692.766372584185, 10704.938892298575, 10710.07218139036, 243.8636669972584, 31.83499506480257, 55.569617481960904, 10695.942022975805, 10697.351493904567, 10713.355107291633, 0.9999919580469842, 0.9999959124111097, 0.9999894024819944, 59.98557245090793, 59.987169779836776, 59.99012762554647, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 599.8921, 9.152469, 5495.725, 596.2837, 9.205271, 5495.125, 585.2257, 9.352299, 5480.485, 793.6883, 6.921638, 5492.996, 793.3615, 6.92402, 5493.319, 593.5912, 9.249978, 5492.352, 100.0, 99.99493, 99.7116, 99.96555, 99.96207, 99.94201
4279.5740000000005, 283.67700797279963, 282.7140129496172, 283.098009610346, 37.81368733568471, 37.98417510663046, 37.97566550613344, 10693.964593799103, 10710.107406568415, 10718.407848666602, 238.821065646207, 35.78308498905426, 48.26930478050713, 10694.846412455734, 10697.823435548347, 10717.624056353514, 0.9999917076810998, 0.9999943257041822, 0.9999907612552981, 59.9869725246916, 59.990192401525455, 59.990569678849305, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0234, 9.063592, 5492.606, 601.0503, 9.143196, 5495.645, 588.351, 9.321927, 5484.514, 792.2125, 6.933221, 5492.88, 793.2089, 6.925299, 5493.531, 593.8894, 9.247964, 5492.434, 99.94909, 100.0, 99.80061, 99.95407, 99.96491, 99.94375
4281.948960000001, 283.88255570610005, 282.73446174824744, 283.05342143335423, 37.798472840545436, 37.93753588998211, 37.964371375020136, 10685.400332534515, 10700.979229394685, 10717.930446742172, 241.61868337386113, 29.013259575714983, 41.658308918022584, 10691.828742196263, 10699.898205037183, 10713.72249221417, 0.9999913870181235, 0.9999968924097791, 0.9999921853431464, 59.99291632911624, 59.991720562930574, 59.993476985324655, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 612.3124, 8.952585, 5481.832, 607.315, 9.041335, 5490.897, 594.7181, 9.237069, 5493.235, 785.9209, 6.981026, 5486.66, 786.9523, 6.973147, 5487.531, 600.152, 9.157137, 5495.488, 99.75197, 99.91799, 99.96056, 99.83779, 99.85778, 100.0
4284.27868, 283.93098664207616, 282.2997211036865, 283.0755328928126, 37.829325608016596, 38.02002026905698, 38.00804764149529, 10701.128297470226, 10703.79619022191, 10715.883696795432, 248.7024316457837, 33.57364908480122, 43.897309824467584, 10682.467761387794, 10701.280121390704, 10714.70082675678, 0.9999915545568733, 0.9999955344974375, 0.999990841131398, 59.990006058397604, 59.99045139856869, 59.99197279737115, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0037, 9.063235, 5492.664, 601.0503, 9.143012, 5495.489, 588.351, 9.321559, 5484.455, 792.2125, 6.933405, 5492.874, 793.2089, 6.925116, 5493.48, 593.9093, 9.248879, 5492.48, 99.94814, 100.0, 99.8029, 99.95396, 99.96395, 99.94337
4286.6838800000005, 283.61856540527737, 282.66662037742395, 283.0068776812229, 37.79507631443112, 37.95535715500461, 37.9879446975784, 10678.251699493125, 10697.445097497397, 10707.847286746824, 239.94510410729254, 28.877472317735283, 41.636381028270534, 10667.100382269551, 10694.025058601253, 10700.075529733704, 0.9999924419135825, 0.9999950652805041, 0.9999918146814055, 59.99001868949688, 59.990701048587056, 59.98911864282503, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.062699, 5492.669, 601.0503, 9.143564, 5495.713, 588.3898, 9.321191, 5484.565, 785.9209, 6.980842, 5486.484, 793.2089, 6.925116, 5493.54, 593.4719, 9.253824, 5490.931, 99.95024, 100.0, 99.80075, 99.83768, 99.96095, 99.92905
4289.09108, 283.58998828000927, 282.53727200738615, 282.96194063500326, 37.811472219940214, 37.99043317868004, 38.01079633522847, 10678.531374566392, 10704.63597287519, 10712.969784888921, 247.53676260482644, 30.0357816274377, 45.907356621470626, 10687.18846234262, 10702.814703306887, 10713.167971008537, 0.9999918287483336, 0.9999949192552318, 0.9999903907855271, 59.98256328060708, 59.98377054908184, 59.9820177529614, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 599.7344, 9.163713, 5495.897, 594.6884, 9.236952, 5493.828, 582.7216, 9.3858, 5474.629, 781.5905, 7.011363, 5481.878, 795.8793, 6.903932, 5494.72, 591.1856, 9.278362, 5490.91, 100.0, 99.96584, 99.59053, 99.73837, 99.98755, 99.91823
4291.4668, 283.51231691811955, 282.54618414467564, 282.8812762013836, 37.825028698264475, 37.988724617957196, 37.993588026402435, 10683.370303250824, 10699.25174757573, 10716.046778521748, 243.3766230949832, 34.25032794789797, 49.08486968320176, 10680.342185135476, 10702.252521380768, 10714.585747057336, 0.9999879168480192, 0.9999946139738523, 0.9999897809326419, 59.98056372722869, 59.98004264470826, 59.98185653627456, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0234, 9.063414, 5492.658, 601.0308, 9.14338, 5495.542, 588.3898, 9.321007, 5484.639, 785.9403, 6.980658, 5486.548, 793.228, 6.925664, 5493.479, 587.5871, 9.331284, 5482.883, 99.94729, 100.0, 99.80411, 99.83671, 99.96496, 99.77422
4293.9360400000005, 283.50643511815497, 282.58908820406884, 282.9996313203897, 37.790659342296905, 37.95570938506246, 37.955644504039384, 10675.297703595767, 10695.603492395943, 10700.828384497072, 244.84195550871482, 34.95626326570118, 45.638115271390234, 10677.855448679258, 10694.098597987511, 10702.957006680781, 0.9999906380127195, 0.9999936919502331, 0.9999920342441156, 59.98617449322833, 59.97827857231577, 59.98193056810352, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 610.9127, 8.971324, 5482.7, 607.2372, 9.041151, 5490.964, 594.6404, 9.237989, 5493.287, 792.2125, 6.933221, 5492.769, 786.9905, 6.973147, 5487.756, 581.3444, 9.405447, 5467.922, 99.76883, 99.9192, 99.96153, 99.9541, 99.8609, 99.49991
4296.28704, 283.7709817292004, 282.69178250670495, 283.15532924821093, 37.828631576705604, 37.96202070008134, 37.96828153697992, 10685.98626222266, 10700.406210442607, 10716.098084903526, 239.03700938622958, 38.52210546119477, 49.96374533434846, 10690.413695284791, 10695.207881991153, 10718.128190313955, 0.9999898474359155, 0.9999953346556598, 0.999989798934295, 59.975952724589966, 59.98181102820787, 59.980510653522316, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0234, 9.063592, 5492.444, 601.0503, 9.143748, 5495.542, 588.3704, 9.321559, 5484.507, 785.9403, 6.980842, 5486.548, 793.228, 6.925116, 5493.313, 587.5672, 9.331284, 5482.941, 99.95213, 100.0, 99.80171, 99.83575, 99.96092, 99.77104
4298.6272, 283.6768330020202, 282.59830088960103, 282.86412023413806, 37.8010265291729, 37.99396115501216, 37.9907510300268, 10678.701457680694, 10703.582948210298, 10716.269247479457, 241.70094756818162, 35.396521032491364, 44.003846430760404, 10682.745861226418, 10697.82652324539, 10708.623412482571, 0.9999904746788291, 0.999995106445627, 0.9999912980217395, 59.97823931264376, 59.97916766330896, 59.9782062732684, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0234, 9.06377, 5492.548, 601.0308, 9.143748, 5495.542, 588.351, 9.321375, 5484.401, 785.9209, 6.980658, 5486.372, 793.228, 6.925664, 5493.313, 587.5473, 9.331284, 5482.936, 99.94804, 100.0, 99.79979, 99.83567, 99.96196, 99.77322
4300.98768, 283.6797288055907, 282.7345510937073, 283.14229004846476, 37.790752682290346, 37.9658450381121, 37.96253334474308, 10690.799131123818, 10703.697558787997, 10709.788852943779, 243.95520014627527, 32.472640492907885, 44.77726098106746, 10692.485221655217, 10704.570379199062, 10716.20494709167, 0.9999901758005838, 0.9999930746182731, 0.9999903421590265, 59.97856705465299, 59.97836055060767, 59.97815845857512, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 599.7541, 9.163534, 5495.856, 594.6884, 9.236952, 5493.248, 582.0422, 9.397949, 5470.023, 779.5516, 7.025337, 5476.815, 798.9122, 6.878912, 5495.553, 592.4977, 9.271403, 5489.567, 100.0, 99.96077, 99.53815, 99.65763, 99.99898, 99.89379
4303.39896, 283.70869136710587, 282.67267552693073, 283.1142663563144, 37.80987290175265, 37.97747949705755, 37.99662070881046, 10692.046483625923, 10705.736360118748, 10717.932975773918, 240.80455452692513, 32.099325656640076, 43.48729450460223, 10684.493570892324, 10699.533613586564, 10709.860196285743, 0.9999910271666068, 0.9999960151965979, 0.9999909635087582, 59.97696969444237, 59.97708893844053, 59.97705407803966, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.063057, 5492.664, 601.0308, 9.143564, 5495.549, 588.351, 9.321743, 5484.388, 785.9209, 6.981026, 5486.712, 793.228, 6.925481, 5493.313, 592.5375, 9.258768, 5491.986, 99.94918, 100.0, 99.79966, 99.84184, 99.96185, 99.93781
4305.79276, 283.92965048600354, 282.20114587506225, 283.13203316599146, 37.84872631026312, 38.0114487658611, 38.00858440330839, 10706.95170362376, 10691.581359528876, 10725.444254675765, 234.09840899417213, 26.128207411721178, 58.42857800346246, 10703.724460948453, 10690.20841650719, 10729.101015187824, 0.9999827633910341, 0.999997060229724, 0.999987163918667, 59.97985187562174, 59.98271049078369, 59.98084345525981, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 608.0934, 9.016655, 5488.222, 604.6301, 9.086279, 5493.095, 592.1364, 9.264128, 5492.363, 791.96, 6.933773, 5492.88, 786.9523, 6.973147, 5487.697, 600.1122, 9.157869, 5495.597, 99.88701, 99.96626, 99.94466, 99.94998, 99.8607, 100.0
4308.145280000001, 283.6391024809514, 282.579999846297, 282.8918978607947, 37.852324883338845, 38.014196316258406, 38.0267602401131, 10694.890223937547, 10707.529721890323, 10723.752504359974, 245.26160971071363, 26.964548076578012, 41.743900533673695, 10693.566561835583, 10707.564975740157, 10725.941518249421, 0.9999912460162322, 0.9999957711295754, 0.9999937810471866, 59.978825157974825, 59.97749695051802, 59.977884659931924, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.2599, 9.059487, 5492.612, 601.0503, 9.143932, 5495.659, 588.4286, 9.320639, 5484.508, 785.9209, 6.980842, 5486.431, 793.228, 6.925116, 5493.531, 593.9292, 9.247598, 5492.425, 99.94919, 100.0, 99.80398, 99.83671, 99.96303, 99.9458
4310.5678800000005, 283.51419045365776, 282.5490907260377, 282.9262396352054, 37.84207086500837, 38.060282165909385, 38.02586567596825, 10696.880640115043, 10707.536428840516, 10728.084121895929, 250.1636202136708, 30.12368719342885, 46.08318062617491, 10700.974296011524, 10708.984070135526, 10722.072859060083, 0.9999915542571673, 0.9999952577577931, 0.999992812350006, 59.97670672333696, 59.98044592137707, 59.9761430020154, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0234, 9.063057, 5492.721, 601.0308, 9.143012, 5495.594, 588.3316, 9.321743, 5484.453, 792.1931, 6.933589, 5492.875, 793.247, 6.925116, 5493.479, 593.8894, 9.247964, 5492.432, 99.95118, 100.0, 99.80183, 99.95397, 99.96595, 99.94471
4312.9714, 283.5764412445051, 282.48959807428685, 282.94914865246045, 37.866410686180046, 38.00906756956607, 38.035230278003034, 10691.974540055646, 10707.854011840576, 10730.317692859257, 245.85261575890308, 32.627231013569144, 40.21014308999213, 10694.231937624094, 10712.996042118202, 10728.486006103874, 0.9999898514073993, 0.9999964230356485, 0.9999896803470188, 59.98219003221907, 59.98148347359672, 59.98024281391858, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 599.7147, 9.163713, 5495.903, 594.6689, 9.236584, 5493.255, 582.0228, 9.397397, 5470.076, 798.4459, 6.882843, 5495.531, 799.4844, 6.873981, 5495.943, 587.5076, 9.332199, 5483.964, 100.0, 99.96103, 99.53924, 100.0, 100.0, 99.77337
4315.323600000001, 283.90893040107125, 282.61037746573703, 283.128224872387, 37.82552157643876, 38.02589305952514, 38.00993785154636, 10695.208118566117, 10705.390410295713, 10731.351163347294, 240.48701952628653, 33.36293075980802, 44.37503118847894, 10701.095981351882, 10706.024679504242, 10732.388484221538, 0.9999913939173171, 0.9999950950221489, 0.9999917873781181, 59.982088755317115, 59.978430290484354, 59.9823962673133, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0234, 9.062699, 5492.496, 601.0308, 9.14338, 5495.483, 588.3704, 9.321559, 5484.508, 792.1931, 6.933405, 5492.593, 793.228, 6.925116, 5493.531, 593.9093, 9.247964, 5492.425, 99.94709, 100.0, 99.80172, 99.95098, 99.96592, 99.94363
4317.69412, 283.8686577089703, 282.68864653812585, 283.09687115344303, 37.82544232922241, 37.98432399417979, 37.9676335606267, 10689.851779512072, 10703.34483293625, 10725.767493208712, 244.70925022193933, 28.785281045648958, 44.43533246779543, 10688.550834912128, 10710.185250661196, 10725.924395856244, 0.9999918164617256, 0.9999961125437588, 0.999992451016118, 59.98432738988492, 59.98418273673464, 59.98476650309464, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.062878, 5492.524, 601.1865, 9.135644, 5495.284, 589.7681, 9.30039, 5487.493, 789.2415, 6.961168, 5489.057, 789.165, 6.959815, 5489.014, 599.6351, 9.159883, 5495.54, 99.94899, 99.99782, 99.85472, 99.89575, 99.88373, 100.0
4320.11444, 283.7333615441076, 282.77347868544797, 283.2197364365674, 37.830472925150595, 38.01550472292823, 38.033997168925644, 10695.55551553429, 10711.741880727117, 10728.333553516404, 243.028081648049, 32.271488031461104, 41.26427706835784, 10696.80825014073, 10712.316378193598, 10728.921169779138, 0.9999908125667865, 0.9999960537814164, 0.9999916847677593, 59.98456718645269, 59.98546424117527, 59.98575298963975, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 609.296, 9.00666, 5488.947, 603.0737, 9.117961, 5495.292, 589.9428, 9.300206, 5486.477, 792.1542, 6.933773, 5492.821, 793.2089, 6.925481, 5493.479, 593.8894, 9.248147, 5492.487, 99.8825, 99.99551, 99.8558, 99.94989, 99.96496, 99.94461
4322.50104, 283.7691569478451, 282.76008778064204, 283.1379550660385, 37.826044833470796, 38.01121519143492, 38.01093421119947, 10695.900219226874, 10708.65105507758, 10723.091659085425, 245.73571132502684, 31.391903488916796, 48.83065485035695, 10696.763551215756, 10714.815592044106, 10722.124696368059, 0.9999909811777025, 0.9999963604619085, 0.99999169054005, 59.98307743338298, 59.985402796979336, 59.98750038918464, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.063057, 5492.716, 600.9725, 9.144485, 5495.654, 588.3704, 9.321559, 5484.514, 785.9209, 6.980842, 5486.377, 793.2089, 6.925299, 5493.366, 593.8894, 9.247964, 5492.427, 99.9491, 100.0, 99.80181, 99.83886, 99.96291, 99.94583
4324.91572, 283.6840971486089, 282.6089192328398, 282.96414782206125, 37.79889901896227, 37.98291998494577, 37.99795641112607, 10689.31607009915, 10704.491894444265, 10714.487554495405, 226.47978897418776, 29.185538880557033, 60.828137347293705, 10708.761206958552, 10688.65288487635, 10714.318769439922, 0.9999847261341466, 0.9999969431411077, 0.9999830669860381, 59.98045537581098, 59.97816455141776, 59.97484619730155, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 599.7541, 9.162642, 5495.961, 594.7272, 9.236584, 5493.197, 582.0422, 9.397949, 5470.082, 779.571, 7.025337, 5476.702, 799.4463, 6.874529, 5495.667, 587.5076, 9.332016, 5482.754, 100.0, 99.96079, 99.53802, 99.66072, 100.0, 99.7719
4327.33452, 283.6974383250299, 282.56122775889366, 282.9603810181269, 37.83017644732053, 38.014950265317516, 38.009983905384814, 10684.73464420763, 10706.54890750832, 10725.575137156819, 243.9408792063682, 29.528125452428867, 50.978016326189845, 10691.443325636612, 10703.66549658388, 10724.202282578355, 0.9999900274255159, 0.9999957973901568, 0.9999911871113812, 59.98112104146018, 59.98169014401118, 59.981271703117386, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 9.063235, 5492.606, 601.0308, 9.14338, 5495.549, 588.3704, 9.321743, 5484.396, 785.9403, 6.980658, 5486.378, 793.228, 6.925116, 5493.364, 593.1737, 9.265178, 5490.458, 99.95214, 100.0, 99.80276, 99.83779, 99.96398, 99.91766
4329.71976, 283.5709752041108, 282.47959926038584, 282.7179328330669, 37.85202433759063, 38.03229058216587, 38.023355738505096, 10684.320219729529, 10699.003751032298, 10705.573301661774, 243.92717917667142, 33.158540877007, 52.31689401056103, 10674.323757157765, 10700.195838131418, 10719.633635654503, 0.9999898413218571, 0.9999942389433453, 0.9999909312111734, 59.9801864794763, 59.97797808590971, 59.97520537969469, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0234, 9.063057, 5492.612, 601.0503, 9.143564, 5495.729, 588.4092, 9.314932, 5486.111, 787.3773, 6.967052, 5489.393, 790.2141, 6.948675, 5490.685, 583.5313, 9.387319, 5470.932, 99.95014, 100.0, 99.83089, 99.87518, 99.91412, 99.57616
4332.0822800000005, 283.5799426414068, 282.56708379747283, 283.0094210371662, 37.8427562279458, 38.02258956562142, 38.01875965130475, 10685.049479441477, 10713.024603309706, 10724.90940020977, 243.09153407040958, 34.2427144754256, 42.209816452852465, 10697.810093581664, 10708.602010620072, 10723.44796561972, 0.9999912085950567, 0.9999949490376746, 0.9999911389293894, 59.98336469506056, 59.98384187652366, 59.97885575753794, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 611.3858, 8.980426, 5485.951, 604.7858, 9.083516, 5494.043, 591.554, 9.28456, 5488.49, 787.1831, 6.971649, 5487.115, 793.0563, 6.926029, 5493.366, 587.5871, 9.3311, 5482.875, 99.81226, 99.97524, 99.88535, 99.84916, 99.9628, 99.77324
4334.45456, 283.3335611718795, 282.34824624041306, 282.6941738972829, 37.864906929037865, 38.05622870888211, 38.06826184189667, 10680.130810360339, 10708.226875814004, 10723.190505244012, 247.62835330742837, 35.24887922365599, 57.67579108402697, 10690.629561671603, 10702.717359969009, 10717.00644913928, 0.9999911964410917, 0.999995023908737, 0.9999890536456805, 59.982857953392326, 59.97894225594313, 59.97779446000405, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 600], 5500.0, [], 606.0234, 9.063057, 5492.554, 600.9919, 9.14338, 5495.542, 588.3316, 9.321927, 5484.514, 785.9015, 6.980842, 5486.547, 793.228, 6.925481, 5493.586, 587.5473, 9.3311, 5482.936, 99.9491, 100.0, 99.80179, 99.83883, 99.95988, 99.77311
