TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5415.44728, 283.9886444190639, 282.8139530882204, 283.0418615926413, 37.767375499562334, 37.93790446769688, 37.93087497854958, 10681.89981731106, 10693.819491393439, 10703.456608880791, 248.66914701447058, 30.967872871922737, 51.694065210441295, 10676.260770615023, 10688.30189007001, 10696.434685267777, 0.9999898792636686, 0.9999946798343139, 0.9999874807140983, 59.998927364946894, 60.003740540081715, 59.99763725418564, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.3027, 9.10803, 5494.808, 600.8363, 9.145959, 5495.563, 824.8846, 6.623231, 5462.591, 607.4449, 9.038825, 5490.819, 601.1644, 9.141284, 5495.516, 588.104, 9.327988, 5482.251, 99.98916, 100.0, 99.40387, 99.91657, 100.0, 99.76066
5417.84364, 284.07810886543103, 283.034392523591, 283.2634438243407, 37.73998113342022, 37.90662418505695, 37.92714223586572, 10692.665540716744, 10700.147362456359, 10704.49571966374, 248.4905702349597, 28.596799898481095, 52.863673521459646, 10694.376370886694, 10700.214447414359, 10714.883971594454, 0.9999889200057211, 0.9999950811692194, 0.9999869046189328, 60.00209050433013, 60.00249661981688, 60.00184729602045, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 596.994, 9.203868, 5494.884, 607.1982, 9.043178, 5490.985, 831.077, 6.552916, 5445.015, 612.0859, 8.956086, 5484.392, 597.2541, 9.194428, 5495.561, 585.7978, 9.348864, 5481.273, 99.99369, 99.91959, 99.05132, 99.77551, 99.9996, 99.72367
5420.215200000001, 284.15140245129453, 283.0152363184533, 283.30024039720826, 37.76558090516335, 37.93784445662426, 37.94098354110215, 10691.405070909477, 10703.825812929292, 10708.424517243262, 249.2087921152288, 25.947022806822133, 50.05126934535565, 10687.35626542219, 10701.54414607805, 10707.389654307734, 0.9999869452474504, 0.9999971461937299, 0.999986449895617, 59.998277919489425, 59.99898623630529, 59.99812007236066, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.3224, 9.107495, 5494.918, 600.9141, 9.145775, 5495.575, 824.8652, 6.622495, 5462.651, 607.4449, 9.039376, 5490.754, 601.1263, 9.141831, 5495.476, 588.1437, 9.324142, 5483.984, 99.99011, 100.0, 99.404, 99.91538, 100.0, 99.79101
5422.59104, 284.11368898390236, 282.9622784237357, 283.2570522891653, 37.77537286390263, 37.9402058036993, 37.949175133240786, 10688.957902933133, 10703.577011289246, 10714.722221005279, 249.40275596326228, 25.844499427958908, 57.13634272840511, 10693.744603811008, 10703.250713073085, 10719.134063070534, 0.9999859035720736, 0.9999974329867833, 0.9999843286097719, 59.996058044731214, 59.99509442547306, 59.99440002697241, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 607.3049, 9.035394, 5489.718, 595.6028, 9.223874, 5493.288, 818.9057, 6.690602, 5477.598, 601.1533, 9.141237, 5495.561, 607.44, 9.039013, 5490.791, 594.4461, 9.239724, 5492.947, 99.91551, 99.96686, 99.67487, 100.0, 99.91513, 99.9553
5424.98084, 284.0888589520433, 283.02393948747425, 283.19066557528276, 37.75302062596836, 37.92269229126087, 37.949575255884454, 10688.783905809787, 10705.531532188792, 10702.308984187575, 248.46413488963844, 35.56154190397638, 48.19030143366649, 10685.894008795714, 10700.015517357406, 10706.888968485826, 0.99998929973513, 0.9999959769012022, 0.9999873060618382, 59.99409278597851, 59.99243110760926, 59.99265138331128, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.3422, 9.10803, 5494.907, 600.8168, 9.145038, 5495.508, 824.8652, 6.622495, 5462.422, 607.4061, 9.039009, 5490.82, 601.1644, 9.142015, 5495.526, 588.1239, 9.324326, 5484.038, 99.99095, 100.0, 99.39983, 99.91659, 100.0, 99.79211
5427.32512, 284.0273620288162, 282.91692302750295, 283.2829821702503, 37.77337514646329, 37.958744203128134, 37.978597535456764, 10689.100350350674, 10709.142201232164, 10721.544464437613, 246.3660566014796, 31.38584404329231, 56.980743905360214, 10695.012366586087, 10711.705745931298, 10715.428546010951, 0.9999913000829862, 0.9999949045485866, 0.9999883905574961, 59.98851294976936, 59.99219428067816, 59.99187603255077, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.2633, 9.108565, 5494.907, 600.8947, 9.145591, 5495.673, 818.5757, 6.691707, 5477.874, 607.4449, 9.03956, 5490.761, 601.1453, 9.141831, 5495.516, 594.4262, 9.240457, 5492.956, 99.99, 100.0, 99.67998, 99.91552, 100.0, 99.95533
5429.69548, 284.03301374282546, 282.4469486740288, 283.13730928681446, 37.76502775579969, 37.93464286680399, 37.954013485734535, 10693.5875750536, 10693.497641723476, 10716.418835449542, 240.32115536755282, 35.88565329160292, 68.35841409057275, 10705.773966441184, 10694.716498725686, 10724.983040237354, 0.9999833556179468, 0.9999962386952618, 0.9999816358679373, 59.98619043676565, 59.98612797074766, 59.98596820026344, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 597.0137, 9.203868, 5494.941, 607.2177, 9.042993, 5491.201, 812.1698, 6.756316, 5487.893, 613.5424, 8.929426, 5478.733, 594.9269, 9.234058, 5493.401, 600.4701, 9.1597, 5495.407, 99.99264, 99.91849, 99.86332, 99.69271, 99.96356, 100.0
5432.09976, 283.8737862962908, 282.79645066851486, 282.971020845836, 37.811306071791506, 37.988525052011504, 37.99881817719432, 10690.023508504637, 10703.914475526626, 10713.37677861218, 248.00110152848902, 30.511432516987554, 53.108044518057795, 10703.205872765242, 10709.658699269652, 10710.563884661186, 0.9999886725213115, 0.9999946788982272, 0.9999895621621039, 59.98200559846615, 59.98485241409669, 59.983011622097045, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.2633, 9.107674, 5494.854, 600.8752, 9.145775, 5495.508, 818.498, 6.692627, 5478.154, 607.4644, 9.039744, 5490.931, 601.1453, 9.14238, 5495.517, 594.466, 9.240273, 5492.954, 99.98916, 100.0, 99.68099, 99.9136, 100.0, 99.95541
5434.478520000001, 283.94824029575716, 282.8757548623458, 283.078368919433, 37.76082585266538, 37.93158424105725, 37.93584238493183, 10685.172584819149, 10698.55796600663, 10708.52394795412, 244.61643298157242, 32.97046720374283, 53.26831678504914, 10682.088274717922, 10698.733473042816, 10701.39914576106, 0.9999878193887942, 0.9999958000337136, 0.9999878347621386, 59.986558935723075, 59.97901158109132, 59.98516106495947, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.5787, 9.095359, 5493.988, 599.6106, 9.171194, 5495.479, 820.9246, 6.658206, 5467.86, 602.9009, 9.119908, 5495.466, 607.3065, 9.041022, 5490.774, 588.2233, 9.323593, 5483.811, 99.98164, 100.0, 99.53135, 99.99851, 99.91575, 99.7955
5436.931680000001, 283.98919186921165, 282.80312527667377, 283.0135523685912, 37.799244982008986, 37.996498687398606, 37.97585204601134, 10692.44595826804, 10708.313818489836, 10710.00277248579, 248.09816155505496, 24.965676543538393, 54.24875399269058, 10700.001275534567, 10703.47185686791, 10709.628625022116, 0.9999886370723655, 0.9999959751223779, 0.9999875029538526, 59.98453025981316, 59.98696362835691, 59.989603461651505, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 604.6237, 9.086435, 5494.796, 600.4083, 9.148538, 5495.627, 818.5952, 6.692075, 5477.539, 607.4644, 9.039744, 5490.872, 601.1072, 9.141101, 5495.531, 594.4461, 9.239907, 5492.895, 99.97689, 100.0, 99.67491, 99.91741, 100.0, 99.95535
5439.29996, 284.1192097096943, 282.9960058241288, 283.1308736823446, 37.76393162199292, 37.91514056131369, 37.9506242919296, 10694.024606220455, 10700.459351079655, 10715.675864165767, 247.04577039432684, 33.45364586275355, 48.18534253069265, 10695.375100245266, 10700.905839834495, 10708.918663933131, 0.9999897550470946, 0.999995013058389, 0.9999891311889936, 59.98305119333603, 59.987702887030494, 59.995371539837016, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.283, 9.108745, 5494.918, 600.8558, 9.146143, 5495.726, 824.8652, 6.621575, 5462.593, 607.4061, 9.039376, 5490.864, 601.1644, 9.141284, 5495.531, 594.4858, 9.239174, 5493.069, 99.98991, 100.0, 99.40294, 99.91538, 100.0, 99.95752
5441.642720000001, 284.21164613332, 282.9548858751253, 283.2728856362074, 37.73430748823891, 37.911818561487024, 37.925944483939396, 10685.727001110377, 10696.716273885293, 10707.057062755373, 245.52881232175946, 37.1293579555595, 51.75451146883324, 10693.196979607004, 10702.955544549164, 10715.375302836499, 0.9999884448163191, 0.9999943325736468, 0.9999895702488428, 59.983771563719, 59.99357177623997, 59.98942286221508, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 596.9743, 9.204046, 5495.052, 607.1982, 9.043362, 5491.036, 831.1352, 6.546841, 5441.584, 613.4647, 8.930346, 5478.679, 594.9079, 9.233693, 5493.394, 600.7485, 9.147981, 5495.563, 99.99359, 99.92255, 99.02065, 99.69663, 99.96342, 100.0
5444.03416, 284.2009192017315, 283.013844535154, 283.16168484273044, 37.741670418625986, 37.91967048900624, 37.94301776341449, 10687.79466471046, 10703.231370596994, 10702.004329786241, 246.4783876832348, 32.87721751321533, 54.006959700869174, 10692.230279654119, 10702.901633640911, 10705.923952549518, 0.9999890617092101, 0.9999914554820422, 0.9999907587747834, 59.99292186945083, 59.99038870680096, 59.98790127751772, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.283, 9.108209, 5495.028, 600.8947, 9.145591, 5495.627, 824.8652, 6.622127, 5462.59, 607.4449, 9.039376, 5490.702, 601.1263, 9.141831, 5495.532, 594.5256, 9.239541, 5493.009, 99.99011, 100.0, 99.40289, 99.91549, 100.0, 99.95446
5446.424400000001, 284.1540871200884, 282.9986872242414, 283.25732836582137, 37.73752402410741, 37.92891515982633, 37.93898666787329, 10692.01538197343, 10706.549997522354, 10712.032859282064, 247.31342571464847, 39.77349807323753, 60.64701137695192, 10690.81217658724, 10691.931600664944, 10715.069543494654, 0.9999895169182783, 0.9999932648299762, 0.9999901278496633, 59.987228337369025, 59.98545459100541, 59.98790174226042, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.2436, 9.108923, 5494.854, 600.8752, 9.145959, 5495.495, 824.1081, 6.637037, 5467.13, 605.6196, 9.079275, 5493.748, 604.5978, 9.080287, 5492.905, 590.8874, 9.288617, 5486.082, 99.99, 100.0, 99.46515, 99.96986, 99.96944, 99.87634
5448.86552, 284.1054457062506, 283.00077253158724, 283.36911968958515, 37.77271785366152, 37.91716635361901, 37.9327660569889, 10687.657472995215, 10703.240977485293, 10716.38860766885, 244.18175208376942, 27.607461485572912, 69.52334226052722, 10701.577940609692, 10691.040870230867, 10720.65608123988, 0.9999768622837968, 0.999996946873741, 0.9999770630230677, 59.986448375587955, 59.98623797753332, 59.98577803900451, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 607.8174, 9.040927, 5491.897, 597.8596, 9.19164, 5495.579, 822.7881, 6.640166, 5465.167, 607.0565, 9.040664, 5490.805, 601.1835, 9.141284, 5495.465, 594.5057, 9.239724, 5493.014, 99.91837, 100.0, 99.48051, 99.91716, 100.0, 99.95666
5451.326040000001, 284.08621670133545, 282.33635987836806, 283.04661584053105, 37.806501791846394, 37.97874226628794, 38.00010782474746, 10689.421663368928, 10709.020378030838, 10716.067582191674, 247.03025875493677, 26.757861524304417, 57.841190119174826, 10693.785047504325, 10703.037306739961, 10704.300601871677, 0.9999832240603309, 0.9999961485797207, 0.999984385973162, 59.984891856927725, 59.983540506714334, 59.98566957900331, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.2633, 9.107495, 5495.022, 600.8947, 9.145407, 5495.638, 818.2845, 6.693731, 5477.763, 607.4255, 9.039009, 5490.695, 601.1644, 9.141284, 5495.559, 588.1239, 9.324142, 5483.979, 99.99106, 100.0, 99.68819, 99.91659, 100.0, 99.79111
5453.68652, 283.96445976434444, 282.8245050927715, 283.01953282699213, 37.710638157988306, 37.903530529422994, 37.91596089781972, 10669.32253668263, 10691.519738682153, 10688.266878294664, 248.34324345103505, 28.392948913060465, 55.94410768324542, 10677.093364503115, 10698.09043043285, 10701.221711176147, 0.9999881405400844, 0.9999962628157135, 0.9999842553718737, 59.98440118988885, 59.98476162378347, 59.98132588694463, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 597.0532, 9.20351, 5494.953, 607.2372, 9.04244, 5491.207, 812.2086, 6.757421, 5488.898, 613.5035, 8.929794, 5478.622, 594.9079, 9.232963, 5493.35, 581.921, 9.398489, 5469.613, 99.99494, 99.92078, 99.86531, 99.69461, 99.96263, 99.53068
5456.05356, 283.96794120116743, 282.91850166165796, 283.04788266159727, 37.777701132064784, 37.94483829043522, 37.9564866119357, 10688.209259951182, 10706.625814963143, 10709.945032205831, 249.65562135301252, 27.014131297288486, 55.75315837387734, 10699.517708077845, 10703.23232205217, 10708.594545468088, 0.9999869309854065, 0.9999972696572214, 0.9999880726686331, 59.98581679129408, 59.997275245403365, 59.992574677832486, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.3027, 9.107852, 5494.907, 600.8947, 9.145591, 5495.731, 818.7698, 6.689682, 5477.656, 607.4644, 9.038457, 5490.865, 601.1263, 9.141649, 5495.516, 588.104, 9.323959, 5483.865, 99.98905, 100.0, 99.67598, 99.91741, 100.0, 99.79321
5458.413920000001, 283.89005981620846, 282.7293003572371, 282.9415761389845, 37.76369083454375, 37.961332106506894, 37.9519625936674, 10687.336548542868, 10704.724571083862, 10703.148199864101, 251.89663067443826, 27.569435035792594, 55.36912721331555, 10686.367784219758, 10703.235602012866, 10712.973039483948, 0.9999883695709847, 0.9999974065405085, 0.9999859243275963, 59.98907882617667, 59.99048495598912, 59.987943866018924, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.2633, 9.108565, 5494.912, 600.8947, 9.145591, 5495.792, 818.6534, 6.690786, 5477.984, 607.4449, 9.045076, 5491.771, 602.5378, 9.119917, 5494.674, 590.7283, 9.290448, 5488.616, 99.99105, 100.0, 99.68301, 99.92231, 99.99177, 99.88004
5460.82308, 284.1627719524621, 283.050189328143, 283.3074521057496, 37.75886587852637, 37.96344331167387, 37.92497870890451, 10697.527185356821, 10702.206469670433, 10711.188731611861, 244.21749639173436, 28.23918378910912, 51.96588918557791, 10686.993083942993, 10700.503292543937, 10714.521837210581, 0.9999880060971479, 0.9999961550847126, 0.9999891271126005, 60.00033685539245, 60.00159382125367, 59.9965293725638, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 609.5917, 9.006125, 5488.819, 595.6028, 9.21577, 5494.778, 822.2252, 6.651763, 5471.556, 604.9205, 9.070266, 5492.495, 601.9655, 9.128318, 5495.376, 588.6209, 9.322127, 5483.973, 99.88017, 99.98862, 99.55492, 99.94706, 99.99865, 99.79347
5463.180960000001, 284.126207113324, 283.0290989549238, 283.29297673423287, 37.74605914368652, 37.9107863788032, 37.92279015189512, 10689.272606381857, 10700.107636885461, 10705.88070849501, 251.56395121589867, 19.57512490738145, 50.29363034687594, 10698.209119996103, 10704.878522691746, 10706.187469340139, 0.9999882263057345, 0.9999980165938254, 0.9999846988012528, 59.99405716986852, 60.00032209927953, 60.00075995604349, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.2633, 9.107674, 5494.918, 600.9141, 9.145038, 5495.747, 824.8652, 6.623415, 5462.533, 601.1339, 9.141788, 5495.508, 601.1453, 9.141284, 5495.507, 588.0841, 9.324326, 5483.871, 99.98916, 100.0, 99.40184, 100.0, 100.0, 99.79101
5465.57848, 284.0816590360142, 282.98370532237305, 283.3137481467564, 37.70250918270397, 37.891167128509146, 37.874698477934054, 10672.671045366762, 10686.406517867921, 10691.338353602263, 246.76225093286985, 33.61034266617389, 57.82722144327636, 10678.78564598761, 10690.572852902887, 10691.58522364343, 0.9999868072820399, 0.9999978755741334, 0.9999848786858926, 60.001085690034216, 60.0011399284616, 60.00116787171958, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 597.2503, 9.205296, 5494.861, 607.1399, 9.044098, 5491.318, 831.0381, 6.548682, 5441.753, 594.784, 9.235743, 5493.281, 594.9079, 9.233875, 5493.343, 581.9011, 9.398855, 5469.425, 99.99233, 99.92566, 99.03387, 99.96029, 99.96241, 99.52924
5467.985320000001, 284.1023499073922, 283.01057259613617, 283.2404306694221, 37.75606864285906, 37.90460289471749, 37.93391292653991, 10689.945686144474, 10702.814143486676, 10709.01517929625, 250.9879511676936, 18.980697887852784, 53.092741374711295, 10692.83349346018, 10695.476750536327, 10710.423087886225, 0.9999865520337577, 0.9999975771946722, 0.9999882338517008, 60.004688262647825, 60.006070790094405, 60.00440566001488, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.3027, 9.108565, 5494.802, 600.8752, 9.145775, 5495.681, 824.8458, 6.622127, 5462.82, 601.1533, 9.14142, 5495.514, 601.1644, 9.141649, 5495.525, 588.1239, 9.324509, 5483.865, 99.992, 100.0, 99.40707, 100.0, 100.0, 99.79308
5470.4992, 283.9995822093302, 283.1478422057774, 283.3580118971633, 37.7525404341652, 37.91090728466874, 37.92967510517833, 10681.165137466987, 10702.21141027185, 10714.951456476223, 239.53349860347998, 34.02149198406437, 48.92373507902266, 10688.811078905565, 10707.571553353537, 10714.220838095258, 0.9999872265691785, 0.9999968206380596, 0.9999867965959722, 60.00606121937555, 60.01082606747331, 60.00855289331166, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.283, 9.10803, 5494.923, 600.8947, 9.145775, 5495.8, 824.9234, 6.622495, 5462.425, 601.1727, 9.141237, 5495.612, 601.5078, 9.135988, 5495.483, 589.4758, 9.302534, 5487.806, 99.99126, 100.0, 99.39989, 100.0, 100.0, 99.86174
5472.90368, 284.0617809223604, 283.0878157481632, 283.40946255250236, 37.780293257463555, 37.94951153351185, 37.93334634377304, 10687.318740261113, 10696.065584819826, 10714.38679186227, 249.16664178880364, 32.64195499261416, 52.91813453874329, 10691.191852765172, 10705.514119728554, 10711.635957953764, 0.9999862393791378, 0.9999969354257654, 0.9999890752402052, 60.011534278046994, 60.01101336627476, 60.00436243151318, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 609.5917, 9.002556, 5487.463, 594.7467, 9.2364, 5494.274, 819.721, 6.679558, 5472.957, 604.6486, 9.09619, 5494.545, 602.9002, 9.119734, 5495.186, 590.5494, 9.308393, 5484.694, 99.8555, 99.97051, 99.60983, 99.97699, 99.99273, 99.80512
5475.31936, 283.97499475951804, 282.8677362001619, 283.11833436963605, 37.76980609213843, 37.93110968411327, 37.93201433846893, 10686.880714270374, 10707.429143976231, 10708.03779554155, 246.29883338218133, 33.28769100168347, 54.70912423858499, 10686.640050338678, 10705.19851105574, 10710.331866671875, 0.9999868660644975, 0.9999964415873058, 0.999985916247662, 60.013658381923605, 60.014559183841776, 60.01166036763753, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.2633, 9.108387, 5494.849, 600.8947, 9.145775, 5495.68, 824.8652, 6.622495, 5462.591, 607.4255, 9.03956, 5490.813, 601.1453, 9.141466, 5495.474, 594.466, 9.239907, 5493.01, 99.99105, 100.0, 99.40298, 99.91645, 100.0, 99.95643
5477.71924, 283.96939076766637, 283.0089123058866, 283.18818378892126, 37.740334388222536, 37.91252297615097, 37.90189934509017, 10682.772041913457, 10698.51007235369, 10695.408849640851, 248.20079933156285, 38.61597157212918, 51.76436087407956, 10681.828074130495, 10698.615723759527, 10696.647853153305, 0.999990714086879, 0.9999912686348736, 0.999988365671754, 60.01179493063925, 60.01163001483218, 60.01348628513406, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 597.3686, 9.200655, 5494.878, 607.0621, 9.045203, 5491.093, 830.9411, 6.549234, 5441.979, 613.4453, 8.930714, 5478.784, 594.9079, 9.233693, 5493.336, 600.7485, 9.147798, 5495.557, 99.99547, 99.92644, 99.02783, 99.69756, 99.96249, 100.0
5480.10656, 284.01277526141007, 282.9192170909277, 283.1799738230526, 37.76280691208343, 37.91304909150367, 37.923843588204335, 10680.33719995985, 10706.013763881567, 10705.59836029835, 244.5882367300119, 42.24317694434194, 52.126146377754594, 10687.35713916229, 10696.146045930922, 10704.01821381643, 0.9999897915587443, 0.9999952274758231, 0.9999836975470345, 60.01858943478149, 60.013953082931295, 60.01445418275533, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.1844, 9.10803, 5494.86, 600.8947, 9.145775, 5495.571, 824.904, 6.622495, 5462.427, 607.4449, 9.038641, 5490.644, 601.1453, 9.141466, 5495.565, 594.466, 9.239541, 5492.949, 99.9901, 100.0, 99.40085, 99.91648, 100.0, 99.95533
5482.468680000001, 284.0994156182411, 283.08462115845396, 283.46444566495217, 37.748983664412116, 37.930816352940994, 37.91910330586151, 10674.882659414143, 10711.190040049005, 10714.339349591992, 241.37163277402897, 40.07827607373838, 46.53774352395794, 10693.900812614094, 10700.442142502097, 10703.518905974599, 0.9999888184930275, 0.9999938948940301, 0.9999888942876141, 60.00928070592774, 60.01791985350615, 60.01463113940084, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.283, 9.108387, 5494.802, 600.8947, 9.145775, 5495.62, 824.8652, 6.622127, 5462.422, 607.4255, 9.039009, 5490.703, 601.1453, 9.141466, 5495.633, 594.466, 9.24009, 5492.596, 99.98905, 100.0, 99.40087, 99.91445, 100.0, 99.95423
5484.801, 284.05930750220585, 283.147743574741, 283.3146486409153, 37.71842613941421, 37.914441013225186, 37.907264257934564, 10683.70030187748, 10703.30423190295, 10706.561004644029, 252.91367709672772, 30.220819416906124, 52.568487713061586, 10685.159268904557, 10704.768572443376, 10717.533717667582, 0.9999884813120163, 0.9999955343450513, 0.9999895100741986, 60.01199477199814, 60.018187233608, 60.016908879670495, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 609.6115, 9.001842, 5487.463, 594.5911, 9.239162, 5493.174, 818.5369, 6.692811, 5478.32, 601.1921, 9.135905, 5495.315, 606.6579, 9.062938, 5493.353, 590.4301, 9.289899, 5488.63, 99.8555, 99.95709, 99.68912, 100.0, 99.9533, 99.87484
5487.27184, 284.1865717103192, 283.0558461624112, 283.3366489115895, 37.744719465340076, 37.90783990330919, 37.92823176335551, 10684.192083404547, 10697.023388154492, 10712.818053104664, 247.46094206246244, 37.60417487871291, 46.32535182420088, 10694.628385406453, 10705.11103357541, 10712.618383286486, 0.9999874339134848, 0.9999960967649654, 0.9999856736607211, 60.01413785913988, 60.01311866852565, 60.01290199432295, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.2239, 9.10803, 5494.866, 600.8947, 9.145959, 5495.732, 822.1863, 6.659126, 5471.728, 607.4255, 9.039376, 5490.585, 601.1072, 9.141466, 5495.474, 588.2034, 9.32341, 5484.038, 99.99021, 100.0, 99.55479, 99.91656, 100.0, 99.79454
5489.629080000001, 284.05833251338476, 283.1058332763936, 283.4557221768224, 37.66921405302274, 37.85743746397769, 37.84664142509754, 10683.873239398625, 10692.58345059681, 10688.995238765074, 247.25105605153203, 34.874781683210315, 53.18164218624861, 10671.821588262861, 10678.173965981887, 10688.197707445337, 0.9999884251068174, 0.9999956062165973, 0.9999885112753529, 60.01276887087958, 60.0126215986363, 60.011049192052035, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 599.9709, 9.167817, 5495.709, 605.9725, 9.056439, 5491.338, 811.5098, 6.764415, 5489.225, 613.5035, 8.929242, 5478.569, 594.9269, 9.23351, 5493.359, 581.9607, 9.398672, 5469.668, 100.0, 99.9408, 99.88756, 99.69379, 99.96359, 99.53047
5491.98516, 284.2498746232534, 283.12160727381803, 283.419946322542, 37.75280121539398, 37.92411674208549, 37.91414244476527, 10684.708183203385, 10697.181035311616, 10708.188564289103, 260.9751610389603, 27.882618241503224, 52.939203277406705, 10693.187110400235, 10710.307877747411, 10708.268277883915, 0.9999877656049954, 0.99999544527787, 0.9999878566983393, 60.01138293305208, 60.00842811981495, 60.0063538576327, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.2633, 9.108745, 5495.022, 600.8752, 9.145222, 5495.666, 818.5757, 6.691707, 5477.987, 607.4061, 9.039192, 5490.865, 601.1453, 9.141649, 5495.466, 588.1437, 9.323959, 5483.925, 99.98895, 100.0, 99.68307, 99.91754, 100.0, 99.7933
5494.398880000001, 284.0008670493947, 282.9604726430676, 283.231148109693, 37.760223790586, 37.93807014095048, 37.94355470365843, 10677.975282036583, 10704.29392924996, 10716.306422714084, 248.9053256155048, 31.35338183908152, 55.07860358085554, 10683.620527008681, 10697.569466781566, 10714.09259835179, 0.999987524074466, 0.9999956048809857, 0.9999888315262591, 60.007881371848526, 59.99774887341888, 60.0178850788575, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.283, 9.108209, 5494.97, 600.8752, 9.145038, 5495.568, 818.5952, 6.692995, 5477.877, 607.4449, 9.038825, 5490.909, 601.069, 9.141649, 5495.534, 588.1239, 9.324326, 5483.914, 99.98811, 100.0, 99.68107, 99.91739, 100.0, 99.79209
5496.844800000001, 283.89586820709746, 282.8776265328782, 283.08568095346527, 37.780975736588076, 37.94954846293391, 37.926787213710114, 10681.45438237564, 10708.597300685762, 10712.122926844604, 250.44340458542774, 32.68637883282099, 54.6668626278979, 10684.580986172854, 10688.520021294342, 10707.107154462748, 0.9999869520907805, 0.9999962570922634, 0.999987167028485, 60.004543376837134, 60.00759798028714, 60.00856130543573, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 609.6312, 9.001307, 5487.521, 594.6494, 9.237505, 5493.111, 824.8264, 6.622679, 5462.761, 601.095, 9.141973, 5495.514, 607.4209, 9.039013, 5491.076, 593.8497, 9.256205, 5491.296, 99.85665, 99.95843, 99.39991, 100.0, 99.92124, 99.92525
5499.26896, 284.0095368667893, 282.8635880287644, 283.08834466427936, 37.797125369676195, 37.95780070294323, 37.95069420543207, 10694.014908837904, 10705.198609504445, 10711.314749913967, 256.84638080628065, 28.798755708689896, 59.335945084952186, 10686.542089705456, 10714.666301903688, 10711.307298711183, 0.99998775101328, 0.9999941579367563, 0.9999881585763514, 59.999991367872695, 60.00535738609642, 60.00313931655163, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.3224, 9.107674, 5495.091, 600.8752, 9.146143, 5495.74, 818.5369, 6.691891, 5477.763, 607.3867, 9.038641, 5490.703, 601.1835, 9.141466, 5495.583, 591.9212, 9.260965, 5492.521, 99.99011, 100.0, 99.67898, 99.91445, 99.9992, 99.94247
5501.671600000001, 283.80920053482424, 282.76117380916463, 283.0487457306226, 37.759541469138114, 37.96770138234409, 37.93596983940281, 10683.396148277685, 10695.584072084172, 10698.784090429066, 249.88991920220178, 36.94268247901891, 52.3965187802678, 10676.471862819068, 10691.76711408451, 10705.050186728033, 0.999985579267525, 0.9999944954032409, 0.9999891848401764, 59.998332045040875, 59.99661881227956, 60.00343510116719, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 601.7847, 9.138191, 5495.777, 603.8908, 9.092542, 5493.766, 814.5768, 6.733491, 5492.427, 612.921, 8.934942, 5478.568, 595.1368, 9.232232, 5493.41, 600.7683, 9.146699, 5495.513, 100.0, 99.97946, 99.81787, 99.70894, 99.96496, 100.0
5504.1004, 284.0748283052685, 282.9548379668325, 283.2583792765199, 37.765768529339475, 37.943159413558206, 37.94446555427088, 10685.98935985638, 10709.499270276945, 10709.732997164088, 243.2904510785711, 34.77215556997089, 53.92742286010616, 10692.10591199106, 10708.807683155923, 10713.41689058139, 0.9999883081316469, 0.9999949095456444, 0.9999880888113224, 59.999047724539494, 59.996686736668046, 59.99537608638452, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.007, 9.112671, 5494.797, 600.8558, 9.145591, 5495.674, 818.5369, 6.692259, 5478.096, 607.4255, 9.039376, 5490.708, 601.1644, 9.142197, 5495.423, 594.4858, 9.239724, 5492.961, 99.99485, 100.0, 99.67907, 99.91456, 100.0, 99.95555
5506.44512, 283.9461808138239, 282.9500349313068, 283.2642591949467, 37.76461011388419, 37.93042431920077, 37.96549107258468, 10688.187514424932, 10701.311226490467, 10716.520027284316, 245.30171265334184, 35.0965763274462, 47.023805333489236, 10693.997986951092, 10706.781187699196, 10712.304133468459, 0.9999913524030662, 0.9999945706774841, 0.999989003288844, 59.99649782248281, 59.99307818085773, 59.99610134839669, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.283, 9.108209, 5495.081, 600.8363, 9.145591, 5495.74, 818.5757, 6.692995, 5477.706, 607.4061, 9.038825, 5490.604, 601.1644, 9.142197, 5495.408, 594.5057, 9.240273, 5493.022, 99.99412, 100.0, 99.67794, 99.91766, 100.0, 99.9564
5508.872200000001, 284.09307574023353, 283.02792559879737, 283.28619512585607, 37.76177225151545, 37.903816547231045, 37.948442582710335, 10690.541012303012, 10692.373779938305, 10709.775725399066, 243.5208920350815, 33.51626093857794, 50.15799567253163, 10692.594025366867, 10692.165986717779, 10710.90756960148, 0.9999887342679453, 0.9999947717555283, 0.9999883059740443, 59.99429367273713, 59.99139043721401, 59.991289536490015, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 609.5917, 9.002199, 5487.458, 594.5327, 9.238794, 5493.174, 824.8652, 6.622495, 5462.644, 601.1533, 9.14234, 5495.56, 607.4209, 9.039378, 5490.673, 588.1437, 9.323776, 5484.693, 99.8554, 99.95942, 99.40193, 100.0, 99.91723, 99.79649
5511.24412, 284.01220349751804, 282.94971663667627, 283.3077278366446, 37.774578511185936, 37.934763565533615, 37.93338558842862, 10684.406317436222, 10697.834478485045, 10704.020218537607, 245.06482005137605, 35.789409759155205, 46.96896796229669, 10684.147944858192, 10704.736952488287, 10712.52508500652, 0.9999896475965319, 0.9999953209081893, 0.9999888124894545, 59.989178670280886, 59.991619492452315, 59.98520433230958, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.3422, 9.108565, 5494.959, 600.8752, 9.145407, 5495.56, 818.5757, 6.691707, 5477.875, 607.4449, 9.039376, 5490.813, 601.1263, 9.142015, 5495.582, 591.9609, 9.281658, 5488.825, 99.992, 100.0, 99.68103, 99.91646, 100.0, 99.88028
5513.648160000001, 284.03385592027064, 282.9483781155509, 283.2612375869352, 37.72801987001938, 37.86845936694373, 37.85788620394068, 10684.401730773627, 10687.132420977896, 10695.980124666636, 241.39976830685737, 29.67828340320557, 52.60071576341602, 10671.068123462172, 10682.270330096104, 10694.56474440381, 0.9999873220902046, 0.9999951905623907, 0.9999882945964029, 59.99097540467256, 59.996886014910295, 59.99272385085226, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.3224, 9.107674, 5494.913, 601.2254, 9.131224, 5495.377, 817.1004, 6.712139, 5481.946, 610.0664, 8.982011, 5483.147, 596.7009, 9.213056, 5493.895, 582.239, 9.397757, 5469.548, 99.99106, 100.0, 99.746, 99.80284, 99.97254, 99.53291
5516.092240000001, 284.1712420783669, 283.1063652600729, 283.3032109248089, 37.7331570597568, 37.92262475668883, 37.9128409677628, 10682.229301469895, 10697.699607917499, 10703.039546498845, 245.0497312956295, 28.980269460011186, 52.51556337092961, 10690.037282114457, 10695.019792793822, 10700.378682156808, 0.9999894143908906, 0.9999957715243679, 0.9999869973975498, 59.98492833964152, 59.99284840675267, 59.992051144385556, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 600.4835, 9.145151, 5495.553, 602.1204, 9.132144, 5495.511, 820.614, 6.678638, 5476.707, 607.4644, 9.039376, 5490.702, 601.1453, 9.140919, 5495.408, 588.1239, 9.324326, 5483.985, 100.0, 100.0, 99.63016, 99.91444, 100.0, 99.79111
5518.614920000001, 283.9975932658999, 283.0483343143101, 283.2068116425587, 37.730136432629706, 37.910265140436024, 37.9400506948299, 10682.323341240506, 10693.915223133095, 10703.684923637797, 248.13771497461494, 35.14282222771294, 53.252052481973806, 10693.66549653846, 10705.595684151076, 10712.318882290454, 0.9999877578148048, 0.9999953615833078, 0.9999867856848493, 59.99050032094161, 59.9886261503324, 59.990706056553705, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.3027, 9.107674, 5494.918, 600.8752, 9.145775, 5495.56, 818.6146, 6.691154, 5477.985, 607.4644, 9.039009, 5490.806, 601.1263, 9.141466, 5495.426, 588.1239, 9.323959, 5483.979, 99.99117, 100.0, 99.68305, 99.91658, 100.0, 99.79211
5521.02936, 283.98346527247736, 283.05040038585395, 283.141869086648, 37.71944116873317, 37.91268911479015, 37.916220058414105, 10682.91890944885, 10700.074780180945, 10703.568824070984, 258.3693177965588, 28.848464966319284, 52.51507767324347, 10684.322551185258, 10701.784129795702, 10706.94511816946, 0.9999833919201551, 0.9999972199998183, 0.9999868547582116, 59.9918479702701, 59.99074564159624, 59.988886073527915, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 609.5917, 9.001485, 5487.474, 594.63, 9.237689, 5493.12, 824.8458, 6.622311, 5462.48, 601.1339, 9.141973, 5495.618, 607.3446, 9.040474, 5490.791, 594.5057, 9.239724, 5493.076, 99.8556, 99.95858, 99.40089, 100.0, 99.91589, 99.95423
5523.4458, 284.0158493209837, 282.9713520897248, 283.2077458897834, 37.75715447941108, 37.96944386016017, 37.94446259790275, 10694.55419334552, 10707.889226473411, 10713.868696251408, 257.87494441896024, 34.782023478574274, 50.44665641693791, 10694.573377953438, 10705.711419381883, 10707.763317947749, 0.999990067549146, 0.9999953633279336, 0.9999880370150336, 59.991451623706624, 59.99091753119463, 59.9913392648328, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.2633, 9.108209, 5494.808, 600.8752, 9.145222, 5495.494, 818.7116, 6.690602, 5477.651, 607.4061, 9.039192, 5490.917, 601.1453, 9.141466, 5495.532, 589.933, 9.300886, 5488.244, 99.99, 100.0, 99.67496, 99.9124, 100.0, 99.85313
5525.78704, 284.1612807331651, 283.1001139370916, 283.3986793311972, 37.720854880484396, 37.88645979069787, 37.91249089002146, 10680.884030281914, 10697.275441678134, 10707.507841633893, 254.8969657414127, 32.704909285605254, 53.96828637692488, 10686.449899445988, 10698.846745639745, 10700.296565006927, 0.9999859164604731, 0.9999958734356135, 0.9999877913018167, 59.995672585324584, 59.994456031352506, 59.99762665570257, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.3027, 9.107674, 5494.913, 601.2449, 9.140433, 5495.393, 817.6051, 6.704776, 5480.945, 610.047, 8.993594, 5484.464, 597.3494, 9.207942, 5494.361, 600.0128, 9.152009, 5495.503, 99.99021, 99.9998, 99.7227, 99.81735, 99.98102, 100.0
5528.18428, 284.27982681746784, 283.09958516297354, 283.35163100824815, 37.75090260430218, 37.91919320850794, 37.9378117666561, 10690.5468746234, 10696.587173096503, 10708.576189540898, 246.218281440164, 35.49061168333401, 52.100636658208714, 10695.399959794797, 10705.996184678186, 10717.06549264519, 0.9999893114300806, 0.9999943139922431, 0.9999903554311675, 59.99651524921164, 59.99760815980858, 59.99259794581259, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 599.4387, 9.161749, 5495.877, 603.1126, 9.116672, 5495.137, 817.4886, 6.696677, 5478.211, 607.5226, 9.040664, 5490.708, 601.1835, 9.140736, 5495.468, 594.466, 9.239907, 5492.949, 100.0, 99.99032, 99.68714, 99.91823, 100.0, 99.95651
5530.562080000001, 284.194910531274, 283.0493361944917, 283.39156943687203, 37.756089170590464, 37.93763407687646, 37.9400921705178, 10696.132787479695, 10700.21282963449, 10711.35142688657, 246.29638301636214, 35.27300151363852, 53.73053645993514, 10689.50409624936, 10705.237682609055, 10715.654149282693, 0.9999906097569132, 0.9999949048080368, 0.9999900467492355, 60.003050182715995, 60.0001269368973, 60.00186238441832, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 603.3027, 9.107852, 5494.86, 600.8947, 9.145591, 5495.546, 818.5563, 6.69097, 5477.704, 607.4644, 9.038274, 5490.65, 601.1835, 9.141466, 5495.641, 594.5455, 9.239907, 5493.015, 99.99116, 100.0, 99.67598, 99.9155, 100.0, 99.95653
5533.052000000001, 284.26566313187317, 283.11296925025624, 283.3568154180767, 37.697237663818, 37.895903197099685, 37.90202335766561, 10675.355186911383, 10689.821492514215, 10706.331114957777, 247.8173036004382, 32.10533461397222, 58.27580242530257, 10688.226855712193, 10698.663030690266, 10705.243370100114, 0.9999880524791473, 0.9999965083697945, 0.9999882021214921, 60.008390963458666, 60.0053689933423, 60.00764033368607, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 600], 5500.0, [], 609.6115, 9.001307, 5487.411, 594.6105, 9.238057, 5493.06, 824.8458, 6.622311, 5462.479, 601.1339, 9.141788, 5495.508, 607.3637, 9.039927, 5490.749, 588.1437, 9.324142, 5484.039, 99.85759, 99.95735, 99.40184, 100.0, 99.91788, 99.79319
