TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6613.2065600000005, 283.78910070472875, 282.736436113791, 283.0558183158971, 37.82839967862514, 38.004899085806656, 38.0400955195957, 10687.653562969379, 10707.49888388786, 10721.404422392974, 241.93496329296522, 24.237918809380062, 45.784498533961056, 10707.061835056233, 10724.591178605273, 10728.080961544501, 0.999986422855367, 0.9999969715683331, 0.9999876861246746, 59.94623794161592, 59.94883591005397, 59.95151541711173, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 607.0091, 9.046459, 5491.515, 594.3771, 9.241373, 5492.894, 826.0104, 6.608322, 5458.887, 601.3087, 9.139766, 5495.483, 787.8489, 6.966755, 5488.782, 593.9093, 9.247598, 5492.305, 99.92924, 99.95514, 99.34163, 100.0, 99.87656, 99.94361
6615.57404, 283.7690963852059, 282.73480775225016, 282.85677410076926, 37.82576929096709, 38.023355377716804, 38.066031305395434, 10695.71644134801, 10713.215301180768, 10723.648558600284, 244.62205370690072, 31.503377529875706, 48.91753723947113, 10705.833452989202, 10723.924381774244, 10730.444713374913, 0.9999892734889314, 0.9999965536348624, 0.999990261572098, 59.94468338284797, 59.95190521032374, 59.945430565571776, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 600.6412, 9.149077, 5495.639, 600.6807, 9.148906, 5495.617, 819.6046, 6.68103, 5475.418, 607.6585, 9.035699, 5490.351, 794.0482, 6.918542, 5493.68, 589.1179, 9.312606, 5485.623, 100.0, 100.0, 99.63636, 99.90805, 99.97557, 99.82188
6617.971880000001, 284.0756024275461, 282.90955111221945, 283.05543129455174, 37.78830086247314, 37.98169226516241, 37.96558322327626, 10682.453106353205, 10709.740287752662, 10719.02664893557, 246.36747927108263, 31.283582843872864, 46.25269909160352, 10686.058623058057, 10698.643691817306, 10709.755545622842, 0.9999893996452658, 0.9999962757711469, 0.9999885324134778, 59.94835793031699, 59.95276061629525, 59.95314482021887, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 607.0091, 9.046816, 5491.625, 600.6807, 9.148906, 5495.596, 819.1387, 6.686184, 5478.043, 609.6392, 8.993778, 5485.531, 797.6914, 6.884391, 5495.639, 599.0188, 9.174167, 5495.623, 99.92819, 100.0, 99.68409, 99.82034, 100.0, 100.0
6620.32728, 283.98660711069755, 282.77760668517595, 283.1477730099643, 37.85031739791235, 38.02145357390844, 37.99846420926551, 10698.503074475231, 10712.657457444004, 10730.856336745393, 245.7368478536655, 29.977002664383406, 52.35993027802397, 10702.442519520691, 10724.917752986697, 10731.55373013833, 0.9999879354194696, 0.9999952712957009, 0.9999901287943971, 59.95193047997302, 59.950152143147726, 59.95095333171502, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 611.2281, 8.983995, 5486.466, 603.7546, 9.107094, 5495.058, 818.5757, 6.690602, 5470.667, 607.775, 9.033125, 5490.528, 794.0863, 6.918725, 5493.895, 593.8894, 9.247964, 5492.366, 99.81764, 99.99371, 99.67691, 99.90831, 99.97565, 99.94471
6622.74312, 284.0313231289417, 282.94506562408606, 283.11841170117015, 37.860987340974134, 38.01455584991122, 38.01348365157332, 10693.909537451538, 10708.32902441424, 10717.08362645149, 237.42438659378445, 34.994265414961774, 54.56564998897784, 10699.515537349595, 10715.10505094168, 10708.62712377223, 0.9999894533281316, 0.9999949493220001, 0.9999874058559435, 59.95258760038299, 59.9567100893464, 59.959922516198716, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9894, 9.046281, 5491.411, 600.7001, 9.148906, 5495.737, 819.7792, 6.680478, 5475.195, 607.6585, 9.034964, 5490.411, 794.0482, 6.918542, 5493.844, 593.8894, 9.247781, 5492.306, 99.93219, 100.0, 99.63226, 99.90927, 99.97161, 99.94373
6625.093320000001, 283.9559495911678, 282.9875345488141, 283.1802988427007, 37.78510287732728, 37.990374786184546, 37.989831155377985, 10697.585280056464, 10695.448291625822, 10707.67111669617, 247.82603640045545, 22.592626633931104, 45.661056645387816, 10685.12391171098, 10721.99048144378, 10721.939990623903, 0.9999879834625697, 0.9999971833743767, 0.9999891992986779, 59.95177736724355, 59.94719555706016, 59.96024268982673, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 600.6609, 9.149257, 5495.754, 594.3576, 9.241925, 5492.888, 826.0298, 6.608874, 5458.998, 601.2892, 9.140134, 5495.529, 787.8107, 6.966755, 5488.62, 587.5473, 9.331833, 5482.814, 100.0, 99.9542, 99.33656, 100.0, 99.87459, 99.76983
6627.416080000001, 283.7498021062085, 282.80309713339, 283.2382839314256, 37.83777895879299, 37.98457115413777, 37.997910426533814, 10687.469766687964, 10722.878018481792, 10723.93647843156, 244.0883580794191, 29.815203641333028, 55.97419914218335, 10714.019393161287, 10715.788331269028, 10716.173470339467, 0.9999884559551465, 0.9999953114791114, 0.9999867133097593, 59.950645604923395, 59.95497993583324, 59.95351516022415, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.95, 9.047709, 5491.62, 600.7001, 9.148722, 5495.797, 819.5657, 6.679558, 5475.36, 607.6585, 9.035332, 5490.476, 794.0672, 6.918542, 5494.009, 593.8298, 9.248879, 5492.293, 99.92913, 100.0, 99.63627, 99.91139, 99.9717, 99.94361
6629.760480000001, 283.9238839874308, 282.4590950337226, 283.1632453210979, 37.7862960395465, 37.99598332804066, 37.9405533443271, 10690.281221352996, 10680.588748667435, 10699.862255409485, 235.8758852263536, 20.697900742344245, 60.07274078557185, 10691.016099683275, 10676.001293432339, 10708.273625471562, 0.9999825907435843, 0.9999987486442351, 0.9999851648659781, 59.95285604914634, 59.95514392659581, 59.95035976819385, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.95, 9.046638, 5491.562, 600.7195, 9.149091, 5495.685, 819.6628, 6.679742, 5475.534, 607.6197, 9.035148, 5490.358, 794.0672, 6.917629, 5494.027, 587.0304, 9.341905, 5479.626, 99.92829, 100.0, 99.63731, 99.90819, 99.97469, 99.7129
6632.19084, 283.86988357685146, 282.9334926536314, 282.8719682965083, 37.816529978918254, 37.99107052239471, 38.00339339707474, 10707.114114586313, 10716.854552603909, 10711.482922227151, 251.30175652942216, 22.968138269734936, 40.72081602083017, 10702.599397752585, 10722.155180576321, 10720.50999003551, 0.9999908501775401, 0.9999971917810889, 0.9999926525849862, 59.946822782960275, 59.95392495305688, 59.95614318714854, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 613.2982, 8.934203, 5479.404, 607.0037, 9.046677, 5491.458, 814.2663, 6.73662, 5483.56, 612.2219, 8.965648, 5485.418, 797.2527, 6.895896, 5494.747, 586.2749, 9.347582, 5482.236, 99.70886, 99.9282, 99.81693, 99.79595, 99.99031, 99.74641
6634.631520000001, 283.9243584307454, 283.0010370426756, 283.0113280083902, 37.801740729877935, 38.029863883859825, 38.027540024190614, 10696.714882534076, 10707.695257873946, 10712.163810246808, 249.4001834402784, 22.028081864932574, 46.7286509714354, 10711.359353110767, 10724.882849879483, 10726.84100599546, 0.9999900629501889, 0.9999971303074944, 0.9999878230171317, 59.95020524094359, 59.94849166516415, 59.94502116708908, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 607.0091, 9.047887, 5491.562, 600.6807, 9.148538, 5495.745, 819.5463, 6.680846, 5475.362, 607.6585, 9.035332, 5490.359, 800.3237, 6.867041, 5495.817, 587.5672, 9.331467, 5482.996, 99.93008, 100.0, 99.63321, 99.90821, 100.0, 99.76886
6636.96636, 284.09788866210215, 282.85575678359857, 283.01798996089667, 37.790374901199954, 37.97626999130478, 37.98520787758625, 10700.734459498055, 10725.802643517796, 10723.820212576684, 248.64865700178962, 26.518422847902826, 53.50806471486703, 10688.617220207774, 10714.10084088601, 10721.456738700519, 0.9999887011082824, 0.9999964901551073, 0.999987550894867, 59.95546716931752, 59.95004165170639, 59.947841025941344, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 601.2721, 9.139977, 5495.807, 594.5132, 9.241005, 5492.894, 826.0104, 6.608874, 5459.167, 601.2892, 9.139582, 5495.581, 806.5612, 6.81061, 5493.324, 593.8894, 9.247781, 5492.374, 100.0, 99.95433, 99.33961, 100.0, 99.96713, 99.94487
6639.397800000001, 284.26620831867683, 282.97840350707975, 283.2337921186245, 37.817049743879956, 37.985763314358394, 37.97193895005257, 10688.139579377674, 10708.62094159675, 10722.688896667263, 247.20001095451335, 24.778161422976154, 55.07489511071208, 10707.63765059122, 10719.930684792917, 10709.25847444208, 0.9999901656270415, 0.9999973557757881, 0.9999886852216093, 59.94551455661751, 59.95133565252816, 59.948650865151194, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9894, 9.04753, 5491.568, 600.6612, 9.149091, 5495.662, 819.7404, 6.679006, 5475.024, 607.6585, 9.03478, 5490.351, 800.2856, 6.867041, 5495.65, 587.5473, 9.331284, 5482.876, 99.93018, 100.0, 99.63737, 99.91021, 100.0, 99.77203
6641.800800000001, 284.15264614164596, 282.9530403035546, 283.21997161849265, 37.79700176026353, 37.97868809031854, 37.95666177993212, 10690.43133129114, 10704.716396710339, 10712.646166603148, 242.87757914526628, 19.77396142511475, 46.95724591482667, 10702.670439902977, 10708.90759651596, 10704.050750627895, 0.999992266479702, 0.9999963191468425, 0.9999904479681795, 59.95312210493049, 59.950956232997434, 59.95129847216119, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 607.0091, 9.047173, 5491.463, 600.6807, 9.149091, 5495.624, 819.7598, 6.679006, 5475.417, 601.2698, 9.138846, 5495.482, 800.2856, 6.867224, 5495.65, 587.5871, 9.331467, 5482.876, 99.93028, 100.0, 99.63629, 100.0, 100.0, 99.77203
6644.190320000001, 284.17849964640794, 282.983052151899, 283.3112404250617, 37.791104047445984, 37.956835708279364, 38.008284318373256, 10703.57466018779, 10715.719056497092, 10710.418566227878, 240.67652817422328, 25.556681373938773, 47.457746272752956, 10693.710234099297, 10704.151482148165, 10726.92868723994, 0.9999900439735571, 0.9999981881054425, 0.9999902987121759, 59.95613397497578, 59.95699954793, 59.954574274609406, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 613.2587, 8.934916, 5479.578, 607.0037, 9.046677, 5491.426, 813.3345, 6.745088, 5486.227, 595.4054, 9.226917, 5494.451, 795.4406, 6.902836, 5495.051, 584.1874, 9.365161, 5477.836, 99.71202, 99.92789, 99.833, 99.97914, 99.99358, 99.66614
6646.6804, 284.14114262573315, 283.1509924129903, 283.20435637107704, 37.79017640820892, 37.986855100618406, 37.953646737733614, 10701.909560100647, 10715.91608908786, 10724.093112437786, 233.8680835578034, 26.237196953135935, 49.115957407276596, 10696.69820382932, 10710.950951957248, 10727.543102059411, 0.9999906113865766, 0.999998128816611, 0.9999908919898295, 59.956048698394525, 59.95282366490212, 59.96175936136217, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9894, 9.046994, 5491.666, 600.6223, 9.149275, 5495.565, 819.7404, 6.67919, 5475.357, 601.2892, 9.139399, 5495.542, 794.277, 6.917629, 5493.731, 587.5871, 9.331284, 5482.822, 99.93113, 100.0, 99.63521, 100.0, 99.96966, 99.77104
6649.056280000001, 284.0962584299516, 282.97014987458164, 283.31489105907116, 37.76251562892061, 37.98039530611926, 37.982347309825755, 10694.646952076226, 10712.570096788126, 10710.916771443146, 248.22567656860838, 35.05356132078555, 46.937190496505536, 10698.929079855174, 10721.386070168124, 10723.492750309155, 0.9999887103352577, 0.9999945156690291, 0.9999892284209115, 59.959323338957326, 59.96026621463601, 59.95730977276305, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 603.007, 9.121773, 5495.501, 595.2914, 9.236216, 5493.162, 825.9716, 6.609242, 5459.282, 607.6391, 9.035148, 5490.515, 787.8298, 6.966938, 5488.622, 593.8696, 9.248513, 5492.372, 100.0, 99.96009, 99.33441, 99.91103, 99.88052, 99.94483
6651.42564, 283.8508886632133, 283.10243186940363, 283.1568107986749, 37.81371062730837, 37.97393294710359, 37.98622437132988, 10704.170954967793, 10722.173231106673, 10725.381977316894, 243.9103473332857, 21.230304234750292, 52.10751852519297, 10711.20604868909, 10714.309278065368, 10714.137948926213, 0.9999894355629247, 0.9999972124755155, 0.9999893398431124, 59.95875672597086, 59.95954796319164, 59.95582761909682, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9894, 9.046638, 5491.51, 600.6807, 9.149091, 5495.795, 819.6822, 6.679926, 5475.359, 601.2892, 9.139399, 5495.601, 794.0863, 6.918542, 5493.849, 587.5672, 9.331284, 5482.821, 99.92724, 100.0, 99.63632, 100.0, 99.9717, 99.77005
6653.84576, 284.0571505291511, 283.0247389318345, 283.1891193667728, 37.82889013095667, 37.98091886660321, 37.99176961626625, 10709.315767462249, 10716.230458751745, 10720.544513714138, 244.024985314707, 33.78664374320806, 42.10025942113998, 10701.00673032467, 10707.539806347882, 10719.051293034669, 0.9999891834770601, 0.9999950334314129, 0.9999895176682926, 59.95570007585615, 59.94841178630995, 59.95887814196758, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.95, 9.047887, 5491.458, 600.6807, 9.149091, 5495.624, 819.7404, 6.68011, 5475.36, 607.6197, 9.035148, 5490.365, 794.0291, 6.918725, 5493.844, 593.8099, 9.247964, 5492.306, 99.93219, 100.0, 99.63527, 99.90831, 99.97054, 99.94363
6656.246480000001, 284.0395665369284, 283.11769790580246, 283.13123937388565, 37.76735864433372, 37.97896546823035, 37.98929517074423, 10699.668666059812, 10724.696029390208, 10725.740463378781, 249.11026078693953, 29.996068901906256, 47.61563202931757, 10702.436937787585, 10715.4956910635, 10720.254278615937, 0.9999844617873588, 0.9999966048967519, 0.9999864465070176, 59.95808641143978, 59.957338358149315, 59.95430144126063, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 613.2587, 8.935095, 5479.734, 606.9453, 9.046861, 5491.493, 813.3539, 6.74564, 5486.567, 613.7365, 8.925565, 5478.107, 800.3047, 6.869233, 5495.89, 598.8398, 9.18259, 5495.081, 99.71096, 99.92883, 99.83605, 99.68526, 100.0, 99.99441
6658.646240000001, 283.9088412488338, 283.01709076577606, 283.2968664078314, 37.779470397376386, 37.94856195720781, 37.98212070574211, 10714.662431469576, 10707.43492352465, 10712.146971649701, 245.62366159449994, 33.574384649374224, 52.841010384327774, 10694.589059731725, 10723.192410817985, 10721.221684168326, 0.999987707321962, 0.9999949285966727, 0.9999890896547974, 59.95833043898509, 59.95883927517075, 59.96023673779556, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9697, 9.047173, 5491.625, 600.6807, 9.148906, 5495.62, 819.7016, 6.679558, 5475.587, 607.6585, 9.035332, 5490.469, 794.0672, 6.918725, 5493.844, 593.8894, 9.247781, 5492.307, 99.92819, 100.0, 99.63529, 99.91116, 99.97461, 99.94582
6661.0822800000005, 283.88367549812205, 282.9500993662402, 283.4008101907542, 37.78172825724753, 37.97768117802591, 37.94645777076111, 10676.56535524559, 10714.480355437161, 10712.389480004033, 243.11506538444974, 36.22400700790726, 54.91814719330796, 10702.237383710326, 10712.489877749662, 10707.447020072625, 0.9999873791784472, 0.9999955950921452, 0.9999872248971349, 59.96150423221114, 59.959786457708226, 59.958342800511254, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 605.1757, 9.077155, 5493.884, 597.8596, 9.197534, 5494.723, 823.9916, 6.632251, 5463.994, 602.1631, 9.134434, 5495.387, 787.8489, 6.96639, 5488.673, 587.766, 9.329819, 5482.768, 99.97234, 99.99416, 99.42843, 99.99736, 99.87254, 99.77217
6663.439880000001, 283.9702721306555, 282.8300857176724, 283.1136924746666, 37.81966998459326, 38.01277993400431, 37.99313298748586, 10691.022958881571, 10709.223111401603, 10730.325266709127, 241.25920449714266, 33.09099899818739, 59.63955307415927, 10704.742647967629, 10713.825372185114, 10713.286776615358, 0.9999892436778571, 0.999995319213218, 0.9999850496585971, 59.957848822867184, 59.954676892418604, 59.95396053282251, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.6148, 9.048422, 5491.562, 600.6417, 9.149459, 5495.676, 819.8763, 6.677533, 5475.36, 607.6779, 9.034964, 5490.418, 794.0482, 6.918542, 5493.957, 593.8497, 9.247781, 5492.372, 99.93198, 100.0, 99.62815, 99.91007, 99.97366, 99.94264
6665.941320000001, 283.7314775887121, 282.9232341046701, 283.2496667015727, 37.822346729336395, 37.998017635348916, 37.976095263218724, 10692.270624310786, 10707.23138503214, 10718.055662282255, 248.06418060238047, 23.991877030474825, 51.81940636409854, 10695.365279491249, 10710.722660329451, 10725.950575555515, 0.9999900709493734, 0.9999972867105787, 0.999989508614976, 59.95008400312637, 59.959152910403205, 59.95448345963459, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9697, 9.047173, 5491.463, 600.6807, 9.149275, 5495.787, 819.6628, 6.681951, 5475.247, 607.6585, 9.035332, 5490.522, 794.0482, 6.918725, 5493.901, 587.5672, 9.331467, 5482.761, 99.92829, 100.0, 99.63321, 99.90818, 99.97557, 99.77203
6668.38032, 283.9741439697457, 283.0675790233792, 283.24450841101947, 37.784734483183165, 37.9488412560473, 37.94274528830419, 10680.88899608176, 10710.352243733047, 10723.984897140424, 243.23937499942554, 26.116822847606272, 41.48589803798404, 10680.006967313895, 10713.248265943777, 10719.039987643187, 0.999991624948153, 0.999997715261712, 0.9999906955540776, 59.950042587587895, 59.95281049375632, 59.952624766087816, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 613.2982, 8.935095, 5479.3, 606.9843, 9.046861, 5491.493, 813.3734, 6.745088, 5486.165, 613.7171, 8.925565, 5477.893, 800.381, 6.867041, 5495.477, 582.0203, 9.391896, 5472.416, 99.71296, 99.92573, 99.84427, 99.68431, 100.0, 99.56212
6670.77684, 284.2070253479858, 283.10008351788963, 283.1687168891802, 37.7577115090995, 37.97902082527535, 37.98492679544297, 10703.552707991894, 10712.662823438814, 10715.997511621174, 241.57009464274506, 24.190720165726816, 48.96128583070427, 10693.71126464366, 10717.41943044107, 10721.12582573283, 0.9999921063234162, 0.9999976435240947, 0.9999909407480437, 59.94965227122956, 59.95268340049076, 59.95428162302249, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 607.0091, 9.047173, 5491.469, 600.6417, 9.148906, 5495.52, 819.6628, 6.680478, 5475.586, 607.6779, 9.036435, 5490.417, 794.0672, 6.918542, 5493.844, 587.5274, 9.33165, 5482.82, 99.92839, 100.0, 99.64042, 99.90927, 99.9717, 99.77103
6673.14572, 284.35338358622556, 282.5525985886524, 283.1001443689228, 37.807216346563834, 37.98495448875591, 37.96536417570173, 10700.010250021065, 10694.799852889983, 10720.557103716303, 240.32180084338233, 19.707817578709182, 60.691559489315296, 10692.215174935163, 10699.50241720447, 10726.806528969606, 0.9999848331681214, 0.9999968269075713, 0.9999875315770395, 59.956317245253835, 59.95594185341132, 59.956445079761, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.2797, 9.058951, 5493.407, 598.3654, 9.183904, 5495.143, 822.6134, 6.642191, 5465.395, 602.6485, 9.117887, 5495.337, 788.2113, 6.965477, 5488.673, 593.79, 9.24833, 5492.252, 99.95195, 99.99525, 99.4896, 99.99312, 99.87754, 99.94567
6675.490320000001, 284.06960089466855, 282.92410951809467, 283.2143233722637, 37.79492033273941, 37.99879926438095, 37.95956508044095, 10691.968982104612, 10719.799413736542, 10708.639146472651, 242.7986468055169, 31.527331216473613, 46.284398668959966, 10691.276419849313, 10727.015034565333, 10731.383894309725, 0.9999889517967128, 0.999997374889275, 0.9999900716966255, 59.956674721042795, 59.9575046248027, 59.95336733007611, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 605.4714, 9.072515, 5492.246, 600.2332, 9.151116, 5495.67, 819.9734, 6.676981, 5475.249, 607.6779, 9.035699, 5490.463, 794.0672, 6.918725, 5493.952, 587.5473, 9.331467, 5482.76, 99.95225, 100.0, 99.63423, 99.90806, 99.97164, 99.77095
6677.953920000001, 283.8444983991067, 282.91235184691527, 283.1845733796123, 37.81999583418087, 37.998957941431634, 37.99377268838213, 10688.67523108288, 10712.187151127246, 10730.18540070076, 243.72964626718567, 28.502680943211544, 51.899383381505686, 10702.466894250505, 10712.442138440814, 10714.827131447375, 0.9999899187322469, 0.9999951437460148, 0.9999862174403867, 59.947520456669494, 59.95847666497695, 59.95589912911422, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9697, 9.046994, 5491.516, 600.6807, 9.149643, 5495.677, 819.7598, 6.68103, 5475.528, 607.6585, 9.035516, 5490.358, 794.0672, 6.918725, 5493.957, 593.8894, 9.248147, 5492.185, 99.92925, 100.0, 99.63832, 99.90819, 99.97262, 99.94252
6680.328160000001, 283.86589031518895, 282.84113828966116, 283.1025035838407, 37.81237771939572, 37.93283588923939, 37.981656964002454, 10691.483543608943, 10717.106079423562, 10708.485603141875, 252.06709648532546, 32.153249536255316, 51.377670180382665, 10687.983892048176, 10702.397577798514, 10706.081645524333, 0.9999881970184207, 0.9999963107297298, 0.9999800426201245, 59.95729770628105, 59.95158886281555, 59.95345068281181, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 613.2587, 8.935274, 5479.353, 607.0037, 9.046677, 5491.381, 813.4704, 6.745456, 5486.508, 613.7365, 8.925565, 5477.945, 800.3428, 6.866858, 5495.759, 600.1321, 9.156404, 5495.551, 99.71191, 99.92568, 99.83813, 99.68432, 100.0, 100.0
6682.738480000001, 284.18813275245174, 282.97303470461935, 283.33957637028243, 37.814858544550916, 37.97901192819247, 37.94716544690045, 10689.381392273332, 10710.455432634051, 10732.977855933645, 246.86839712802066, 25.029655110060048, 52.39044790410844, 10700.27773799797, 10706.305564406734, 10712.859114516168, 0.9999855732718167, 0.9999952908393995, 0.9999875178816742, 59.94463751225602, 59.95071372424749, 59.953440438699495, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9894, 9.047351, 5491.63, 600.7001, 9.148906, 5495.685, 819.624, 6.681398, 5475.589, 607.6779, 9.034964, 5490.248, 794.0863, 6.918725, 5493.957, 593.8894, 9.247781, 5492.371, 99.93133, 100.0, 99.64449, 99.91021, 99.97262, 99.9425
6685.156720000001, 284.1048159665431, 282.97803351699577, 283.36790028787146, 37.78472673899034, 37.95179350772177, 37.94100904477723, 10684.390784524594, 10695.58664247895, 10717.904373837053, 249.53912225524118, 31.53630922062439, 57.930686116652396, 10692.19477081738, 10702.584162065843, 10704.954201148235, 0.9999868783900383, 0.999995117135076, 0.9999889062873168, 59.95418881898083, 59.95441564159942, 59.95414503374192, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9894, 9.047173, 5491.562, 600.6417, 9.153143, 5495.576, 820.614, 6.667409, 5471.447, 604.8817, 9.081849, 5494.333, 789.9852, 6.950319, 5489.717, 589.2372, 9.313521, 5485.36, 99.92829, 100.0, 99.58945, 99.97056, 99.90085, 99.81724
6687.54128, 284.19013476487464, 282.95481415487234, 283.3297162559044, 37.8117740035311, 37.96725618844138, 37.960432557396196, 10708.808283537539, 10718.955960622734, 10716.793664901992, 248.59229805127234, 26.35219062845499, 56.426296994626, 10698.029112189239, 10708.67902822455, 10725.52839979608, 0.9999867315514479, 0.999996320167271, 0.9999859777995775, 59.957089104305254, 59.95632364830751, 59.95299570607737, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 603.2633, 9.098572, 5494.382, 598.0153, 9.18022, 5495.753, 821.1963, 6.668881, 5473.959, 607.6391, 9.035699, 5490.528, 794.0672, 6.918542, 5494.117, 593.8894, 9.247781, 5492.238, 99.98407, 100.0, 99.60978, 99.91116, 99.97659, 99.94593
6689.99988, 284.01524676360555, 282.9099440658453, 283.16505811897514, 37.80346376646161, 37.98999996170837, 37.94747083627008, 10689.380693900557, 10719.916679013853, 10721.234470530333, 250.26550174710337, 28.375371061620314, 53.42633055551232, 10698.677846392504, 10704.428893561668, 10714.07671664599, 0.9999872954475068, 0.9999979905950821, 0.9999872443156366, 59.95309487325951, 59.9525788701851, 59.95465782551217, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9697, 9.046994, 5491.405, 600.6612, 9.148906, 5495.617, 819.7016, 6.679742, 5475.413, 607.6391, 9.035332, 5490.47, 794.0672, 6.918725, 5494.01, 587.5473, 9.331467, 5482.708, 99.93124, 100.0, 99.63737, 99.90711, 99.97464, 99.77103
6692.45776, 284.20120990856026, 283.14602961975606, 283.3589036809821, 37.71345427278264, 37.928792636993236, 37.89720116257733, 10685.924386281407, 10701.722413361107, 10692.650812212887, 242.64431964578125, 28.507178325596215, 49.84010367307019, 10695.064503111586, 10699.661870560683, 10689.816108012588, 0.9999891981395278, 0.999998655664251, 0.9999920508910761, 59.950453806521395, 59.948591702992424, 59.95921727770722, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 613.2784, 8.934738, 5479.515, 606.9843, 9.046309, 5491.388, 813.3734, 6.745824, 5486.681, 613.7365, 8.925198, 5477.893, 800.3237, 6.866676, 5495.649, 581.3643, 9.405081, 5467.753, 99.70897, 99.9249, 99.83913, 99.68636, 100.0, 99.50222
6694.8618400000005, 284.21266678250186, 283.04711512893147, 283.21972043156217, 37.761066795266196, 37.96736225635615, 37.983389563509796, 10705.207940258988, 10709.138983883453, 10715.028744236964, 233.86704745996576, 19.416957445678918, 59.093211750104274, 10696.922738150091, 10699.975769289891, 10725.100172389702, 0.9999839577755281, 0.9999974917908406, 0.999982977641412, 59.95269919632765, 59.95381371820141, 59.95181217351843, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9894, 9.047173, 5491.625, 600.6807, 9.148722, 5495.684, 819.6046, 6.680294, 5475.25, 607.6585, 9.035516, 5490.58, 794.0672, 6.918542, 5493.957, 587.5274, 9.331467, 5482.821, 99.92809, 100.0, 99.63934, 99.91221, 99.97366, 99.77103
6697.276360000001, 284.2480206068364, 282.64673568756064, 283.22460120911546, 37.77039550605563, 38.00417854142135, 37.97240128739113, 10684.450670844752, 10701.482330107603, 10702.74952905918, 246.46181866167382, 27.738487463418096, 52.29656243082354, 10695.023498100129, 10715.488041825261, 10719.189515715796, 0.9999894780511908, 0.9999962616207425, 0.9999873494423751, 59.95232276220976, 59.9537399190791, 59.95742131659729, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 607.0091, 9.047351, 5491.562, 600.6807, 9.149275, 5495.729, 819.8181, 6.676612, 5473.959, 605.9691, 9.063462, 5493.218, 790.9008, 6.946484, 5490.922, 591.4838, 9.280743, 5491.351, 99.93008, 100.0, 99.62507, 99.9536, 99.91845, 99.90716
6699.678080000001, 283.97870038225386, 282.7807860322692, 283.19985781975186, 37.8322638911675, 37.94370076177174, 37.9875796687203, 10682.173173008552, 10713.043047662875, 10719.396930040153, 246.4238982934803, 30.464188457025102, 50.60235243184434, 10695.10079759967, 10719.64422667626, 10709.584285916362, 0.9999874746124601, 0.9999978485544107, 0.9999878523948742, 59.95219891240134, 59.950374002145864, 59.951788547800234, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 601.7059, 9.126056, 5495.187, 596.8674, 9.196797, 5495.373, 822.0698, 6.656364, 5473.065, 607.4255, 9.039192, 5490.417, 794.0482, 6.918542, 5493.849, 587.5672, 9.3311, 5482.76, 99.99604, 99.99944, 99.57831, 99.91212, 99.9717, 99.77007
6702.089440000001, 283.9335281880222, 282.80608280341085, 283.0542537139123, 37.83711254290819, 38.027071452231255, 37.98632091867548, 10695.105062630773, 10711.952427493425, 10725.272651929601, 247.90358393568886, 19.54402463344195, 51.24963374441177, 10692.637367498017, 10713.33316038729, 10720.788573535048, 0.9999903002058721, 0.9999983303579199, 0.9999901270190706, 59.94483573918737, 59.95982147893834, 59.95555497983467, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 601.351, 9.138727, 5495.813, 600.7001, 9.148722, 5495.618, 819.7404, 6.680478, 5475.589, 601.2892, 9.139399, 5495.542, 794.0482, 6.918907, 5493.849, 587.5473, 9.331467, 5482.702, 100.0, 100.0, 99.63118, 100.0, 99.97555, 99.77203
6704.465040000001, 283.9502532315019, 282.836429881808, 283.06321218303725, 37.755055695711675, 37.97097971632829, 37.97006477622695, 10683.816570894218, 10700.839802540071, 10699.76465669392, 242.4026516932122, 22.62285615419114, 45.913164593677266, 10696.733297464261, 10705.338680098523, 10714.669347035968, 0.9999921684787446, 0.9999960361154813, 0.9999932064553573, 59.952408201747076, 59.956210471865596, 59.954823398286315, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 594.4311, 9.240989, 5492.956, 606.9648, 9.046861, 5491.321, 813.2763, 6.744904, 5486.34, 595.0753, 9.23133, 5493.461, 800.3237, 6.866858, 5495.595, 581.3842, 9.405081, 5467.928, 99.95965, 99.92895, 99.84018, 99.96465, 100.0, 99.50002
6706.799440000001, 284.16435607453667, 283.00537965727943, 283.33734738764895, 37.805748097784026, 38.01883750787403, 37.959346931439605, 10708.575917819398, 10702.465049908249, 10729.30596822665, 238.09438411716292, 27.88593321960809, 41.38074711249283, 10705.6710021099, 10720.411542937161, 10731.17881943686, 0.9999917961247264, 0.9999986441452954, 0.9999910446296995, 59.94973500896877, 59.965127415158165, 59.95608056300565, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 600.7201, 9.149077, 5495.796, 600.6612, 9.149459, 5495.677, 819.6628, 6.68103, 5475.586, 601.2698, 9.13995, 5495.358, 794.0482, 6.918359, 5493.677, 587.5274, 9.331467, 5482.761, 100.0, 100.0, 99.63938, 100.0, 99.96858, 99.76994
6709.261960000001, 284.1949321252356, 283.046386958393, 283.2800468928463, 37.74543655016424, 37.95992512343174, 37.94244663550386, 10703.442920669904, 10714.16280604493, 10719.261199653873, 242.49355124068433, 22.20762474341973, 42.54918747552529, 10682.359645628956, 10705.724469872386, 10718.206268588936, 0.9999886896599058, 0.999997158591407, 0.999989490700434, 59.954955296052, 59.95700078493936, 59.95821718682505, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 600.6609, 9.149077, 5495.848, 600.6417, 9.149459, 5495.744, 819.5657, 6.680662, 5475.358, 601.2698, 9.138846, 5495.498, 793.5522, 6.926942, 5492.959, 589.1776, 9.310041, 5485.758, 100.0, 100.0, 99.64138, 100.0, 99.95552, 99.8268
6711.64176, 284.0471257748434, 283.08173977116326, 283.3655366693053, 37.787821706066644, 37.98039971109652, 37.973880675778446, 10695.994540397778, 10719.969624809042, 10727.851653790482, 249.05983676154028, 24.318152036614265, 47.92060150316047, 10700.80172948049, 10718.31881152912, 10722.950924817702, 0.9999915597618694, 0.9999976646659404, 0.9999882074802516, 59.964127534165485, 59.957744081999046, 59.955585782668344, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.95, 9.04753, 5491.986, 594.7272, 9.229032, 5494.112, 824.1275, 6.633724, 5467.132, 604.0272, 9.095455, 5494.456, 792.3124, 6.927855, 5493.317, 589.1378, 9.311324, 5484.511, 99.92988, 99.97649, 99.45088, 99.98275, 99.96203, 99.82445
6714.0365600000005, 284.1754463933286, 282.99514734586285, 283.22646304237634, 37.78277113197472, 37.95964528493029, 37.97175105326383, 10702.467893962705, 10717.995457744819, 10718.269803142197, 248.35499263721385, 21.75012552149883, 49.14183419703022, 10693.550261950337, 10718.950720719618, 10729.63041916407, 0.9999920015471929, 0.9999971222291812, 0.9999890410275483, 59.95545969584415, 59.96392354350079, 59.958574009948634, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 603.6773, 9.094824, 5494.028, 600.6223, 9.149275, 5495.563, 819.7986, 6.678638, 5475.083, 607.6585, 9.035332, 5490.581, 794.0482, 6.918725, 5493.952, 587.5672, 9.331467, 5482.876, 99.9828, 100.0, 99.63633, 99.90831, 99.97357, 99.77104
6716.4098, 284.2582682461353, 283.16201632456745, 283.3378968787589, 37.68569130732688, 37.89576388443233, 37.883570947978704, 10679.124024174593, 10693.381183126916, 10696.686115106826, 248.27796759551575, 22.67230079784622, 41.4896733475814, 10678.495602867702, 10689.3724289956, 10699.90833505752, 0.9999901226123407, 0.9999980339288566, 0.9999923447546839, 59.95694460014948, 59.96036021637856, 59.95824814380146, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 613.239, 8.935274, 5479.515, 606.9258, 9.046677, 5491.494, 813.0627, 6.747297, 5486.679, 613.7171, 8.925933, 5478.108, 800.3428, 6.866493, 5495.597, 581.3643, 9.405264, 5467.935, 99.71086, 99.92885, 99.8462, 99.68526, 100.0, 99.50015
6718.77288, 284.03266780305086, 283.00774879217914, 283.19359025571214, 37.81570688404236, 37.95278166607395, 37.980381333480935, 10705.056250037085, 10721.674316740742, 10720.515111612753, 239.79936525653466, 24.651183375684013, 49.59606440922062, 10689.020642148855, 10708.514924577983, 10732.585993819326, 0.9999916668935231, 0.999996795775815, 0.9999907046713775, 59.96296286315141, 59.95678251260683, 59.95897798883903, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.9894, 9.046281, 5491.411, 600.7195, 9.148538, 5495.624, 819.6822, 6.679926, 5475.469, 607.6585, 9.034596, 5490.476, 794.0672, 6.918542, 5493.787, 587.5672, 9.331284, 5482.755, 99.92638, 100.0, 99.63725, 99.91032, 99.97256, 99.76787
6721.241680000001, 283.92005566887457, 283.00192587596507, 283.22746687464735, 37.833641312408375, 38.00625426860977, 38.004650500970826, 10698.381180036953, 10719.489929336225, 10722.022000875499, 244.412273124524, 19.463226614896485, 43.05327132099865, 10700.124520429723, 10719.350113611728, 10725.222479173133, 0.999991526167484, 0.9999975961736456, 0.9999918087248395, 59.9638563898328, 59.96216657331154, 59.96507105229488, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 606.95, 9.048779, 5491.521, 600.7001, 9.148906, 5495.684, 819.7404, 6.680294, 5475.813, 607.6779, 9.035516, 5490.417, 800.3047, 6.867041, 5495.702, 587.5473, 9.330917, 5484.364, 99.93019, 100.0, 99.63929, 99.9071, 100.0, 99.78514
6723.66128, 284.02319396366215, 283.10103123619194, 283.1918542637054, 37.79467345836148, 37.98032319477395, 38.00824458355938, 10701.186292257253, 10715.938265051893, 10715.027219648555, 246.60909508876102, 23.824364848546793, 49.02081890278561, 10706.581014903186, 10710.428768768144, 10713.60292802671, 0.9999899855760546, 0.9999963297603808, 0.9999913514384796, 59.96133668645109, 59.95312293378258, 59.96735787865474, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 600.6807, 9.149435, 5495.865, 594.3381, 9.242109, 5493.005, 826.0298, 6.60961, 5460.124, 602.1048, 9.116599, 5494.912, 804.1387, 6.838552, 5495.108, 590.3506, 9.301435, 5486.552, 100.0, 99.95649, 99.35801, 99.99572, 99.99492, 99.84617
6726.07692, 284.186400620914, 283.10385568244106, 283.2292161590507, 37.80150691291132, 37.97157774214668, 37.96985861696257, 10706.224217761941, 10720.755781425612, 10716.072142305517, 239.83188270752726, 30.549789162327613, 48.952036501697876, 10695.412882579943, 10710.451964398913, 10713.16088193572, 0.999988807312362, 0.9999976343458068, 0.9999913755790893, 59.96049572476524, 59.96210527238138, 59.963870401779864, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 607.0091, 9.046994, 5491.562, 600.6417, 9.148906, 5495.676, 819.7792, 6.678085, 5475.138, 607.6585, 9.035516, 5490.471, 800.3047, 6.867041, 5495.594, 593.9093, 9.247598, 5492.305, 99.92819, 100.0, 99.63013, 99.90915, 100.0, 99.94373
6728.44808, 284.101130789024, 283.065511497958, 283.37204623859924, 37.75029753376693, 37.95553011103191, 37.950687200394114, 10683.893337105319, 10714.917275911488, 10710.584562395594, 249.1311027950486, 28.88351664754191, 52.55149182866626, 10693.215058730235, 10705.402082481332, 10709.498362333437, 0.9999872887744944, 0.9999959995425639, 0.9999848549833228, 59.968422636918966, 59.96006393056367, 59.968456322183975, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 611.3858, 8.969718, 5481.628, 606.1671, 9.050729, 5491.593, 812.9269, 6.750058, 5487.005, 613.7365, 8.925565, 5478.109, 794.1054, 6.918359, 5493.844, 600.1918, 9.156404, 5495.556, 99.76989, 99.93066, 99.84716, 99.68431, 99.97161, 100.0
6730.8449200000005, 284.1149459239815, 282.89754607829286, 283.2880436334619, 37.81044515876561, 38.01837252373129, 37.98515293263489, 10689.407368874963, 10715.197457763104, 10723.532688638648, 242.64209062329473, 34.47039224232685, 50.623637619914234, 10701.464566594666, 10711.577876923426, 10717.95439693351, 0.9999881913116361, 0.9999958175906589, 0.9999872923536565, 59.966511947529135, 59.96141547495801, 59.96577393787094, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 600], 5500.0, [], 607.0288, 9.046994, 5491.677, 600.6807, 9.149643, 5495.624, 819.7404, 6.679374, 5475.361, 607.6197, 9.03478, 5490.306, 800.3428, 6.866858, 5495.375, 593.8894, 9.247415, 5492.318, 99.93219, 100.0, 99.63222, 99.90831, 100.0, 99.94376
