TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7050.724200000001, 283.882698614829, 282.70388057344013, 282.96555658957715, 37.8432221672149, 38.06100170029936, 38.03488287083594, 10705.355224063225, 10715.646567762806, 10716.247129293588, 245.6730006962407, 36.35750596875543, 54.10901058740001, 10704.306070069526, 10724.680070884839, 10724.151967589602, 0.9999888896902089, 0.9999939546822987, 0.99998709670364, 59.9465714988146, 59.947308573658994, 59.946279088889824, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9894, 9.047173, 5491.735, 600.6417, 9.149091, 5495.795, 819.624, 6.678822, 5475.25, 607.6391, 9.035883, 5490.47, 793.9909, 6.919455, 5493.9, 820.5552, 6.67, 5473.327, 99.93323, 100.0, 99.63327, 99.91021, 99.97252, 99.59826
7053.1107600000005, 283.70406063778745, 282.68715254606036, 283.00408037145536, 37.846355868467484, 38.037437122191456, 38.04020532488408, 10701.464208675086, 10713.541944342072, 10727.995358393384, 241.56438773223522, 34.203534794938605, 44.5325105987863, 10698.32327705208, 10713.64570834184, 10715.073092166644, 0.9999892290998691, 0.9999950905833438, 0.9999884085033728, 59.95276433281191, 59.95070536548403, 59.941657119200144, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 600.6609, 9.148899, 5495.697, 594.3381, 9.241373, 5492.887, 826.0298, 6.608874, 5459.055, 601.5611, 9.135353, 5495.237, 789.3939, 6.955067, 5491.262, 820.6149, 6.67, 5473.098, 100.0, 99.9542, 99.33856, 99.99995, 99.9143, 99.5941
7055.492040000001, 283.7251199662038, 282.90303601439047, 283.2807588525671, 37.83546427844931, 38.01753044762354, 38.046727493517174, 10700.147719839711, 10717.635311129527, 10718.84658266852, 238.27894575690425, 35.71754659431872, 49.92763698541694, 10707.433141444275, 10722.51771300461, 10728.196158448614, 0.999986877569516, 0.9999951501136063, 0.9999901242333085, 59.953317563630065, 59.961359436598784, 59.95523403866319, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9894, 9.046994, 5491.452, 600.6612, 9.149459, 5495.668, 819.7016, 6.679558, 5475.524, 607.6585, 9.035148, 5490.471, 793.9909, 6.919272, 5493.73, 820.6149, 6.670549, 5473.269, 99.93009, 100.0, 99.64036, 99.91023, 99.97055, 99.59623
7057.85328, 283.89521020682935, 282.8368036734045, 283.29325050988126, 37.76549580078058, 37.961204232289376, 37.953322453748854, 10678.130414336696, 10698.249492329993, 10700.367569076847, 250.78812594904412, 35.85148872941227, 47.788472756175906, 10692.206326258185, 10701.859452204179, 10707.516178034914, 0.999988048957579, 0.9999950903615599, 0.9999861485403698, 59.95988258449219, 59.95578393696433, 59.956100862726096, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 609.7297, 8.992561, 5485.14, 604.8831, 9.082227, 5492.715, 813.3539, 6.748585, 5487.617, 613.62, 8.925382, 5477.938, 800.2665, 6.867406, 5495.919, 826.9172, 6.597301, 5456.045, 99.81322, 99.9604, 99.85528, 99.68433, 100.0, 99.28378
7060.20952, 283.6494732297608, 282.9243437765233, 283.26246420867346, 37.853420799510175, 38.020757344302794, 38.016972179566615, 10700.580846019744, 10712.792998712124, 10726.49998392454, 240.16776761323763, 38.404581505679744, 51.00634567533143, 10700.324239418278, 10706.946469002021, 10727.087142871394, 0.999990052215635, 0.9999975914466985, 0.9999878356181541, 59.9617729956804, 59.95651143667781, 59.96040962462384, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 607.1866, 9.046816, 5491.509, 600.6223, 9.149643, 5495.678, 819.7404, 6.679558, 5475.585, 607.6391, 9.035332, 5490.411, 794.01, 6.919638, 5493.946, 820.5552, 6.670915, 5473.163, 99.93038, 100.0, 99.63521, 99.91128, 99.97153, 99.59527
7062.548640000001, 283.8231878630871, 282.8875013303822, 283.09819257530467, 37.819298890089996, 38.031539944097524, 38.034361456259084, 10707.180918821883, 10719.45575185062, 10724.93401478633, 244.7461242268655, 34.793776138463045, 44.265354722831034, 10701.518370105552, 10706.910487728788, 10725.28096410413, 0.9999913343013077, 0.9999930984402272, 0.9999884980518154, 59.95263289914443, 59.95374421531859, 59.95271616801651, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9697, 9.046816, 5491.625, 600.6223, 9.149827, 5495.617, 819.8763, 6.677717, 5475.475, 607.6585, 9.035148, 5490.471, 793.9719, 6.919272, 5493.844, 820.6547, 6.67, 5473.219, 99.93124, 100.0, 99.63736, 99.90819, 99.96951, 99.5963
7064.946760000001, 283.67064123744245, 282.5844498470444, 282.9707732357363, 37.79225675518421, 38.02327519886342, 37.99190437474969, 10694.956203161257, 10711.138278399467, 10719.710875918512, 247.27172535216891, 27.072986279729776, 46.67093219330809, 10692.096751799525, 10707.503085724727, 10719.731536837393, 0.9999902627769207, 0.9999958972226448, 0.9999887216144274, 59.94999546204658, 59.95587899553944, 59.95289578819929, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 600.6609, 9.149792, 5495.854, 594.3187, 9.242294, 5492.834, 826.0493, 6.60869, 5459.108, 601.2892, 9.139215, 5495.537, 787.7535, 6.967303, 5488.503, 814.1336, 6.734824, 5483.812, 100.0, 99.95526, 99.33952, 100.0, 99.87443, 99.80674
7067.3436, 283.97507722895375, 282.7991585635356, 282.9364395399804, 37.848869774173565, 38.05229356443169, 38.05942180623071, 10686.222149689433, 10707.466058434686, 10716.982466730387, 245.01846761493653, 31.65107564748314, 49.04673093872589, 10696.087000640313, 10715.549339188197, 10738.8227493252, 0.9999906334572207, 0.9999937147962977, 0.9999892779573171, 59.94068654016721, 59.95599138785011, 59.95382472195263, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9894, 9.046994, 5491.661, 600.6417, 9.149459, 5495.683, 819.721, 6.679558, 5475.579, 607.6779, 9.034964, 5490.425, 794.01, 6.919272, 5493.951, 820.5751, 6.67, 5473.499, 99.92925, 100.0, 99.63936, 99.91033, 99.97162, 99.59519
7069.74804, 283.9802279918593, 282.5064658969463, 283.2701943960239, 37.774348350063995, 37.926786359904966, 37.95289565437566, 10689.50322714735, 10679.24280209731, 10717.075291051664, 239.91574487267803, 27.8426244853963, 65.56892878519466, 10692.284072097673, 10677.733067928773, 10718.443388048461, 0.9999790063934828, 0.9999966011827469, 0.999983150040528, 59.94691236155961, 59.950095569417584, 59.949730427621006, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9894, 9.04753, 5490.628, 601.2449, 9.133986, 5495.28, 818.2069, 6.695756, 5480.726, 610.5907, 8.976679, 5482.263, 798.6261, 6.876173, 5495.75, 826.8774, 6.5984, 5456.041, 99.9266, 99.99774, 99.7043, 99.77562, 100.0, 99.28158
7072.155400000001, 283.8220126614508, 282.77025262562273, 283.09754856238055, 37.8300776181528, 38.042879238957546, 38.06080331861324, 10701.740974039822, 10720.91985049702, 10733.397935629257, 245.16982371504946, 32.27529835603309, 57.85780503291153, 10703.404671827904, 10712.299960910994, 10714.502273963175, 0.9999871233856639, 0.9999953342276517, 0.9999847891089371, 59.95810594093389, 59.95322367529536, 59.94936638864091, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 609.5523, 9.002021, 5489.109, 602.2565, 9.130486, 5495.588, 820.6722, 6.668881, 5474.574, 607.6585, 9.034964, 5490.457, 793.9719, 6.91909, 5493.733, 820.5353, 6.670183, 5473.042, 99.8711, 100.0, 99.61397, 99.91021, 99.97058, 99.59307
7074.61728, 283.94489611045293, 282.7686064363197, 283.0825655128263, 37.81893018705378, 38.025058670334914, 38.01270906598792, 10686.450332429078, 10714.888661553656, 10712.197337510563, 247.41613984325932, 34.64604240720155, 46.106276727020486, 10699.226674096744, 10725.343326337736, 10729.342121779306, 0.9999893839565235, 0.9999960951469691, 0.9999900699325566, 59.95405664975471, 59.953852448626265, 59.951307774216154, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9697, 9.046816, 5491.625, 600.6612, 9.149459, 5495.674, 819.6434, 6.680294, 5475.583, 607.6779, 9.03478, 5490.364, 793.9719, 6.919455, 5494.003, 820.6149, 6.669267, 5472.702, 99.92724, 100.0, 99.6394, 99.91141, 99.97049, 99.58689
7076.9792800000005, 283.6278385702886, 282.85257083843214, 283.19551652040514, 37.80226131016088, 37.97000393298065, 37.975325939196715, 10680.831096563994, 10699.419398193211, 10713.810246880565, 241.1224187481721, 35.282121693192494, 53.48531758150648, 10688.494242316598, 10699.300896080602, 10725.661251461963, 0.9999887364821248, 0.9999952018095473, 0.9999874857712142, 59.95098171141206, 59.95675545951312, 59.95811735715613, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 600.7004, 9.148899, 5495.922, 594.3771, 9.242109, 5492.945, 826.0298, 6.60869, 5458.997, 601.2892, 9.138479, 5495.432, 787.7916, 6.967303, 5488.451, 814.0939, 6.737754, 5485.235, 100.0, 99.95526, 99.33654, 100.0, 99.87752, 99.81811
7079.347760000001, 283.88698654870785, 283.0461403618465, 283.36737253720946, 37.826803254324865, 38.00684022738016, 38.02952468037413, 10697.05609602181, 10712.466631125328, 10718.563378210809, 253.72523170468457, 36.097337645480934, 49.85011607564138, 10700.72519829653, 10716.242726700279, 10739.736289003613, 0.9999882238743482, 0.9999945727134727, 0.9999881608748886, 59.95480796551229, 59.95397575320327, 59.95149131565648, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9697, 9.047351, 5491.619, 600.6028, 9.150564, 5495.787, 819.624, 6.680662, 5475.31, 607.6585, 9.035148, 5490.352, 793.9719, 6.919272, 5493.786, 820.5353, 6.670366, 5473.502, 99.93019, 100.0, 99.63435, 99.91117, 99.97055, 99.59731
7081.719120000001, 284.12193561601515, 283.0293777115801, 283.1208179367112, 37.74106553839562, 37.940680073815244, 37.931067587969665, 10685.939421915626, 10695.586264027821, 10699.412010757467, 242.71337620168492, 33.52863815230921, 50.50331229346557, 10690.01775373663, 10712.816375847764, 10717.81759580814, 0.9999859429551301, 0.9999941891112003, 0.9999880340407998, 59.95854235011783, 59.955789666815164, 59.954801060309364, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9697, 9.04753, 5491.579, 600.7001, 9.149459, 5495.667, 819.5657, 6.681214, 5476.479, 608.5129, 9.014187, 5487.651, 796.4135, 6.899731, 5495.417, 824.611, 6.624952, 5461.886, 99.92808, 100.0, 99.64541, 99.87816, 99.998, 99.39008
7084.14184, 283.9685630583628, 282.9365978289783, 283.3153176839741, 37.80583603220503, 38.006213179026126, 38.05172406565529, 10708.933551779362, 10720.717486443664, 10730.021223754977, 242.38329336774768, 43.04783662493992, 50.22756240534591, 10706.701348536191, 10722.215628406611, 10731.467058669345, 0.9999866387497751, 0.9999947993419405, 0.9999869544504656, 59.95852005527113, 59.96188643626895, 59.95674873847788, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 612.1744, 8.954906, 5482.892, 604.9803, 9.089963, 5494.682, 817.2169, 6.700542, 5479.502, 608.5906, 9.024668, 5490.528, 794.0482, 6.918542, 5493.896, 820.6149, 6.66945, 5473.732, 99.77231, 99.97854, 99.7064, 99.89109, 99.97364, 99.60037
7086.549360000001, 284.11497481214553, 282.8678142007448, 283.2408589405724, 37.82573268757736, 38.01130291367627, 38.02792378969227, 10700.687975242094, 10715.33572609885, 10724.90311928269, 253.22878241102217, 32.78488656230229, 50.874083374698785, 10694.19758326406, 10711.681981823143, 10726.457202306598, 0.9999907275034983, 0.9999965777844316, 0.9999857038972301, 59.965480468660225, 59.959838610879125, 59.959618254606276, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9697, 9.047351, 5491.515, 600.6417, 9.149459, 5495.617, 819.6628, 6.680662, 5475.475, 607.6197, 9.035332, 5490.471, 793.9909, 6.91909, 5493.896, 820.4757, 6.667802, 5473.214, 99.93323, 100.0, 99.63736, 99.91116, 99.97257, 99.58579
7088.943760000001, 283.91652453846046, 282.98207711358975, 283.2079038061585, 37.77173143329022, 37.95389295790841, 37.98610111394103, 10693.442528318701, 10718.530506778987, 10726.47230582934, 252.1171392503452, 30.965758869253477, 60.156062729030054, 10693.50311422857, 10705.281533528072, 10716.040398049488, 0.9999893463218816, 0.999995070228733, 0.9999879701740637, 59.96823818995453, 59.95634090261202, 59.97329846858413, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 600.7201, 9.149792, 5495.807, 594.3381, 9.241925, 5492.953, 826.0104, 6.608874, 5458.999, 601.3087, 9.138479, 5495.64, 787.7726, 6.96712, 5488.503, 814.3722, 6.737754, 5485.529, 100.0, 99.95415, 99.33754, 100.0, 99.87547, 99.80557
7091.412240000001, 283.98273666308035, 282.99854637756675, 283.3274310133005, 37.825774242079724, 37.99295648082527, 38.04207993424923, 10710.44550165314, 10724.309675246599, 10741.765432269773, 243.94591290697008, 33.58347707946814, 53.07218893029858, 10700.29303276455, 10721.308485031394, 10728.23929972261, 0.9999890946995788, 0.9999954512638342, 0.9999896668285393, 59.972385605077385, 59.971467464095035, 59.96882032919256, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.95, 9.047351, 5491.619, 600.6417, 9.149827, 5495.677, 819.6434, 6.679742, 5475.531, 607.6779, 9.035332, 5490.469, 793.9719, 6.919272, 5493.844, 820.5751, 6.669816, 5473.332, 99.93113, 100.0, 99.63838, 99.9102, 99.97046, 99.59836
7093.77944, 283.96205327225175, 282.9647927642091, 283.2670433492469, 37.82093666129376, 37.98275275514648, 38.01343043210035, 10688.548288842816, 10709.985661614954, 10724.649031457826, 240.66925539327985, 31.86177141135761, 52.73723418562804, 10695.411240389005, 10702.559180483433, 10718.12580037722, 0.9999892326755779, 0.9999967414118691, 0.9999841283719353, 59.976928134753315, 59.972863877372895, 59.97263769166835, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 600.6018, 9.149792, 5495.807, 600.6612, 9.149459, 5495.734, 819.721, 6.679558, 5475.809, 601.3281, 9.141053, 5495.525, 794.9256, 6.911602, 5494.802, 822.5036, 6.648574, 5465.382, 100.0, 100.0, 99.63729, 100.0, 99.98567, 99.47972
7096.141280000001, 283.9356037011914, 282.86749282986057, 283.1501747206254, 37.84135376996907, 38.036689613484384, 38.028796998455654, 10683.871318241645, 10718.49762294906, 10728.36022838867, 245.57875578732535, 33.535857356951055, 52.55608232117265, 10698.613263055402, 10721.304539532088, 10735.739010215259, 0.9999891213188966, 0.999994634219174, 0.9999898362953779, 59.97307415718636, 59.97209314836848, 59.970519673361146, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 594.3522, 9.24206, 5493.516, 606.4979, 9.061045, 5493.092, 815.431, 6.716557, 5481.164, 597.891, 9.184997, 5495.543, 795.8602, 6.909045, 5494.373, 821.1716, 6.663041, 5472.757, 99.95871, 99.9426, 99.7685, 100.0, 99.98357, 99.58169
7098.49268, 283.89099832149435, 282.7576478105976, 283.0032996155494, 37.82733358946238, 38.03568386937394, 38.039726161925856, 10699.770000152454, 10718.44916144954, 10729.738107171004, 241.76624469473563, 28.082560543946784, 57.031714705455215, 10702.786930723041, 10725.910303010223, 10728.06397977233, 0.9999849166280917, 0.9999965625677549, 0.999988592800022, 59.970809919104134, 59.971965202280764, 59.969934180739344, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 600.7201, 9.148542, 5495.744, 600.6417, 9.149643, 5495.617, 819.7792, 6.679926, 5475.752, 601.3087, 9.13903, 5495.424, 793.9719, 6.918907, 5493.786, 820.5155, 6.671464, 5473.102, 100.0, 100.0, 99.63525, 100.0, 99.96758, 99.60355
7100.8356, 283.66796727326846, 282.8463027732693, 283.2757854870932, 37.81933384117471, 37.968853906206725, 38.01650102119896, 10674.32664445001, 10703.929162454082, 10721.184241514375, 246.26678593341967, 33.545849726418055, 52.39377494202017, 10689.667173894419, 10704.325023599446, 10711.945554687534, 0.9999891075623132, 0.9999966017829304, 0.9999891773541455, 59.962274725735746, 59.96715799300775, 59.965764518315325, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.2402, 9.04985, 5491.671, 594.6105, 9.240452, 5493.072, 826.0104, 6.608322, 5458.998, 607.6779, 9.034964, 5490.418, 787.7535, 6.967303, 5488.724, 814.2927, 6.736655, 5485.868, 99.93272, 99.95757, 99.3365, 99.91024, 99.87752, 99.80049
7103.203880000001, 283.91906203825243, 282.9227073068564, 283.32299961197475, 37.835879636263826, 38.02102192288705, 38.05313181100556, 10705.921041085925, 10726.85309694592, 10720.791412869716, 245.58509543383116, 30.240233012943577, 40.74102091029454, 10705.925767385637, 10707.028806932372, 10724.95684999316, 0.9999909552351443, 0.9999963891303083, 0.9999896584356359, 59.96598898233127, 59.96427746518511, 59.964861364818574, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 600.6807, 9.149613, 5495.744, 600.6612, 9.149275, 5495.618, 819.6628, 6.68011, 5475.638, 601.2892, 9.139766, 5495.482, 793.9719, 6.919272, 5493.945, 820.6348, 6.670732, 5473.561, 100.0, 100.0, 99.6383, 100.0, 99.97356, 99.60252
7105.567320000001, 283.86007658006145, 282.85031096043656, 283.1317466664623, 37.82788538679649, 38.00398344049134, 37.96885088330277, 10697.078214600288, 10710.717418978962, 10717.69029406146, 247.45223576451866, 37.06230098458491, 48.97329387972604, 10700.460153645485, 10714.218254921221, 10722.194869782024, 0.9999912478082547, 0.9999925721628438, 0.9999890826765324, 59.969122281607234, 59.96961115382548, 59.96550298559953, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 607.0288, 9.047173, 5491.405, 600.6612, 9.149275, 5495.61, 819.7016, 6.679374, 5475.36, 607.6585, 9.036067, 5490.471, 793.9909, 6.919272, 5494.06, 820.4161, 6.671648, 5473.046, 99.93124, 100.0, 99.6394, 99.91114, 99.97159, 99.59316
7107.965880000001, 283.5125582527305, 282.8542325963647, 283.2276517194549, 37.76899298948061, 37.98790343667953, 38.003429774209636, 10694.39608750968, 10719.469008709231, 10729.97357964784, 249.63974151141156, 34.991977467447214, 50.4629755815924, 10700.109394109666, 10723.017267582885, 10737.005387585737, 0.9999896904257956, 0.9999961859967742, 0.9999863381775659, 59.96626220714593, 59.96254977267597, 59.960729997694756, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 613.2784, 8.934738, 5479.468, 606.9453, 9.04723, 5491.263, 813.3734, 6.745272, 5486.676, 613.6977, 8.925933, 5478.719, 799.9804, 6.874894, 5495.482, 824.949, 6.625501, 5464.637, 99.70991, 99.92761, 99.8504, 99.68207, 100.0, 99.44014
7110.424320000001, 283.64798834564976, 282.7716148624419, 283.0039156754071, 37.81961561030594, 38.00295347065716, 38.028841186100394, 10690.481499599058, 10717.572804066182, 10720.365961287736, 243.28064024415653, 38.92910520568671, 51.69469268594821, 10710.831396101954, 10717.729786059883, 10723.180858369082, 0.9999886956217234, 0.9999933273929267, 0.9999868554412155, 59.95831735946697, 59.958083156720676, 59.96028419430486, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9105, 9.046994, 5491.51, 600.6612, 9.149459, 5495.789, 819.7016, 6.679742, 5475.469, 607.7168, 9.035699, 5490.528, 793.9528, 6.919455, 5493.838, 820.5155, 6.669816, 5473.333, 99.92819, 100.0, 99.63725, 99.91127, 99.97451, 99.59837
7112.855320000001, 283.7622688052553, 282.72370422077137, 283.1307334445689, 37.804000573619135, 37.973170416087775, 38.014862039955545, 10705.051423247287, 10714.271744629856, 10719.465324179017, 240.63978334012745, 29.55690016513654, 47.61900720403355, 10684.779077055187, 10702.615487378496, 10705.5443205348, 0.9999913992769264, 0.9999962801929558, 0.9999900687423559, 59.9580338193787, 59.95782032136362, 59.955755370001015, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 603.5984, 9.102855, 5495.106, 595.8751, 9.228295, 5493.422, 825.6611, 6.60961, 5459.114, 601.3475, 9.139399, 5495.537, 787.7535, 6.96712, 5488.673, 813.8155, 6.739585, 5485.288, 99.98991, 99.96962, 99.33963, 100.0, 99.87752, 99.8285
7115.25208, 283.6853839722233, 282.6430882794656, 283.1591114564368, 37.861768222107685, 38.021423193414556, 38.009016731450494, 10700.215608124978, 10724.024843948053, 10727.054615642552, 245.98652489564302, 33.32225230129279, 51.932660058429974, 10703.148186167049, 10716.562428061123, 10729.142166927219, 0.9999887898776759, 0.999995179601281, 0.9999894860674022, 59.95686399757998, 59.95234244584073, 59.953479097089584, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9697, 9.046994, 5491.677, 600.6612, 9.149091, 5495.616, 819.7986, 6.680846, 5475.303, 607.6197, 9.035883, 5490.367, 793.9909, 6.91909, 5493.786, 820.4757, 6.671098, 5473.274, 99.92924, 100.0, 99.64136, 99.91317, 99.9715, 99.59213
7117.71212, 283.5129400080431, 282.6949761022211, 282.97547185066327, 37.838841296539165, 38.0584944228746, 38.02054921712495, 10693.027868558807, 10716.30957457468, 10727.59453113149, 241.52602990236437, 36.44581361789915, 45.7597440507252, 10690.686069049685, 10727.952293575194, 10734.075967185296, 0.9999890123127284, 0.9999948630922345, 0.999988754181294, 59.95218407732604, 59.95311500240081, 59.9515735662762, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9894, 9.047173, 5491.567, 600.6417, 9.148722, 5495.565, 819.6046, 6.680846, 5475.641, 607.6779, 9.035516, 5490.424, 793.9528, 6.919455, 5493.836, 820.4757, 6.671098, 5473.501, 99.93228, 100.0, 99.64034, 99.90938, 99.97356, 99.60143
7120.14256, 283.7964475359977, 282.73793520850717, 283.10384841881597, 37.822996575689075, 38.014481654300965, 38.02541149061829, 10689.819768586807, 10722.436059920334, 10736.769264375433, 248.61978096120038, 31.00274050160442, 47.97656371191323, 10691.96492434945, 10719.647635538915, 10725.33472309669, 0.9999879573930059, 0.9999956046814519, 0.9999865363173108, 59.95277286659884, 59.95679612943384, 59.95435057424497, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 613.2587, 8.934381, 5479.515, 606.9648, 9.047046, 5491.476, 813.3345, 6.74564, 5486.505, 613.7559, 8.925749, 5478.978, 800.0186, 6.873798, 5495.816, 825.0285, 6.624586, 5464.345, 99.71011, 99.92776, 99.84528, 99.68421, 100.0, 99.40887
7122.544760000001, 283.86908268272924, 282.7752696617014, 283.0705080076682, 37.85462532111568, 38.033308397510886, 38.01051767539372, 10707.980428869469, 10713.4041771304, 10722.313313250923, 246.08414947574056, 41.97245069943301, 53.874892477650064, 10705.786273859401, 10711.696948688412, 10724.3903635196, 0.9999893731987411, 0.9999952836577876, 0.9999883569172988, 59.953783799619806, 59.957719729501996, 59.95724305238672, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9697, 9.047173, 5491.625, 600.6612, 9.148906, 5495.556, 819.7986, 6.678638, 5475.698, 607.6391, 9.035332, 5490.358, 793.9719, 6.91909, 5493.838, 820.6547, 6.670732, 5472.985, 99.93124, 100.0, 99.6435, 99.90914, 99.96954, 99.60145
7124.916120000001, 283.6423114530413, 282.3995317920243, 283.1445594246048, 37.80832518927453, 37.99977143638113, 38.01355979392141, 10689.590146123472, 10684.005853912375, 10718.703965872495, 232.82119188366687, 32.617603692741795, 61.29345158813612, 10704.64806461957, 10689.816789676392, 10724.345277007948, 0.9999883706624396, 0.9999976246951067, 0.9999911612199772, 59.95803514903251, 59.95573392159795, 59.96477785455659, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 604.6828, 9.085365, 5494.187, 597.3926, 9.203612, 5494.635, 824.5157, 6.626361, 5461.636, 601.6387, 9.137376, 5495.55, 787.7726, 6.966938, 5488.449, 813.5372, 6.741966, 5485.804, 99.97785, 99.99037, 99.38553, 100.0, 99.87345, 99.82531
7127.264080000001, 283.95279721838506, 282.86543783780974, 283.25375340071616, 37.847643033699676, 38.02961999960549, 38.00231237153959, 10686.096367350776, 10708.538298244304, 10719.680207815283, 241.94081786983315, 35.03810937239996, 48.424049010961426, 10699.608197278996, 10718.29435014317, 10726.217594223202, 0.9999910249768645, 0.9999938147391245, 0.999991460908663, 59.96239578846288, 59.963462527091615, 59.96131299700491, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 605.9839, 9.052348, 5491.816, 600.5444, 9.149275, 5495.787, 820.0704, 6.675692, 5475.418, 607.6973, 9.035148, 5490.522, 793.9909, 6.919455, 5494.063, 820.6149, 6.670732, 5473.04, 99.93472, 100.0, 99.63022, 99.90925, 99.97159, 99.59304
7129.60252, 283.8644155648083, 282.86558753134875, 283.34521223065167, 37.840027158640616, 38.008957919104944, 38.01808714948443, 10701.218357464322, 10715.774881510804, 10734.024870403178, 246.83713880367532, 34.198869410437965, 42.69567205971089, 10688.174906685794, 10705.12453054102, 10729.711454283512, 0.9999865801180421, 0.999995809341597, 0.9999906918902547, 59.95785585596365, 59.95902654056112, 59.95818193010795, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9894, 9.047173, 5491.567, 600.6807, 9.149275, 5495.66, 819.6046, 6.680478, 5475.023, 607.6197, 9.034964, 5490.471, 793.9909, 6.919272, 5493.843, 820.3962, 6.66945, 5473.042, 99.93019, 100.0, 99.63943, 99.91023, 99.97058, 99.59309
7131.94652, 283.7476419233236, 282.74785807225777, 283.20092590320087, 37.79171690826676, 37.97986566935173, 37.973881708786024, 10679.965450677322, 10709.418870235046, 10710.36364551955, 254.23447947889827, 29.747636715094814, 50.17167414984351, 10698.106793052228, 10708.202606737583, 10723.928215638887, 0.9999886489274172, 0.9999929861828853, 0.9999901877746544, 59.94792794274634, 59.94787255233748, 59.96027078093759, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 613.2784, 8.934381, 5479.462, 606.9843, 9.046677, 5491.328, 813.4704, 6.745272, 5487.179, 613.6977, 8.926301, 5478.167, 800.2665, 6.867406, 5495.592, 826.9172, 6.597301, 5455.984, 99.70991, 99.92568, 99.82891, 99.68515, 100.0, 99.28277
7134.314880000001, 283.6716432268419, 282.6583837551978, 282.98206591647437, 37.834183938910755, 38.05501779498298, 38.025322125660374, 10686.742361730929, 10708.986221886415, 10729.254243523865, 236.15909828381064, 36.39138021572069, 51.586793215725265, 10704.18452830881, 10705.426809670811, 10727.349848640553, 0.9999875768971271, 0.9999940091684331, 0.9999881854593031, 59.951695437695506, 59.95272365838215, 59.954213566154436, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.95, 9.047173, 5491.614, 600.6612, 9.149091, 5495.722, 820.0122, 6.678453, 5475.81, 607.6779, 9.035516, 5490.424, 793.9909, 6.919455, 5494.008, 820.4558, 6.670915, 5473.733, 99.92924, 100.0, 99.64345, 99.91117, 99.9746, 99.60565
7136.73048, 283.64938327100936, 282.73674881743125, 283.1834198256404, 37.83587798953373, 37.97949011070621, 37.97856897530373, 10690.456538308332, 10709.759948426796, 10723.358995818107, 241.6675308280267, 37.51920009160767, 47.194085845063455, 10698.766672003741, 10714.955015593168, 10716.29257772173, 0.9999891854402532, 0.9999942996708485, 0.99998878182478, 59.956445082555845, 59.95510065518511, 59.9562540527264, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9302, 9.047887, 5491.567, 600.6612, 9.149827, 5495.736, 819.8181, 6.678269, 5473.57, 606.3575, 9.064198, 5493.434, 791.2823, 6.943744, 5491.096, 816.8971, 6.715413, 5482.57, 99.93018, 100.0, 99.624, 99.95472, 99.92161, 99.76646
7139.106400000001, 284.0365170219102, 282.3986167859656, 283.03599112988377, 37.84326065185738, 38.05216884256429, 38.03115673668898, 10698.3263128092, 10700.06027723663, 10744.926603107297, 238.32960141886906, 28.637629845547053, 58.205734643906226, 10714.170909466247, 10702.451986584054, 10722.020443167778, 0.9999834499450077, 0.9999965707397991, 0.9999806315187338, 59.967392910466074, 59.955533156958836, 59.95883811924528, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 602.4353, 9.117132, 5494.894, 597.3926, 9.198087, 5495.567, 822.031, 6.65931, 5472.226, 607.1536, 9.043973, 5490.515, 793.9719, 6.919272, 5493.838, 820.5552, 6.669267, 5473.214, 99.99825, 99.99804, 99.55797, 99.9109, 99.9715, 99.59621
7141.442360000001, 283.49307641904903, 282.48040296723525, 282.75866709966755, 37.851523307803625, 38.038978322136344, 38.07972407055348, 10706.10873905477, 10717.24976186822, 10728.433122579974, 247.2874303534777, 34.46391242210893, 51.383154950426615, 10687.917297430722, 10727.957300019902, 10736.211637966542, 0.9999894522988239, 0.9999915547891862, 0.9999885089121419, 59.952043879089395, 59.96141309922145, 59.957016659839894, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9894, 9.04753, 5491.62, 600.6417, 9.149459, 5495.683, 819.7404, 6.680662, 5475.418, 607.6391, 9.035883, 5490.417, 793.9719, 6.919455, 5493.73, 820.5155, 6.671464, 5473.274, 99.93114, 100.0, 99.63732, 99.91318, 99.96954, 99.60572
7143.843760000001, 283.5708516484123, 282.5172231200813, 282.79939605535094, 37.83147544482103, 37.99332857801085, 37.98950372508806, 10689.327545544043, 10705.398226047459, 10714.446755806517, 247.4730221490163, 35.63846171195382, 48.32573007653991, 10673.614982222009, 10690.735725577259, 10691.91669873, 0.9999899142982914, 0.9999938541081331, 0.99998802210996, 59.95170933893497, 59.95667639276181, 59.957616958925136, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 613.2587, 8.934738, 5479.353, 606.9843, 9.04723, 5491.374, 812.9075, 6.74564, 5486.841, 613.7171, 8.925749, 5478.109, 800.2474, 6.867406, 5495.864, 826.9769, 6.597301, 5455.585, 99.71096, 99.92667, 99.84213, 99.68325, 100.0, 99.29942
7146.20844, 283.6976898264353, 282.7909402121802, 283.10566521618364, 37.88710956389617, 38.04107136542842, 38.03564035372605, 10689.95113598881, 10713.888266249085, 10723.734727639901, 249.63063463817616, 37.9374489404061, 43.03878557978351, 10710.72298323154, 10720.571322564383, 10726.964611218269, 0.999989372856717, 0.9999937273230571, 0.9999892893969196, 59.94836714434836, 59.94885748848525, 59.971375778992666, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.95, 9.047709, 5491.515, 600.6807, 9.148722, 5495.623, 819.7016, 6.679374, 5475.641, 607.6585, 9.035516, 5490.352, 793.9719, 6.919272, 5493.835, 820.4757, 6.671098, 5473.502, 99.92913, 100.0, 99.63522, 99.90914, 99.97145, 99.60145
7148.55972, 283.5852185439914, 282.7545378495403, 283.2091483313529, 37.86780746901597, 37.99778535116135, 38.01209479061585, 10701.614103626458, 10726.375255421048, 10730.362924791869, 247.40322669223747, 35.938772018310374, 43.702753633688644, 10688.659026049028, 10703.340360744805, 10719.30225178594, 0.999992649461916, 0.999991897815996, 0.9999903419886493, 59.953100291590324, 59.95187262275094, 59.94835410221983, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9894, 9.04753, 5491.509, 600.6028, 9.149643, 5495.676, 819.6822, 6.679926, 5475.419, 607.6779, 9.035332, 5490.405, 793.9528, 6.919638, 5493.319, 820.0383, 6.678057, 5476.242, 99.92913, 100.0, 99.63633, 99.90903, 99.96755, 99.65131
7150.922880000001, 283.8147134423653, 282.8016524958587, 283.0630495870877, 37.81717788758976, 38.04175768204519, 38.045305240743524, 10697.932344244404, 10714.739295821595, 10719.268685122901, 245.29571925153323, 29.142349752528844, 49.12541498074734, 10690.340303418488, 10719.782270087457, 10734.576086073052, 0.9999904100362038, 0.9999936813761914, 0.9999873331987746, 59.95443751236106, 59.95174281974194, 59.95415713748492, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 600.6807, 9.149077, 5495.686, 594.2993, 9.241925, 5493.021, 825.4475, 6.615132, 5463.378, 602.8815, 9.104465, 5494.348, 790.7482, 6.944475, 5492.477, 821.1119, 6.663957, 5473.102, 100.0, 99.9542, 99.39678, 99.98627, 99.94042, 99.59416
7153.30284, 283.6881782639609, 282.82683201087514, 283.1666480877919, 37.81798296083412, 38.03381486564398, 37.9822790214099, 10691.333525448657, 10724.59633529419, 10739.37186878658, 237.93460266485317, 33.87015300220901, 52.56573845784351, 10698.596775554322, 10702.464281812876, 10727.534673782564, 0.9999910642137327, 0.9999950715162814, 0.9999914053149697, 59.95994107153996, 59.957923492162514, 59.95818975008524, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9894, 9.047351, 5491.677, 600.6612, 9.148906, 5495.547, 819.8569, 6.67919, 5475.75, 607.6391, 9.035699, 5490.528, 793.9528, 6.919272, 5493.894, 820.5552, 6.670183, 5473.333, 99.92819, 100.0, 99.63321, 99.91128, 99.97055, 99.59624
7155.704920000001, 283.5933591855722, 282.7036664802933, 283.2764898827085, 37.77510211515478, 37.95550711181315, 37.97272867237645, 10677.15495790129, 10702.255233404529, 10705.090072153585, 248.45208783567978, 39.193215611018786, 45.90479051553962, 10680.495667715031, 10691.449665878628, 10705.24397294022, 0.9999885821981153, 0.9999950762608202, 0.9999858397170761, 59.968977733939695, 59.96670309215175, 59.96357956016542, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 611.7604, 8.955619, 5480.823, 606.7702, 9.050545, 5491.427, 812.8298, 6.751162, 5487.337, 613.7365, 8.925749, 5478.108, 800.2665, 6.867224, 5495.809, 826.8774, 6.598033, 5456.041, 99.7626, 99.92746, 99.85837, 99.68528, 100.0, 99.28371
7158.131880000001, 283.6584376685437, 282.8410311053939, 283.0267165668486, 37.875696497180854, 38.01088020680501, 38.03576801368691, 10696.394076303335, 10709.762023455123, 10723.442904557473, 244.2328246595771, 40.465018152236325, 48.16446293612944, 10702.315219322445, 10710.30155732064, 10733.399277019917, 0.9999911102534151, 0.9999914681524863, 0.999989901953968, 59.96553863240289, 59.966021302256195, 59.9656185577348, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.95, 9.046994, 5491.515, 600.6223, 9.149275, 5495.794, 819.8958, 6.679374, 5475.251, 607.6585, 9.035332, 5490.463, 793.9528, 6.919638, 5494.059, 820.4956, 6.670732, 5473.217, 99.93028, 100.0, 99.63425, 99.90925, 99.97552, 99.60153
7160.528, 283.7604693569373, 282.91090777991604, 283.1155498771703, 37.83735468922076, 38.057014434129755, 38.03997521383709, 10701.750485559962, 10716.699576251203, 10726.282994082016, 248.40885607608834, 36.64197102323533, 45.89671056852512, 10695.9643565067, 10718.152305104948, 10736.129084752974, 0.9999915714294683, 0.999991108503143, 0.9999921043821032, 59.94721604755287, 59.969149275048636, 59.96906754563788, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9302, 9.046638, 5491.452, 600.6223, 9.149827, 5495.729, 819.6822, 6.678269, 5475.414, 607.6585, 9.036067, 5490.477, 793.9528, 6.919455, 5493.729, 820.6348, 6.669267, 5473.501, 99.92808, 100.0, 99.63624, 99.91104, 99.97148, 99.59628
7162.909560000001, 283.5049194055451, 282.7231283952508, 283.047100996769, 37.84704916946801, 38.007570411503146, 38.02704168972667, 10693.053803137467, 10722.51220101914, 10723.192143127682, 246.63187394095507, 28.717850270429153, 45.525658053632924, 10700.363563510597, 10723.18517879832, 10734.125061808252, 0.9999889569838761, 0.9999945311647019, 0.9999898411674022, 59.96759227846224, 59.95956208288831, 59.96766421802027, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 600.6609, 9.149435, 5495.911, 594.3381, 9.241925, 5492.833, 826.0104, 6.608874, 5459.001, 601.2892, 9.136825, 5495.366, 788.7835, 6.956345, 5490.688, 816.4001, 6.706624, 5480.235, 100.0, 99.95418, 99.33758, 100.0, 99.90675, 99.72398
7165.26352, 283.6326011338554, 282.8511212191006, 282.94152259115924, 37.87841933727108, 38.06124954418711, 38.045790958921, 10689.640607007927, 10723.991692903503, 10721.885255950929, 241.49042495120102, 37.44728135858122, 45.771207645990216, 10707.724103830058, 10714.285276864168, 10736.068078003578, 0.9999909346711702, 0.9999939883353012, 0.999991051429077, 59.96027971127591, 59.96561822458339, 59.96297700804883, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 606.9894, 9.046816, 5491.4, 600.6417, 9.149827, 5495.557, 819.7404, 6.67919, 5475.026, 607.6585, 9.035148, 5490.522, 793.9719, 6.919272, 5493.784, 820.5552, 6.669816, 5473.333, 99.93323, 100.0, 99.64341, 99.91116, 99.96856, 99.59837
7167.703160000001, 283.4494888226362, 282.6803114029964, 283.07536056338597, 37.82822036258443, 37.993934819142524, 37.9812020646217, 10655.909733513185, 10706.419280588085, 10713.705120140809, 246.89157129767273, 38.671525437002856, 41.567108580410604, 10673.95716790447, 10690.278017897343, 10706.797223470006, 0.9999922353343299, 0.9999944683058698, 0.9999910019742082, 59.957333222226865, 59.9597282962168, 59.95970965130097, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 800 800], 5500.0, [], 608.9609, 9.013264, 5486.929, 604.0854, 9.083884, 5493.645, 813.3928, 6.747665, 5487.171, 613.6977, 8.926484, 5478.108, 800.2284, 6.867406, 5495.644, 826.9172, 6.5984, 5456.158, 99.8557, 99.96799, 99.85019, 99.68407, 100.0, 99.28892
