TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7810.345480000001, 283.7129741660201, 283.0600807211214, 283.35038931129736, 37.81143591157931, 37.973779177497065, 37.98972854210824, 10693.087949258013, 10709.855898959995, 10731.8403863317, 234.72162412701095, 32.02243819600653, 43.94609524527095, 10700.703310750243, 10723.21955662512, 10719.604415108477, 0.9999931435722379, 0.9999951527248518, 0.9999934701985375, 60.02620019023266, 60.01648656546303, 60.03667545980791, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 599.7935, 9.156573, 5495.689, 599.7468, 9.156458, 5495.582, 822.1669, 6.652683, 5470.321, 785.5908, 6.983232, 5485.863, 601.1263, 9.142197, 5495.458, 594.4262, 9.241555, 5493.048, 100.0, 100.0, 99.53342, 99.82532, 100.0, 99.95702
7812.74264, 283.86639035471126, 282.94944891147094, 283.19095655515264, 37.826659655758405, 37.98555306540233, 38.00165810847675, 10681.936910008822, 10716.68550052748, 10729.957559620643, 230.58188844316373, 38.608867865373895, 38.8780149260906, 10699.683745720571, 10713.994280957151, 10728.603738859687, 0.9999934807570747, 0.9999955787894839, 0.9999920497228614, 60.03174265010193, 60.03019912189004, 60.02740273890402, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.121237, 5495.314, 600.9725, 9.144117, 5495.579, 821.7205, 6.658021, 5470.886, 785.5908, 6.983232, 5486.145, 601.1072, 9.142197, 5495.68, 594.3865, 9.241372, 5493.049, 99.99647, 100.0, 99.55385, 99.83044, 100.0, 99.95821
7815.102720000001, 283.81218909738226, 283.1600800438221, 283.3601640764455, 37.80091161282644, 37.97893597553402, 37.992100656999646, 10688.23080268126, 10694.4316448884, 10719.763395257212, 238.89788678192963, 30.365109037043112, 41.36069713990241, 10686.876741952237, 10715.708671101866, 10722.305873356234, 0.9999923585584426, 0.999996028303635, 0.9999929733180603, 60.033603191286936, 60.034270631144736, 60.031855684600586, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 608.882, 9.014513, 5488.772, 607.3928, 9.040046, 5490.911, 815.3533, 6.725576, 5483.509, 791.9018, 6.935795, 5492.589, 607.4209, 9.039561, 5490.898, 600.7683, 9.147065, 5495.626, 99.87839, 99.91825, 99.78354, 99.94878, 99.91696, 100.0
7817.472600000001, 283.81916374090196, 282.8602517674975, 283.29933829191566, 37.842673524608166, 38.0242472153464, 38.01093623036298, 10698.316623695215, 10714.714270579883, 10727.176562992849, 232.0184625173282, 31.632736820352875, 42.46569508887478, 10687.324049851248, 10711.763771766813, 10725.628233949095, 0.9999908087897815, 0.9999953897402817, 0.9999920311533743, 60.03334164514719, 60.037244881512535, 60.03335133545571, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.120523, 5495.321, 600.9919, 9.144485, 5495.586, 821.701, 6.657653, 5470.995, 785.6102, 6.983232, 5486.203, 601.1072, 9.14238, 5495.683, 594.4063, 9.241372, 5492.979, 99.99743, 100.0, 99.55577, 99.82842, 100.0, 99.95588
7819.958680000001, 283.6014372359109, 283.11282969205524, 283.28734268142364, 37.76829098521263, 37.992558086559924, 37.98427431013978, 10689.65501496762, 10702.361384626538, 10713.386801439543, 234.02087616422523, 35.53351675078761, 43.848608096755925, 10691.972636762055, 10706.787114624925, 10715.074290792747, 0.999994168196734, 0.9999957119050842, 0.9999907136509831, 60.03651379837102, 60.0431936006152, 60.04254800257848, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.4944, 9.120702, 5495.21, 600.9725, 9.143748, 5495.533, 821.6816, 6.654708, 5469.263, 793.3582, 6.919615, 5494.364, 598.1124, 9.197533, 5494.934, 591.444, 9.295026, 5485.856, 99.99647, 100.0, 99.54065, 99.98107, 99.99503, 99.86174
7822.384040000001, 283.7923781472339, 282.9794421648322, 283.4343914757367, 37.85908180875838, 38.01054599543642, 38.0316778602057, 10698.519751531512, 10715.715683635422, 10742.178300862868, 238.19317689358354, 28.044199154687703, 46.82291476762566, 10691.941521510993, 10713.700602076191, 10732.88875502463, 0.9999932025608155, 0.9999955831122833, 0.9999914921471815, 60.03777990439534, 60.042575163611815, 60.040205336712546, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 597.8023, 9.186734, 5495.733, 597.7429, 9.193297, 5495.586, 824.1857, 6.635564, 5466.175, 792.5232, 6.934876, 5492.646, 601.069, 9.14311, 5495.688, 594.3467, 9.241921, 5493.161, 100.0, 100.0, 99.46812, 99.9489, 100.0, 99.95918
7824.75992, 283.82331200195745, 282.8431208815009, 283.2640990816333, 37.87342488470717, 38.0544222052256, 38.047587781159024, 10701.929549553572, 10719.262778812934, 10728.503259345101, 235.91971855349584, 38.861970864391765, 39.21985015950577, 10697.11013330609, 10723.175134494344, 10727.415632461034, 0.9999916251038611, 0.9999948653901282, 0.9999907763477289, 60.04426734421317, 60.04070638860938, 60.04340488997615, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.4944, 9.121058, 5495.268, 600.9725, 9.144485, 5495.579, 821.7205, 6.657653, 5471.052, 791.8436, 6.935979, 5492.645, 601.0881, 9.142562, 5495.559, 588.0841, 9.324875, 5484.08, 99.99942, 100.0, 99.54768, 99.9498, 100.0, 99.79394
7827.163640000001, 283.7104345708752, 282.9724442205568, 283.2849242892111, 37.77388519368954, 37.99347733409035, 37.989236920650264, 10684.030436406274, 10712.429813183837, 10709.755966110422, 235.15667228455095, 40.51500949849196, 39.483583207937386, 10692.165906073133, 10710.761956608367, 10715.437402925156, 0.9999924003924883, 0.99999527799343, 0.9999919711352667, 60.03595903970571, 60.040698832279645, 60.041558051947895, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 608.8623, 9.0138, 5488.772, 607.3734, 9.04023, 5490.799, 815.5863, 6.725392, 5483.056, 785.649, 6.98268, 5486.087, 607.4209, 9.039927, 5491.008, 581.8812, 9.399588, 5469.527, 99.87933, 99.9172, 99.79163, 99.82951, 99.91696, 99.52912
7829.59676, 283.6187150543816, 282.7207779240794, 283.2647901993337, 37.8709170163749, 38.02310191097111, 38.04567594910374, 10693.443213289844, 10724.529921851274, 10739.713061628237, 240.24557753916838, 37.02778677715696, 44.1666785475054, 10700.243378562447, 10715.830915030127, 10738.33586591056, 0.9999926127826283, 0.9999937331323805, 0.9999928581980128, 60.027083958112506, 60.03502417268317, 60.03714607186485, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.4944, 9.120702, 5495.32, 600.9725, 9.144117, 5495.473, 821.6428, 6.657285, 5470.827, 791.863, 6.935979, 5492.593, 601.1263, 9.142197, 5495.573, 588.104, 9.325058, 5484.205, 99.99742, 100.0, 99.55277, 99.94576, 100.0, 99.79403
7832.003920000001, 283.6882126667478, 282.9232168062056, 283.2465470861959, 37.81807003049445, 38.00145101482657, 38.01428336793498, 10687.259808423376, 10718.808972571967, 10725.842725234827, 237.82661764653403, 35.3739124916965, 45.71836099349821, 10691.125672812906, 10714.488873863098, 10722.103365815969, 0.9999891079069492, 0.9999951075763164, 0.9999914797718734, 60.03052028406266, 60.032693027034554, 60.03180941120316, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.120344, 5495.378, 600.953, 9.144301, 5495.704, 821.5845, 6.658758, 5470.662, 792.4261, 6.927338, 5493.795, 599.009, 9.174339, 5495.485, 590.9072, 9.283123, 5489.269, 99.99753, 100.0, 99.54976, 99.96448, 100.0, 99.88936
7834.50816, 283.79058365332116, 282.9860929443624, 283.4355647390092, 37.81647201978026, 38.01709044668176, 38.021296240708104, 10689.914990429092, 10726.338834779981, 10724.874379955514, 239.23857747741977, 38.05072096705862, 38.22732900951587, 10706.438777613812, 10732.1890431971, 10724.462400976603, 0.9999920051619954, 0.999993703944417, 0.999991462933543, 60.03343659221378, 60.03313253392811, 60.034983180027496, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 597.8615, 9.185664, 5495.761, 597.8207, 9.192192, 5495.707, 824.1081, 6.637221, 5467.245, 792.3873, 6.93175, 5492.366, 601.069, 9.14238, 5495.565, 588.104, 9.324875, 5484.14, 100.0, 100.0, 99.46513, 99.95299, 100.0, 99.79503
7836.929160000001, 283.6176837248181, 283.0167007851266, 283.45548001158437, 37.86585489839851, 38.02771943998568, 38.0238674658572, 10701.696474478567, 10727.86098677524, 10746.778707723672, 232.00946379693414, 33.51121788756109, 40.57991403726646, 10705.48042718915, 10727.243813035417, 10745.057368857017, 0.999990892494749, 0.9999939825792697, 0.9999931870359577, 60.030689839072814, 60.03153455388234, 60.034996944261906, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.4944, 9.120344, 5495.372, 600.9919, 9.144117, 5495.525, 821.6816, 6.65618, 5470.545, 791.8436, 6.936347, 5492.423, 601.0881, 9.142745, 5495.673, 594.3467, 9.241372, 5493.048, 99.99542, 100.0, 99.54571, 99.94788, 100.0, 99.95713
7839.3846, 283.678032297912, 282.96032988787084, 283.238650431267, 37.83176961196838, 38.00163703993256, 38.02102434347675, 10699.503098835014, 10718.590194593806, 10722.067127769693, 240.6275021553265, 32.23936164946167, 36.871876542173595, 10700.333584003312, 10722.067227268728, 10736.77398489839, 0.9999933939840766, 0.9999962054089511, 0.9999914953442995, 60.0328031804385, 60.02904992541514, 60.034601138547735, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 608.9214, 9.012907, 5488.767, 607.3539, 9.040414, 5490.854, 815.2757, 6.72576, 5483.506, 785.649, 6.982864, 5486.146, 607.4209, 9.039378, 5490.898, 600.828, 9.147248, 5495.74, 99.87553, 99.91826, 99.7835, 99.83153, 99.91801, 100.0
7841.79308, 283.7728280366853, 282.9987476484606, 283.2587895481602, 37.86492394154644, 38.03238184225374, 38.02631208816048, 10693.525157779191, 10721.003430217965, 10724.724972630182, 233.71588898543996, 36.1727798854854, 40.89335300371613, 10703.3694306371, 10728.388088400325, 10736.677817034273, 0.9999928503014207, 0.9999960675950668, 0.9999928393794036, 60.03274704998082, 60.02797062409374, 60.03621557549329, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.120523, 5495.326, 600.953, 9.143932, 5495.644, 821.7593, 6.657837, 5470.379, 791.8436, 6.936347, 5492.476, 601.1072, 9.142745, 5495.565, 594.3865, 9.241372, 5493.054, 99.99858, 100.0, 99.55281, 99.94672, 100.0, 99.95809
7844.171880000001, 283.64252718286224, 282.8776433157885, 283.27287864203845, 37.786091032309, 37.995282445391275, 37.99288698925632, 10675.79700575928, 10714.067110993787, 10724.663155145961, 234.6318410789445, 31.281034184360124, 52.208903964577985, 10692.46090630171, 10706.408383889066, 10711.447469320818, 0.9999922084605011, 0.9999951467350355, 0.9999935256406671, 60.036344200367324, 60.03268800320758, 60.03117459524753, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.4944, 9.120344, 5495.32, 600.9336, 9.144485, 5495.473, 821.5651, 6.65931, 5470.829, 785.3189, 6.988012, 5484.438, 599.3904, 9.174521, 5495.373, 592.1399, 9.276348, 5489.328, 100.0, 100.0, 99.56001, 99.80046, 100.0, 99.88944
7846.525720000001, 283.5603256327196, 282.84228623478947, 283.2683062870754, 37.85561317583198, 38.0235523896591, 38.051331263515365, 10701.187567380923, 10725.522487009062, 10726.846278721523, 236.2471940815003, 31.019326580282268, 43.34973285276919, 10710.51170498304, 10727.331088163137, 10729.864148774735, 0.9999917649084981, 0.9999956503895077, 0.9999923617539108, 60.03656245447162, 60.033183378156565, 60.036364457154285, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 596.2252, 9.212969, 5495.15, 595.7, 9.216875, 5494.811, 825.3893, 6.615869, 5463.603, 782.9886, 6.997757, 5483.871, 599.9818, 9.159547, 5495.739, 594.0684, 9.245767, 5493.101, 99.99539, 99.98131, 99.38955, 99.77875, 100.0, 99.95549
7848.953520000001, 283.73870902766623, 282.9230414324542, 283.2493978015865, 37.84674588137229, 38.00609485012797, 38.04999841807625, 10687.225779242855, 10727.295047145179, 10742.341249490424, 233.6695671740199, 24.85879785465204, 43.36367003104897, 10691.540191082071, 10721.818454764381, 10741.116319412722, 0.9999938921356522, 0.9999959316213882, 0.9999928111753623, 60.038376053411504, 60.032508851210025, 60.03621803139195, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.120166, 5495.205, 600.9919, 9.144117, 5495.637, 821.701, 6.657653, 5470.769, 785.6102, 6.983232, 5486.086, 601.1453, 9.141649, 5495.522, 594.3865, 9.242471, 5492.986, 99.99753, 100.0, 99.55292, 99.82841, 100.0, 99.95685
7851.37196, 283.85508358075265, 282.893286641138, 283.36882966251903, 37.819656775553725, 38.00213151387887, 38.01346998656494, 10699.886266297774, 10725.528410274266, 10724.351987997634, 237.8436213855498, 27.292413917651402, 46.8802432585926, 10696.888077069294, 10719.156577167141, 10735.207132291169, 0.9999927729395144, 0.9999960357911932, 0.9999937482707032, 60.04026897372465, 60.0371289864079, 60.03921272346337, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 608.9214, 9.013621, 5488.663, 607.3539, 9.040599, 5490.859, 815.0622, 6.726496, 5483.392, 791.9018, 6.935795, 5492.483, 607.4209, 9.040109, 5490.848, 600.7683, 9.147248, 5495.8, 99.87838, 99.9173, 99.79257, 99.9509, 99.91709, 100.0
7853.7436800000005, 283.6742926357732, 283.00201153545777, 283.33710931804956, 37.84926364844523, 38.03471244781497, 38.037482680715755, 10702.937072706589, 10716.367995792163, 10741.864098121112, 236.93232377537151, 32.188223383073364, 39.81735837975725, 10691.714511552755, 10717.847373260107, 10736.478457040683, 0.9999898288977493, 0.9999956162912587, 0.9999941118241387, 60.03522914102945, 60.03804889040629, 60.03796711379725, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.12088, 5495.367, 600.9919, 9.144485, 5495.644, 821.6816, 6.658021, 5470.491, 785.5908, 6.983232, 5486.15, 601.1072, 9.14238, 5495.615, 594.3865, 9.241189, 5493.047, 99.99837, 100.0, 99.55379, 99.83054, 100.0, 99.95823
7856.160680000001, 283.5882197069408, 282.86217955624625, 283.1189639098578, 37.84135409040739, 38.01300075753743, 38.00171093565307, 10693.640774509937, 10716.9546904282, 10717.703101743848, 238.25133857891637, 30.771820299381034, 39.596704474323815, 10680.267125782835, 10706.407075286908, 10718.650231678985, 0.9999925051787902, 0.9999956141340436, 0.9999925829303018, 60.035292142623554, 60.03175966607883, 60.03460875850282, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.120166, 5495.268, 600.9919, 9.143932, 5495.578, 821.7205, 6.657837, 5470.664, 785.5908, 6.983232, 5485.975, 601.0881, 9.142927, 5495.511, 593.8298, 9.253275, 5491.472, 99.99858, 100.0, 99.55281, 99.83257, 100.0, 99.93794
7858.64104, 283.64657806922594, 283.1084161789873, 283.24353745454073, 37.84870446637804, 38.01735974250821, 38.03704031177759, 10703.678736628644, 10725.54254640201, 10736.657534148613, 244.59939440530616, 31.559949961401344, 30.65863040336626, 10697.08585961029, 10729.21468905965, 10743.958723897353, 0.999992664755969, 0.9999963596044771, 0.9999937820437175, 60.02771367818049, 60.032499233761065, 60.028166082868466, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 596.2449, 9.215289, 5494.845, 594.9218, 9.229032, 5494.188, 826.1658, 6.607033, 5461.471, 781.9984, 7.004376, 5482.501, 599.028, 9.174156, 5495.843, 592.1001, 9.258951, 5492.809, 99.98396, 99.97787, 99.34676, 99.76521, 100.0, 99.94586
7860.998640000001, 283.6793047395043, 283.0642158614644, 283.33483623966214, 37.834517851659335, 38.014595614876846, 37.990859636508794, 10686.980280266824, 10727.427794375559, 10728.888885799366, 237.67892936772023, 34.06859178763625, 43.03488960555978, 10701.628025150045, 10730.198627476053, 10740.650050580527, 0.9999916970681959, 0.9999954486158326, 0.999992180509534, 60.026097097782646, 60.02925560610025, 60.02888141147666, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.4944, 9.120702, 5495.32, 600.953, 9.14467, 5495.637, 821.6428, 6.658942, 5471.111, 785.6296, 6.983416, 5486.146, 601.1072, 9.142745, 5495.732, 594.3666, 9.241555, 5493.103, 99.99742, 100.0, 99.5517, 99.83153, 100.0, 99.95833
7863.398760000001, 283.7083958949592, 282.9619124127247, 283.3711171710823, 37.83828254821235, 37.99564184255611, 38.00641865884586, 10704.188668733519, 10713.422586456614, 10726.39957525224, 235.5858643101634, 27.93511095766098, 43.345800949271506, 10694.791838523468, 10714.870798195088, 10720.959523278305, 0.9999945034191707, 0.9999941516735628, 0.9999938694764501, 60.03217334789399, 60.03136815922708, 60.03198366924199, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 607.8372, 9.01951, 5488.715, 607.315, 9.040967, 5490.799, 814.8098, 6.729442, 5484.342, 791.8824, 6.935795, 5492.424, 607.4209, 9.040292, 5490.849, 600.8081, 9.147065, 5495.739, 99.88207, 99.91621, 99.79871, 99.94985, 99.91712, 100.0
7865.800200000001, 283.7367240219903, 283.0140567572451, 283.3823646830238, 37.848520979017366, 38.03135463240609, 38.019730481772456, 10701.01374669114, 10716.775851174745, 10738.424219014094, 238.75581585926648, 31.713358195953447, 40.953453229124534, 10705.321787635203, 10724.860109343572, 10744.307089424372, 0.9999899821316678, 0.9999965130096464, 0.9999912235242983, 60.03136117836987, 60.03276942675104, 60.03363857260567, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.455, 9.12088, 5495.204, 600.9919, 9.143932, 5495.527, 821.6622, 6.658206, 5470.771, 785.5908, 6.983048, 5486.091, 601.0881, 9.142562, 5495.681, 594.4063, 9.241372, 5493.041, 99.99636, 100.0, 99.54763, 99.83054, 100.0, 99.95833
7868.251840000001, 283.7274249713111, 282.9359697916099, 283.4256638449743, 37.86262349413671, 38.03204897761835, 38.012506097164625, 10692.927990630422, 10730.431695990284, 10720.107885194278, 236.60794315853855, 32.02530936175299, 46.80891525585798, 10691.734608843528, 10718.017405323706, 10737.84538883812, 0.9999923741849601, 0.9999957353481524, 0.9999927086368166, 60.03125925082379, 60.03268818853307, 60.0319392567763, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.4944, 9.12088, 5495.21, 600.9919, 9.144485, 5495.651, 821.5457, 6.658942, 5470.771, 791.8436, 6.936347, 5492.429, 601.1072, 9.14238, 5495.555, 594.3666, 9.241738, 5492.399, 99.99647, 100.0, 99.5589, 99.95087, 100.0, 99.95428
7870.608360000001, 283.80415472342446, 283.11397936510815, 283.40962273511735, 37.840728856920094, 37.98864563911837, 38.02163731060289, 10693.593620392685, 10721.023678060134, 10732.216176950735, 230.44770360031913, 30.007408251325614, 41.68505365723195, 10709.399522240932, 10724.05487948143, 10736.15710419245, 0.999992640064191, 0.9999967104589325, 0.9999918177735344, 60.02645392700704, 60.03060384815839, 60.0286988694813, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 596.2054, 9.215467, 5494.632, 594.7078, 9.236584, 5493.079, 827.9711, 6.58568, 5453.776, 797.3002, 6.897, 5495.174, 596.5865, 9.203742, 5495.496, 591.1061, 9.283123, 5489.195, 99.98395, 99.96103, 99.22623, 99.99694, 99.99782, 99.88836
7873.054160000001, 283.575200859832, 282.9583103649153, 283.26981930781403, 37.87795086055391, 38.02482608842628, 38.04119487216282, 10694.220037877643, 10727.578756275287, 10738.04558072734, 232.3107792155488, 32.85350704373673, 41.953490956583664, 10704.335542358387, 10723.382369542467, 10728.465375042491, 0.9999897155682016, 0.9999960679331019, 0.9999936507391552, 60.02919097271822, 60.02980782129347, 60.03023563212819, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5339, 9.120523, 5495.263, 600.953, 9.144485, 5495.632, 821.6428, 6.658942, 5471.166, 791.8436, 6.936163, 5492.54, 601.1072, 9.142562, 5495.73, 594.3666, 9.241189, 5493.042, 100.0, 100.0, 99.55894, 99.94788, 100.0, 99.95715
7875.443760000001, 283.749650295395, 282.92151376498197, 283.28610242589696, 37.803742345795065, 38.01682031112828, 38.00129949755843, 10697.118036054477, 10705.322124771496, 10732.98046663642, 236.57841125345567, 23.80394859659009, 38.895010482415955, 10699.011600107735, 10714.000533613284, 10725.32106836751, 0.9999930762067076, 0.9999964366549682, 0.9999936643534328, 60.028979324997685, 60.02735002311936, 60.02111430687226, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 606.9894, 9.047351, 5490.791, 606.5757, 9.046493, 5490.948, 814.5186, 6.734044, 5484.957, 785.649, 6.98268, 5486.035, 607.4019, 9.039927, 5490.942, 600.7882, 9.146882, 5495.746, 99.91605, 99.92586, 99.8099, 99.83057, 99.92086, 100.0
7877.80032, 283.62720555725235, 282.93332413713233, 283.4746707949336, 37.86446405804758, 38.030959382118326, 38.05695975436345, 10688.338383373513, 10725.030083625135, 10741.647165066068, 243.42540252815093, 35.82733288147665, 37.75224177037762, 10704.007044429258, 10728.302457344918, 10743.093582481111, 0.9999913958207602, 0.9999965553230407, 0.9999920734007091, 60.02661591670134, 60.02490633915611, 60.02466603775645, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.4944, 9.120344, 5495.199, 600.953, 9.144117, 5495.578, 821.7787, 6.658574, 5470.833, 791.8436, 6.935979, 5492.481, 601.0881, 9.142562, 5495.515, 594.3865, 9.242105, 5493.101, 99.99848, 100.0, 99.55477, 99.94682, 100.0, 99.95689
7880.200400000001, 283.89377009371117, 283.08269500454577, 283.34438478056484, 37.83702700720281, 38.006267042290304, 38.030643591810666, 10699.696301955802, 10721.421416535442, 10722.707040201085, 233.24551522595993, 34.28509578941248, 35.046518749034476, 10702.522037310408, 10720.853695526743, 10724.377671640883, 0.9999925321350641, 0.9999957445296751, 0.9999926478624603, 60.02647532573242, 60.02746719723288, 60.0184335209561, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.120702, 5495.262, 601.0114, 9.143932, 5495.645, 821.6234, 6.659126, 5470.882, 785.6102, 6.983048, 5486.092, 601.0499, 9.142745, 5495.558, 594.4063, 9.241372, 5493.042, 99.99848, 100.0, 99.55377, 99.82841, 100.0, 99.95724
7882.577760000001, 283.7778735355355, 283.04962324492385, 283.5085451235996, 37.84240916981173, 37.98643209080412, 37.99338833524908, 10694.53099277744, 10722.726781979476, 10739.845355265541, 239.57683522724074, 32.378159853495845, 42.758246653203514, 10690.225663402281, 10719.505768314164, 10733.52222326936, 0.9999936815046493, 0.9999944230545877, 0.9999932964291018, 60.02507375535406, 60.03475774209718, 60.03323949628816, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 596.2252, 9.215647, 5494.401, 594.7078, 9.236952, 5493.322, 828.0681, 6.584576, 5452.713, 779.2797, 7.027543, 5476.246, 594.8316, 9.234971, 5494.082, 589.277, 9.309858, 5487.232, 99.98281, 99.95983, 99.22416, 99.65448, 99.96738, 99.85129
7885.008760000001, 283.80382212661993, 283.1532723918918, 283.36533839763655, 37.83520094552171, 37.989346155867175, 38.01373186260085, 10701.642761109726, 10726.315488948665, 10722.46314260069, 235.7090836157081, 31.40619927951775, 39.22263391052047, 10702.642797234166, 10721.65826055441, 10741.58680668917, 0.9999941928297801, 0.9999959922241879, 0.9999925679906642, 60.033343448738236, 60.03413796258922, 60.03383055565709, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.120702, 5495.43, 600.9919, 9.143932, 5495.578, 821.7399, 6.656733, 5470.715, 785.5908, 6.983232, 5486.085, 601.0881, 9.14238, 5495.63, 594.4262, 9.241555, 5493.174, 99.99848, 100.0, 99.55074, 99.83054, 100.0, 99.95702
7887.40696, 283.8480367440766, 282.9318043746662, 283.4333688251943, 37.826549025976796, 37.99697394756984, 37.9854987579239, 10686.554815744334, 10730.397345627303, 10716.858020429405, 243.0411365902737, 31.18022437569516, 43.70690253710836, 10698.638219790802, 10718.024755981707, 10726.329540743109, 0.9999909809375906, 0.9999949940709881, 0.9999935109837857, 60.043966280102815, 60.04267979401883, 60.04630649782804, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 604.4857, 9.088934, 5493.29, 603.8713, 9.087937, 5492.962, 811.3351, 6.741775, 5485.233, 791.6105, 6.936163, 5492.646, 607.3828, 9.040109, 5490.84, 600.7882, 9.147614, 5495.691, 99.97043, 99.96817, 99.81493, 99.94372, 99.918, 100.0
7889.83128, 283.7144284575214, 283.2084187653468, 283.55790195096137, 37.81082293292761, 38.00143068874684, 37.99078136297617, 10691.280183297582, 10726.872669848452, 10727.895026841503, 234.6085592986883, 27.66047311317834, 43.25087309560058, 10701.259339996632, 10731.247649658944, 10728.49794250752, 0.9999934914262381, 0.9999962767520009, 0.9999934661208254, 60.04306028925644, 60.037748910283575, 60.038081109523574, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.731, 9.119809, 5495.215, 601.0114, 9.143932, 5495.526, 821.8369, 6.65618, 5470.83, 785.6102, 6.983048, 5486.145, 601.1072, 9.14238, 5495.624, 594.4063, 9.241006, 5493.042, 99.99963, 100.0, 99.5497, 99.83151, 100.0, 99.95702
7892.1998, 283.8697863620329, 283.1118389380119, 283.38920959970596, 37.83018768222206, 38.01119441338276, 38.02289224029503, 10704.919010772226, 10730.315563688106, 10741.96508220252, 236.74418786617684, 32.32046870133945, 41.24019648306057, 10708.227481803397, 10728.084784249366, 10739.701185487087, 0.999992149956133, 0.9999953880702359, 0.9999940634852958, 60.039095124754795, 60.03521395500717, 60.03648076322757, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.120523, 5495.314, 601.0114, 9.144117, 5495.698, 821.6428, 6.657837, 5470.941, 791.8436, 6.935979, 5492.481, 601.0881, 9.142562, 5495.567, 594.3865, 9.241372, 5493.042, 99.99953, 100.0, 99.55486, 99.9478, 100.0, 99.95713
7894.639840000001, 283.75090957277354, 283.21022170863125, 283.3026811601115, 37.801510426665935, 38.02261665393672, 38.02109797959346, 10698.106474266951, 10719.363903772433, 10728.266374718118, 236.97226738634708, 28.512423486837108, 40.654839497256035, 10706.515642294591, 10712.936332782345, 10728.10239969247, 0.9999922307180121, 0.9999957577860346, 0.9999936774993805, 60.0376471571204, 60.038785852696215, 60.03733721870122, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 596.2252, 9.215289, 5494.517, 594.6884, 9.236584, 5493.256, 827.9905, 6.584208, 5453.052, 798.0769, 6.885417, 5495.471, 594.8125, 9.235336, 5493.424, 588.1437, 9.324326, 5485.829, 99.98385, 99.96092, 99.22932, 99.99814, 99.96391, 99.80473
7897.06652, 283.86816398522996, 283.0709143508427, 283.37730608448965, 37.82689028004688, 38.01369506609049, 38.00108709503796, 10695.34267997608, 10725.617775240684, 10736.80700429274, 236.17473338739774, 31.866442857923175, 44.322816210591554, 10692.23521773644, 10713.045011603883, 10743.723255237166, 0.9999945120072563, 0.9999946563050955, 0.9999936554961197, 60.036906932966076, 60.03984326803513, 60.04191670100858, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.4944, 9.120523, 5495.21, 600.9919, 9.144117, 5495.533, 821.6234, 6.658206, 5471.109, 791.863, 6.936347, 5492.37, 601.0499, 9.143476, 5495.5, 591.2054, 9.283855, 5488.144, 99.99447, 100.0, 99.5579, 99.9499, 100.0, 99.86788
7899.545760000001, 284.05392653365624, 283.22020354871813, 283.44337993945146, 37.777008334124254, 37.92769782095376, 37.95876166894431, 10678.708432358848, 10713.861359098906, 10705.451050860029, 239.2388453986082, 38.64919176341937, 43.19452628427916, 10687.965398741357, 10697.371532068577, 10717.887116692684, 0.9999919400598957, 0.9999941302287791, 0.9999925911011759, 60.033188424853606, 60.04689186664105, 60.0436560306452, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.9873, 9.113028, 5494.609, 603.0931, 9.110962, 5494.258, 818.8669, 6.688577, 5481.57, 787.2413, 6.974223, 5486.6, 607.3637, 9.040474, 5490.897, 581.8812, 9.399954, 5469.586, 99.99019, 99.98572, 99.68305, 99.84191, 99.91984, 99.52704
7901.9484, 283.7749441710884, 283.1661618228975, 283.56018282637433, 37.831753553494856, 37.994740110642994, 38.00737843456755, 10708.364943099306, 10725.458636875012, 10724.997492904886, 242.7583457260198, 37.11211822847781, 43.38929220926525, 10694.02966398376, 10721.165801038454, 10733.015924261868, 0.9999913509315621, 0.9999932086735182, 0.9999933468533505, 60.0468533025539, 60.04340727466198, 60.04128475554182, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 603.5984, 9.109458, 5495.181, 600.9919, 9.143932, 5495.638, 822.2252, 6.655076, 5470.264, 791.863, 6.936347, 5492.423, 601.1072, 9.142745, 5495.675, 588.0841, 9.325058, 5484.02, 99.99594, 100.0, 99.54252, 99.94884, 100.0, 99.79403
7904.389880000001, 283.65815461307204, 282.97338561753423, 283.39032569386114, 37.827504116585764, 38.01178020191645, 38.01767492735185, 10686.136033494095, 10723.424251528872, 10735.320768510603, 233.3682863228052, 43.25571701550325, 41.01064641411995, 10700.085082087873, 10720.605539507746, 10725.78902482321, 0.9999916747691893, 0.9999939667315163, 0.9999914656117324, 60.04170627693708, 60.0403000853401, 60.03962414476407, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.455, 9.120702, 5495.205, 600.9725, 9.144301, 5495.639, 821.6428, 6.658206, 5470.944, 785.5908, 6.983048, 5486.145, 601.069, 9.142745, 5495.459, 588.104, 9.324875, 5484.201, 99.99637, 100.0, 99.5549, 99.83151, 100.0, 99.79416
7906.792240000001, 283.87838038116206, 283.01959948270195, 283.25635765529677, 37.81263451759198, 37.995103680898495, 38.00606137198541, 10682.923797626729, 10711.852856632255, 10736.161382087519, 236.80276439901172, 42.519874473853406, 39.63697905448862, 10688.6941566413, 10706.619847466776, 10741.248206523667, 0.999991210263837, 0.9999960003386916, 0.9999934018420843, 60.038878233417236, 60.04138696002587, 60.04448135933762, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 596.2449, 9.215111, 5494.568, 594.6884, 9.2364, 5493.205, 828.0487, 6.585128, 5452.993, 779.2409, 7.027359, 5476.246, 594.7935, 9.235154, 5493.417, 594.3666, 9.241738, 5492.741, 99.98176, 99.95998, 99.22003, 99.65139, 99.96402, 99.95675
7909.152720000001, 283.75402499801777, 283.0208470472422, 283.448130701603, 37.825416458815354, 37.99691675045271, 38.023489902280744, 10693.648779676274, 10721.721458531116, 10732.861382166366, 243.38038171379412, 35.55757300969253, 40.31388952986481, 10699.924517152409, 10715.564323195842, 10733.657782492925, 0.9999902840020232, 0.9999937067749968, 0.9999908403373639, 60.03728754104321, 60.03820561446692, 60.035233051449396, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5536, 9.119987, 5495.222, 600.9919, 9.143932, 5495.487, 821.6622, 6.658021, 5470.545, 785.6102, 6.983048, 5486.256, 601.0881, 9.142562, 5495.513, 588.104, 9.324875, 5484.033, 99.99668, 100.0, 99.55687, 99.82939, 100.0, 99.79405
7911.488960000001, 283.9905474468166, 282.9952657441757, 283.28259202541426, 37.80456203249493, 37.97577503347673, 37.98375463116422, 10681.618899497425, 10707.343220678677, 10713.527638528, 240.3050301953408, 33.00965474424538, 42.80636009032878, 10675.426323559017, 10701.985322773568, 10716.382338786549, 0.9999910752195915, 0.999994572510147, 0.999991487619303, 60.03181449423727, 60.03411145603184, 60.03466272659702, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.4944, 9.12088, 5495.412, 601.2254, 9.134907, 5495.464, 820.5945, 6.669986, 5475.805, 788.2511, 6.960617, 5490.308, 605.3227, 9.067686, 5492.269, 582.4975, 9.392446, 5469.774, 99.99647, 100.0, 99.61787, 99.90726, 99.95398, 99.53594
7913.94372, 283.9387120114589, 283.12437351738544, 283.42455890557596, 37.80910236880841, 38.006435447752324, 38.003638765615335, 10688.836659569457, 10709.73504149353, 10731.695797736853, 238.41480311169562, 29.943110314010028, 55.0010541325305, 10699.543755589068, 10719.347784543983, 10728.704842011664, 0.999992171416129, 0.9999936912436868, 0.9999902626419319, 60.026441819163495, 60.03121935080246, 60.02940801734462, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 605.6291, 9.077333, 5493.889, 602.5873, 9.118882, 5495.341, 823.6616, 6.632251, 5467.185, 785.6296, 6.983048, 5485.921, 601.0881, 9.142562, 5495.567, 588.104, 9.324875, 5484.085, 99.9622, 99.99656, 99.4865, 99.82949, 100.0, 99.79405
7916.42096, 283.99032775013075, 283.0677532021075, 283.3903098688552, 37.82220151971161, 37.999801842273236, 37.997025026803605, 10690.835638341288, 10728.332251371707, 10722.366327324158, 237.84759826633444, 34.06234687050528, 46.41591823848967, 10700.695850962946, 10709.195428306628, 10725.548998790942, 0.9999889973448187, 0.9999941299335124, 0.9999894583642343, 60.0369244706522, 60.032796401446916, 60.035978400165874, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.120344, 5495.263, 600.9919, 9.143932, 5495.638, 821.8175, 6.656549, 5471.001, 785.6102, 6.983416, 5486.261, 601.1263, 9.142562, 5495.667, 588.104, 9.325241, 5484.087, 99.99743, 100.0, 99.54667, 99.83151, 100.0, 99.79406
7918.835040000001, 284.0330146116091, 283.1140672707621, 283.2634856834347, 37.77338850408728, 37.99870358695933, 38.00806514934378, 10697.709661671746, 10704.03793249284, 10719.074655972116, 234.19489323662265, 29.176267146705413, 48.245083338309996, 10696.37455931221, 10722.206276515732, 10720.329439118197, 0.9999913824803861, 0.9999944388318487, 0.9999908069785852, 60.0327752194312, 60.02782644439092, 60.0311431958376, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 596.1857, 9.215289, 5494.517, 594.6689, 9.236768, 5493.322, 828.0099, 6.585128, 5452.82, 779.2603, 7.027175, 5476.129, 594.8316, 9.235519, 5493.475, 594.3666, 9.241372, 5493.102, 99.985, 99.95998, 99.2251, 99.64925, 99.96189, 99.95821
7921.264440000001, 283.92129993175797, 282.9977129727546, 283.319841364247, 37.81131738988699, 38.02307443943149, 38.0253331206828, 10684.698239335528, 10716.868990248311, 10728.015398120278, 236.66070385812782, 30.972987228146394, 51.72601255882819, 10703.927537178823, 10706.617921908819, 10716.43308914067, 0.9999904959875175, 0.9999941986906179, 0.9999891002388168, 60.02649482379188, 60.030687389150245, 60.02899003603166, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.120702, 5495.378, 601.0114, 9.143748, 5495.63, 821.7593, 6.656917, 5470.379, 785.6102, 6.983048, 5486.034, 601.0881, 9.142562, 5495.5, 588.104, 9.324692, 5484.087, 99.99742, 100.0, 99.55176, 99.82736, 100.0, 99.79306
7923.697360000001, 283.8899984416339, 282.9387928078088, 283.47908997246725, 37.79489462625139, 37.982269741108134, 37.984235847736876, 10682.247087129022, 10697.998940232024, 10717.662545425866, 238.4302068412385, 30.335331463547845, 48.61925958386223, 10674.236400327876, 10684.94762665495, 10721.967307163311, 0.99999079082987, 0.9999949010322953, 0.999991553139339, 60.02946761423677, 60.03069640465629, 60.0308982026418, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.4944, 9.120523, 5495.152, 601.2059, 9.133433, 5495.204, 820.711, 6.668329, 5474.576, 788.3288, 6.960065, 5490.533, 605.399, 9.073712, 5492.122, 582.8752, 9.395559, 5469.533, 99.99542, 100.0, 99.621, 99.89583, 99.95054, 99.53596
7926.05864, 283.91559237790193, 283.1753416463307, 283.3737911725269, 37.82870929206501, 38.03337399672514, 38.017719251388876, 10699.823880733904, 10719.550277390157, 10731.538632616815, 235.9164239140273, 28.520992493099584, 50.19949204987461, 10692.413668387875, 10725.2030032056, 10715.93728562698, 0.9999892391519981, 0.9999948995602687, 0.9999909661313927, 60.024282605032695, 60.029263110582555, 60.031137923528114, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 606.1219, 9.070552, 5493.419, 603.5212, 9.113541, 5495.055, 822.691, 6.651947, 5469.706, 785.649, 6.983048, 5486.203, 601.1072, 9.142015, 5495.523, 588.1239, 9.324692, 5484.146, 99.95355, 99.99365, 99.52525, 99.82842, 100.0, 99.79304
7928.441760000001, 284.0636931416347, 283.15495265642016, 283.3089687170256, 37.830904754800045, 37.9739047822242, 38.02500276898246, 10700.770725935192, 10711.37529524158, 10726.398309810294, 244.08932583473506, 31.811920285498104, 49.89086461075658, 10686.316798208203, 10718.850509515969, 10724.88344067967, 0.9999878942440629, 0.9999963711725831, 0.999989924370637, 60.02725171952165, 60.029280811708745, 60.02782581707185, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 600], 5500.0, [], 602.5142, 9.120523, 5495.268, 600.9919, 9.144117, 5495.583, 821.7593, 6.657101, 5471.057, 785.5908, 6.983416, 5486.086, 601.0881, 9.14238, 5495.627, 588.104, 9.324875, 5484.086, 99.99943, 100.0, 99.55696, 99.83151, 100.0, 99.79405
