TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8248.77996, 284.1870372333035, 283.2262172529038, 283.4518679349191, 37.79282070544914, 37.97948457713356, 37.9937590736437, 10694.481126997654, 10722.732460861722, 10728.659673731689, 243.84405589984067, 29.060209172180294, 45.65862287993605, 10696.707496640758, 10721.665654767028, 10729.190963397798, 0.9999902569880988, 0.9999968771077993, 0.9999877302871025, 59.99654847111734, 59.99302750371527, 59.991395622937056, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 615.1316, 8.899402, 5474.227, 594.7272, 9.236216, 5493.204, 828.1069, 6.584208, 5454.4, 780.3478, 7.015408, 5479.827, 597.1587, 9.201916, 5495.554, 819.2033, 6.685015, 5475.042, 99.61444, 99.95996, 99.23237, 99.70522, 99.99948, 99.62947
8251.15164, 284.2911557520935, 283.2298735600066, 283.5012001915408, 37.83177307712375, 37.99258003232113, 37.98770866698008, 10710.315881375816, 10713.915699531815, 10722.545134499762, 232.8732840498501, 22.89827740941928, 48.421423779756424, 10705.689360903576, 10725.24257508102, 10734.800945684388, 0.9999897403881803, 0.999997215289795, 0.9999914490045567, 59.98533537732364, 59.985216438468875, 59.98844094101707, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 608.8426, 9.015049, 5488.72, 601.0114, 9.144485, 5495.644, 821.8175, 6.656549, 5470.944, 785.6102, 6.983048, 5486.086, 601.0309, 9.143841, 5495.607, 820.8932, 6.665605, 5472.594, 99.87817, 100.0, 99.55179, 99.83257, 100.0, 99.58583
8253.548, 284.30311532338123, 283.2900004058534, 283.44765173282, 37.765358155499015, 37.95729446967622, 37.959313222168774, 10693.696020793272, 10715.987028102536, 10716.234753250137, 238.22483728584666, 21.363653739505025, 47.048872424896956, 10703.22000943535, 10713.220598683709, 10717.024698193209, 0.9999901413346928, 0.9999976779730843, 0.9999918460142135, 59.98511964095738, 59.983008801490904, 59.982733363314544, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 604.5645, 9.095181, 5494.622, 606.4006, 9.049071, 5490.946, 814.771, 6.729626, 5484.173, 791.9212, 6.935795, 5492.482, 607.3446, 9.040839, 5490.937, 827.3745, 6.592906, 5455.012, 99.97973, 99.91889, 99.79869, 99.94985, 99.91966, 99.26391
8255.923560000001, 284.2421200095329, 283.2533747934096, 283.6463004360679, 37.82513735511682, 37.98697575775101, 37.98511018584909, 10701.967608059866, 10725.427435383572, 10725.773827509302, 229.3440340052166, 21.056610636371715, 48.10148952101372, 10706.95143277593, 10724.177644281082, 10730.335028673178, 0.9999913290040499, 0.9999978179782818, 0.9999911719990797, 59.97385758064669, 59.98293087842595, 59.982596943898386, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 608.8426, 9.014691, 5488.825, 600.9725, 9.144301, 5495.579, 821.7205, 6.657101, 5470.492, 785.6296, 6.983232, 5486.146, 601.0118, 9.143658, 5495.549, 821.0125, 6.664872, 5472.249, 99.87923, 100.0, 99.55074, 99.83151, 100.0, 99.57864
8258.356440000001, 284.1245174504557, 283.211966351585, 283.424767179815, 37.80755826878234, 38.0285733763294, 38.01678145980299, 10701.04186722488, 10723.955457244609, 10729.516578001287, 232.60591741228382, 26.05158268211892, 47.70076679123213, 10707.918402865585, 10728.217624352781, 10725.967559945691, 0.9999911155981009, 0.9999960321478372, 0.9999903429556087, 59.97802050923438, 59.97865457581851, 59.97826639954685, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.120702, 5495.372, 600.9725, 9.144485, 5495.585, 821.6622, 6.658942, 5470.493, 791.863, 6.936163, 5492.593, 600.9927, 9.143476, 5495.598, 821.1318, 6.664506, 5472.538, 99.99732, 100.0, 99.5467, 99.94886, 100.0, 99.57859
8260.79332, 284.31058116306417, 283.2969095496128, 283.61832298818797, 37.797675281779355, 37.95807014190716, 37.992306474950034, 10698.605335788501, 10720.311251812178, 10729.301076376407, 235.8345347680479, 25.25047532704366, 55.58432326953516, 10713.470892086096, 10721.081743604647, 10735.834287032405, 0.999989386050718, 0.9999967422048239, 0.9999905191037581, 59.97946078365552, 59.984891804485734, 59.98090819847075, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 596.2449, 9.214932, 5494.574, 594.6884, 9.237505, 5493.202, 828.0681, 6.58476, 5452.484, 798.1934, 6.885049, 5495.417, 594.8888, 9.231318, 5494.275, 816.9965, 6.708455, 5478.582, 99.98501, 99.95861, 99.22112, 100.0, 99.9767, 99.71355
8263.16076, 284.0151817770366, 283.10380910681044, 283.4914989912487, 37.840048884228274, 38.00517318624067, 38.018094078166875, 10710.260635579498, 10726.279175036525, 10732.909283105171, 237.4816246240266, 27.831777181482266, 47.16868234070989, 10710.066468056308, 10728.985156076591, 10737.188723260915, 0.9999912226893974, 0.9999963324635299, 0.9999884590767157, 59.98999943983201, 59.9862188376755, 59.986743430262734, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.120702, 5495.21, 601.0114, 9.144301, 5495.577, 821.5651, 6.65931, 5470.881, 791.8824, 6.935979, 5492.646, 601.0118, 9.143658, 5495.598, 821.1119, 6.665605, 5472.244, 99.99963, 100.0, 99.55179, 99.94982, 100.0, 99.58483
8265.55664, 284.29346987956455, 283.3331113244103, 283.7198929001584, 37.75140018996635, 37.92301078257846, 37.9198990246323, 10689.145277624044, 10703.800607206, 10716.725538294682, 231.94081867933025, 25.846357984024507, 39.768866854236876, 10693.560202183628, 10709.624586133194, 10716.524332614992, 0.999990410341946, 0.9999978143336501, 0.9999915129783925, 59.992974104790726, 59.994504358935686, 59.9953224833997, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 604.6828, 9.085365, 5493.0, 604.2799, 9.084253, 5492.889, 814.7516, 6.727233, 5484.175, 785.8432, 6.981577, 5486.2, 607.3256, 9.041022, 5490.987, 827.3944, 6.592723, 5454.84, 99.96704, 99.95977, 99.79159, 99.83052, 99.91963, 99.26186
8267.99292, 284.2623019286572, 283.1981685904511, 283.58669025051466, 37.81974152165713, 37.993214063877474, 37.95447711324454, 10708.21819198164, 10717.954839015705, 10736.573009654581, 230.8354293123291, 30.032594853918454, 43.23782984991249, 10718.149471378494, 10726.258429387404, 10739.246602519128, 0.9999912974550559, 0.999995578904219, 0.9999903275607623, 59.99396072769863, 59.99225440989052, 59.99633304272953, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.6719, 9.119809, 5495.262, 600.9336, 9.144301, 5495.585, 821.8563, 6.656364, 5470.603, 791.8824, 6.935979, 5492.424, 601.0118, 9.143658, 5495.715, 820.9529, 6.665971, 5472.192, 99.99742, 100.0, 99.5487, 99.9478, 100.0, 99.58588
8270.350760000001, 283.9016639704379, 283.15985054612474, 283.445277606784, 37.829825825430646, 37.998229638853516, 38.0005801833598, 10706.241132997067, 10727.544744030813, 10731.379563699957, 237.22923070831007, 27.107285313615648, 46.01046957771405, 10697.145501336998, 10724.139451598146, 10734.802650395386, 0.9999908359996389, 0.9999964587224525, 0.9999890982191667, 59.995126180041396, 59.984712514208994, 60.000003971325356, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.120344, 5495.309, 600.953, 9.144485, 5495.526, 821.8175, 6.658574, 5470.603, 785.6296, 6.983048, 5486.146, 600.9927, 9.144206, 5495.657, 821.0324, 6.665055, 5472.759, 99.99753, 100.0, 99.55379, 99.82853, 100.0, 99.58071
8272.72528, 284.28689172737796, 283.28443969176413, 283.5448693765625, 37.79178790532071, 37.965281260364, 37.97640652341031, 10696.483346847714, 10712.764777284141, 10717.713738904524, 230.14354039804675, 27.322059278729284, 43.924095464878974, 10694.781432541235, 10712.504615330365, 10717.626409786786, 0.9999893157914289, 0.9999959266830493, 0.9999875514156144, 59.99686825286454, 59.993325589963064, 59.99713487214539, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 596.166, 9.216003, 5494.39, 594.7078, 9.236768, 5493.145, 828.0681, 6.584944, 5452.374, 779.2991, 7.026808, 5476.136, 594.7553, 9.23625, 5493.358, 814.6704, 6.730429, 5485.02, 99.98596, 99.95889, 99.22312, 99.65451, 99.96356, 99.81104
8275.1334, 284.08184285293686, 283.1503027668297, 283.4214527293752, 37.82612337107446, 37.99188471278706, 38.03462424184841, 10696.359522585599, 10722.345310512905, 10723.311755241939, 232.13059456104384, 29.75948854170565, 45.97043882813068, 10704.115861448463, 10723.957597364219, 10735.483841175323, 0.9999912332761678, 0.9999970250679262, 0.999992660307729, 59.997088999706435, 59.9967997688183, 59.99857306492638, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.455, 9.121058, 5495.314, 600.953, 9.144117, 5495.467, 821.7399, 6.657101, 5470.999, 785.6296, 6.982864, 5486.093, 601.0118, 9.143658, 5495.603, 821.0125, 6.665605, 5472.422, 99.99837, 100.0, 99.5559, 99.8295, 100.0, 99.58064
8277.476680000002, 284.1375246463567, 283.1817602520119, 283.48295201910196, 37.7703167756429, 37.941958473583206, 37.975109168273086, 10685.580441536586, 10711.506020243465, 10710.98983683311, 236.35107058141102, 28.583044616414554, 45.53630675582917, 10695.461890348643, 10710.215398800208, 10719.891587527547, 0.999991394351882, 0.99999711466251, 0.9999902609254714, 59.9963458814676, 59.99379712020364, 59.9956585015788, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.5339, 9.120702, 5495.239, 601.5172, 9.135828, 5495.061, 820.1093, 6.675324, 5475.307, 788.6783, 6.955653, 5490.705, 605.7805, 9.067321, 5491.82, 826.8576, 6.595469, 5454.951, 99.99742, 99.99917, 99.63429, 99.91449, 99.94293, 99.26387
8279.86464, 284.0785544236779, 283.13411528711623, 283.4339132660323, 37.818507759103774, 38.0078682306083, 37.98863700170576, 10700.016744381828, 10724.634971308267, 10732.355920725586, 233.3491568347472, 27.04843732833433, 45.481081472918504, 10703.624315787507, 10727.378524246184, 10733.046826505655, 0.9999904184631095, 0.9999961764989479, 0.9999929409974286, 59.989538591144935, 59.99167787936226, 59.99634748389875, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 605.6488, 9.06966, 5493.228, 603.0737, 9.117961, 5495.277, 821.5069, 6.621759, 5463.601, 785.6685, 6.98268, 5485.923, 601.0118, 9.14311, 5495.662, 821.1517, 6.664872, 5472.821, 99.9604, 99.9977, 99.40395, 99.83153, 100.0, 99.57646
8282.228360000001, 284.0825923700387, 283.1922643349546, 283.45997039316217, 37.831675983231996, 37.999991751716216, 38.00320975376776, 10704.523757745805, 10722.186595384097, 10731.881283510302, 237.60276749110153, 24.92619993925291, 46.99176367695509, 10700.734099312846, 10720.993108724764, 10725.734149566608, 0.9999934717124914, 0.9999966661614469, 0.9999907943572618, 59.99731735853862, 59.99727718106268, 59.991355837354845, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4747, 9.120523, 5495.199, 600.9725, 9.144301, 5495.645, 821.6622, 6.658206, 5471.052, 785.6102, 6.982864, 5486.262, 601.0118, 9.143841, 5495.606, 820.9728, 6.665238, 5472.244, 100.0, 100.0, 99.55687, 99.83057, 100.0, 99.57855
8284.59272, 284.1847752066518, 283.2627080792108, 283.4324068118655, 37.76643184670783, 37.93837201408143, 37.957517191210385, 10679.74805411379, 10710.6991823687, 10719.063000536216, 234.57924448957283, 28.8927382525153, 46.62663303196496, 10687.586636214446, 10710.800629696469, 10707.016035997376, 0.9999914536722099, 0.9999966340731654, 0.9999895798759211, 60.002876457410984, 60.000116294357845, 60.00381454645299, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 596.2449, 9.215111, 5494.464, 594.7078, 9.2364, 5493.205, 828.0681, 6.58476, 5452.485, 779.2991, 7.027175, 5476.307, 594.7553, 9.235702, 5493.301, 814.73, 6.732077, 5484.101, 99.98701, 99.95998, 99.22208, 99.65249, 99.9629, 99.79431
8286.9938, 284.2806443678355, 283.2888754708891, 283.57298898919595, 37.825854765708726, 37.98795236724643, 37.98990573596763, 10699.753474335277, 10719.62189543376, 10734.37573197355, 238.3074593325034, 28.671955542341493, 49.53714548187054, 10705.503036609949, 10727.935898054553, 10735.00037015232, 0.999991983084641, 0.9999956860151308, 0.9999888941956431, 60.01331835701048, 60.01126100757026, 60.0074855304158, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.5142, 9.120344, 5495.257, 600.9336, 9.144117, 5495.586, 821.6234, 6.65839, 5471.0, 785.6102, 6.983232, 5486.198, 601.0309, 9.143841, 5495.597, 820.933, 6.663957, 5471.96, 99.99943, 100.0, 99.55274, 99.8295, 100.0, 99.58073
8289.370280000001, 284.2493100296343, 283.1694759399248, 283.456864176041, 37.7684771526505, 37.959248270756895, 37.965264079407326, 10697.56369068043, 10712.856905821915, 10718.961426468863, 237.59904034103505, 21.24602711827083, 46.18557802761825, 10687.266672590626, 10714.331162546992, 10718.310202260296, 0.9999916611544248, 0.9999976636338339, 0.9999899180299238, 60.00812570864693, 60.00921773779261, 60.007796632045505, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.5142, 9.121058, 5495.32, 600.953, 9.144301, 5495.414, 821.6234, 6.658574, 5470.656, 785.7267, 6.978452, 5487.344, 602.5569, 9.119917, 5494.792, 823.279, 6.636305, 5464.125, 99.99847, 100.0, 99.54966, 99.85334, 99.99268, 99.43083
8291.73856, 284.20426515617606, 283.2679168542806, 283.5423664296466, 37.83625203320309, 38.00583482401685, 38.00568955384144, 10698.240075060068, 10720.005295804367, 10727.03739510863, 240.92612687905194, 30.216038438184114, 41.86807092689287, 10704.690599565547, 10727.54827585056, 10730.830927042884, 0.9999915254592682, 0.9999953189034972, 0.999990725269078, 60.00636770872174, 60.00712267665254, 60.00955051699923, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 608.7046, 9.017548, 5490.437, 606.1671, 9.068044, 5493.36, 818.304, 6.687841, 5476.591, 788.2317, 6.966868, 5487.631, 602.0991, 9.133614, 5495.543, 821.2908, 6.662308, 5472.19, 99.89462, 99.94894, 99.66781, 99.86265, 100.0, 99.57547
8294.1124, 284.1766204983096, 283.19030589589187, 283.5142956363798, 37.8319308994008, 37.988535604630556, 38.00342161802967, 10695.29456625118, 10726.075634590734, 10725.317626720731, 236.30038244934394, 27.439757942697725, 49.7358316517757, 10701.279475849356, 10725.71753089546, 10733.565207322188, 0.9999909485075522, 0.999997420964922, 0.9999876450585762, 60.00400026168219, 60.00009555895907, 60.00033720313464, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.120702, 5495.257, 600.953, 9.144301, 5495.472, 821.5845, 6.658758, 5470.603, 785.6296, 6.983048, 5485.923, 601.0499, 9.143292, 5495.714, 821.1716, 6.666337, 5472.587, 99.99953, 100.0, 99.5569, 99.83153, 100.0, 99.58585
8296.544600000001, 284.21102232910675, 283.2219666541743, 283.5134699411865, 37.739798929029654, 37.93734091398578, 37.94255985515904, 10684.053883385846, 10710.58514683085, 10719.0757683603, 232.5683937631975, 36.651779610150015, 44.73327913483445, 10688.391001093982, 10708.474681923428, 10719.061549204347, 0.9999904328880049, 0.9999955726517413, 0.9999887545355897, 60.003235651869176, 60.00299730365419, 60.00394706571689, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 596.3434, 9.213683, 5494.58, 594.7662, 9.235662, 5493.212, 828.0875, 6.584576, 5452.433, 779.338, 7.026808, 5476.19, 594.7935, 9.235885, 5493.294, 814.73, 6.731894, 5484.844, 99.9852, 99.96009, 99.21805, 99.65037, 99.96161, 99.79745
8298.894240000001, 284.15342796834864, 283.20726654602373, 283.50196928268775, 37.828910304536656, 37.995941121408684, 38.02985802701203, 10707.006489061869, 10722.094194462921, 10736.271850195471, 234.26074069851893, 29.964390990207903, 40.965266130171585, 10711.686597024855, 10720.438958685892, 10734.518392049664, 0.9999921949961198, 0.9999971826795385, 0.9999900263968283, 59.99774392161141, 59.99905691059615, 59.9964259843981, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.120344, 5495.32, 600.9725, 9.144485, 5495.591, 821.6622, 6.659126, 5471.28, 785.649, 6.982864, 5486.035, 601.0309, 9.14311, 5495.603, 821.1517, 6.66414, 5472.36, 99.99647, 100.0, 99.56003, 99.82854, 100.0, 99.57655
8301.222720000002, 284.20572269692695, 283.22741053351183, 283.4423997533329, 37.8195927116465, 37.99868491967248, 38.00480639232436, 10704.512269566521, 10720.695368184655, 10730.323438760544, 239.15078252720377, 27.047049733835905, 42.78897730644803, 10686.170267817843, 10718.673153628328, 10723.234789169, 0.9999905371641662, 0.9999980089585893, 0.9999860787523369, 60.003517395006305, 60.00329289175667, 60.00509555603709, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.5339, 9.120166, 5495.32, 600.9725, 9.144117, 5495.524, 821.7399, 6.657469, 5470.772, 785.6296, 6.982864, 5486.034, 601.0499, 9.143292, 5495.657, 821.092, 6.664323, 5472.249, 99.99942, 100.0, 99.55188, 99.8295, 100.0, 99.57864
8303.6236, 284.31290493121, 283.19081932114494, 283.5864245390768, 37.80057462555175, 37.944620979386144, 37.97527948796825, 10694.977867429814, 10716.866587270933, 10715.764339464313, 241.0439530261183, 27.49721019214587, 46.86168471606379, 10694.585865129324, 10717.005208736826, 10723.564431631161, 0.9999914116612577, 0.9999970797968332, 0.999990452994949, 60.01087787140129, 60.00435072629571, 60.0015037888803, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 608.882, 9.014156, 5488.61, 607.3344, 9.040967, 5490.903, 815.2757, 6.724288, 5483.22, 791.8047, 6.940576, 5491.624, 605.7233, 9.078095, 5494.272, 824.4719, 6.632826, 5466.295, 99.87828, 99.91718, 99.77828, 99.93121, 99.96728, 99.47031
8306.05536, 284.25678931006644, 283.28922640916534, 283.53281432680654, 37.82825678999774, 37.98382366867747, 37.99216239147074, 10699.08249522699, 10726.107687147785, 10736.145173114888, 237.64596722481474, 25.996672201009687, 40.73260258445134, 10702.517183111671, 10721.13438540851, 10730.485273458058, 0.9999898466192639, 0.9999971286430648, 0.9999919289936607, 60.00119744723332, 60.011462367861576, 60.00807534551792, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.12088, 5495.378, 600.953, 9.144485, 5495.578, 821.7205, 6.658574, 5470.491, 785.6296, 6.983048, 5485.923, 600.9927, 9.143841, 5495.546, 821.0721, 6.664506, 5472.3, 99.99637, 100.0, 99.5569, 99.83249, 100.0, 99.58176
8308.421, 284.30645632656785, 283.26781658591744, 283.54762306562446, 37.75146511413144, 37.95058093274219, 37.93363047660768, 10696.911313160246, 10704.5506749942, 10711.606278738378, 235.6473959101595, 26.415632856766024, 45.228976269329905, 10693.444321654833, 10705.118595479651, 10714.256677028308, 0.999991223383507, 0.999995709513786, 0.9999905718772732, 59.999565355012294, 60.007115885500845, 60.00405239690121, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 598.9064, 9.184415, 5495.39, 596.0697, 9.217243, 5493.614, 827.8352, 6.585496, 5452.77, 779.3185, 7.026624, 5476.36, 594.7935, 9.235702, 5493.467, 814.6306, 6.733176, 5484.501, 100.0, 99.97454, 99.22421, 99.65346, 99.96082, 99.8016
8310.79872, 284.3843899570435, 283.1891316543885, 283.47521384439966, 37.81490405574227, 38.0118264130234, 37.98827437569916, 10699.577092590585, 10723.215430460918, 10732.433225070154, 235.64431508599046, 30.208685017905736, 48.146088782205425, 10699.42808005619, 10717.998566183807, 10735.482581328914, 0.9999885252099528, 0.9999972681679572, 0.9999893606707476, 60.001252328382904, 60.00636627005858, 60.00153294509129, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4747, 9.121058, 5495.152, 600.9919, 9.14467, 5495.578, 821.8563, 6.658206, 5470.994, 785.649, 6.982864, 5486.205, 601.0309, 9.143658, 5495.546, 820.9926, 6.665238, 5472.645, 99.99542, 100.0, 99.55179, 99.83153, 100.0, 99.58378
8313.202280000001, 284.29525277098696, 283.26486098890155, 283.59363897652463, 37.794030338725065, 37.98958754953501, 37.98102606453053, 10698.729622241035, 10725.375367107203, 10718.78852480958, 237.14668781537966, 27.4407157117339, 48.78738965509115, 10706.227114219513, 10724.3913455156, 10736.882681473771, 0.999989371624196, 0.9999973169724974, 0.9999861593438364, 60.003616587164586, 60.00662192483567, 60.00725105947955, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4747, 9.120702, 5495.273, 600.953, 9.144485, 5495.473, 821.6622, 6.65839, 5470.61, 785.6296, 6.982864, 5486.034, 601.0309, 9.143292, 5495.6, 821.0522, 6.665055, 5472.534, 99.99943, 100.0, 99.54772, 99.8295, 100.0, 99.58493
8315.65588, 284.311027658893, 283.29961995120533, 283.5628086581956, 37.78828592638132, 37.9555801477555, 37.96884378521722, 10688.203441330461, 10716.668840763563, 10721.496725151193, 237.03762626102252, 25.677130368515463, 45.39461972193424, 10697.308184546564, 10705.694928268453, 10723.056471654476, 0.9999913236483683, 0.9999974211446035, 0.9999906263127761, 60.003603460385044, 60.00262984895345, 60.00295409710854, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 608.9214, 9.0138, 5488.778, 607.3344, 9.039862, 5490.904, 815.4698, 6.723367, 5483.169, 791.9406, 6.935428, 5492.596, 607.1157, 9.051066, 5492.225, 825.8635, 6.610486, 5462.466, 99.87648, 99.91626, 99.78868, 99.94783, 99.94216, 99.36411
8318.0058, 284.4207853914499, 283.33288513503436, 283.710810362304, 37.819970228954865, 37.97343729073553, 37.992563263766314, 10705.689433744888, 10721.011860465798, 10732.149614412137, 234.11095409818245, 25.575531481915277, 50.45259910883851, 10699.793658546116, 10717.194401956194, 10730.16507913654, 0.9999903061506692, 0.9999953196652658, 0.9999906814035286, 59.99573391483431, 59.99465822958968, 59.998994579210134, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.5142, 9.121058, 5495.314, 600.9919, 9.143932, 5495.585, 821.7399, 6.657653, 5470.94, 785.649, 6.982864, 5486.146, 601.0309, 9.143476, 5495.606, 821.0324, 6.665055, 5472.192, 99.99932, 100.0, 99.55483, 99.83153, 100.0, 99.5838
8320.4256, 284.33219605971595, 283.3086775112237, 283.68491038358906, 37.73630544954891, 37.8900390825491, 37.94219304652119, 10683.42393218128, 10702.457769341867, 10717.81613879374, 234.05534526249176, 25.610769697549586, 45.351489199816086, 10691.51477685611, 10710.037844152996, 10716.199199433351, 0.9999888827440753, 0.9999975312089069, 0.9999890814394983, 59.998064578708394, 59.99682433795586, 59.997399380361784, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 601.4101, 9.143723, 5495.692, 598.5405, 9.189797, 5494.997, 825.6028, 6.613844, 5456.75, 780.406, 7.023682, 5476.641, 595.0796, 9.234241, 5493.368, 814.3722, 6.73519, 5485.3, 100.0, 99.99538, 99.33248, 99.65856, 99.96326, 99.81614
8322.8186, 284.3651968178036, 283.2884167471089, 283.6345234966275, 37.800157391165136, 37.99959601345178, 37.96648100119063, 10706.97470139284, 10712.87913416569, 10730.200041656648, 237.18911327653313, 27.27056113126673, 43.49721128335901, 10699.22653318094, 10725.775012914502, 10721.878053081282, 0.9999900850707582, 0.9999968288984786, 0.9999898653499985, 59.995403700576276, 59.9971535806836, 59.99614071553026, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 601.9622, 9.129446, 5495.361, 600.8752, 9.14467, 5495.532, 821.7593, 6.657285, 5470.607, 785.649, 6.982864, 5486.035, 601.0118, 9.144023, 5495.604, 821.0522, 6.665971, 5472.704, 99.99881, 100.0, 99.54774, 99.83046, 100.0, 99.58693
8325.220200000002, 284.3693426848026, 283.3651900408643, 283.70534420684413, 37.79507723109018, 37.98285013811586, 38.01062152475775, 10710.332046623525, 10719.216677128232, 10727.587125785254, 238.62074638440026, 25.797631493021072, 46.97025512181989, 10706.62115779129, 10714.552143048853, 10726.021146685742, 0.9999932818355768, 0.9999957916074702, 0.9999890295369486, 59.9959243155974, 59.993077300569894, 59.98968894332557, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.5142, 9.120523, 5495.268, 600.9919, 9.143932, 5495.585, 821.7981, 6.657653, 5470.996, 785.649, 6.982864, 5486.087, 600.9927, 9.144023, 5495.497, 820.9926, 6.661759, 5472.073, 99.99752, 100.0, 99.54865, 99.83153, 100.0, 99.57544
8327.675000000001, 284.24741710103314, 283.3142464089736, 283.57511112974703, 37.770057921032375, 37.95611033834403, 37.94935452637701, 10693.846783136329, 10713.149675096636, 10719.60751264607, 236.53909309107894, 29.10120130166706, 44.64589991713865, 10700.141294484461, 10714.736993970793, 10723.510325513444, 0.9999916985503137, 0.9999969601524096, 0.9999907362179478, 59.99119246321068, 59.98886283646219, 59.98785658315376, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 608.9017, 9.013978, 5488.825, 607.3734, 9.040414, 5490.802, 815.4116, 6.724472, 5483.055, 791.96, 6.935244, 5492.648, 607.3637, 9.040474, 5490.998, 827.4341, 6.594005, 5456.851, 99.88028, 99.91626, 99.77537, 99.94881, 99.91982, 99.26815
8330.10468, 284.28985881402986, 283.21438154067084, 283.59073184590534, 37.817231272423996, 38.01460739648203, 37.98835540950568, 10704.876665088848, 10724.55969849373, 10735.13917201021, 233.49119179077934, 23.056531246734266, 49.041002111880516, 10708.895469995181, 10719.243525019543, 10730.089214576006, 0.9999907493540162, 0.9999955949576319, 0.9999892973139978, 59.98763106908922, 59.988401888495886, 59.98892972022875, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.120702, 5495.21, 600.9725, 9.144301, 5495.467, 821.7981, 6.65839, 5470.833, 786.6199, 6.975694, 5488.429, 601.0309, 9.143292, 5495.48, 821.1517, 6.66414, 5472.537, 99.99943, 100.0, 99.55585, 99.8658, 100.0, 99.57448
8332.48812, 284.3603353345283, 283.245032325003, 283.58811738276626, 37.78128000079542, 37.95527418173608, 37.95698609280233, 10694.91327736061, 10706.424823823905, 10724.49780130088, 233.95535775512417, 26.936816661261787, 49.262182131608824, 10699.064088631327, 10717.134836094883, 10720.731526799893, 0.9999900809734922, 0.9999969377334967, 0.9999893181966412, 59.98957562584387, 59.98548026851778, 59.98726462622306, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.2973, 9.129268, 5495.503, 599.4744, 9.166958, 5495.277, 823.7587, 6.628201, 5462.535, 796.0574, 6.897, 5495.407, 595.709, 9.229492, 5493.544, 814.0541, 6.73812, 5485.587, 100.0, 100.0, 99.40189, 99.99588, 99.96984, 99.81815
8334.84156, 284.1434921401087, 283.25735424187855, 283.6089924522915, 37.78988225590729, 37.98985675643509, 38.019617797633906, 10705.844259497857, 10723.062987461795, 10732.794609437553, 241.00342606158029, 32.64791732518643, 46.490191921204314, 10712.64731973665, 10717.061230915318, 10737.898145168447, 0.9999926044122832, 0.9999964006423041, 0.9999893342320054, 59.98405181223078, 59.98994332473365, 59.98672867926542, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 600.4244, 9.153183, 5495.677, 599.9413, 9.152774, 5495.605, 822.2834, 6.651394, 5470.545, 791.9018, 6.935979, 5492.589, 601.0499, 9.142927, 5495.615, 821.092, 6.664689, 5472.532, 100.0, 100.0, 99.54263, 99.94579, 100.0, 99.57547
8337.40012, 284.28516936831886, 283.2099122553465, 283.54209390356283, 37.796699505383174, 37.992369276890905, 38.004600699411526, 10706.2573922071, 10719.884815596353, 10727.74355214326, 237.94438029532466, 25.60011471151529, 44.85279569689919, 10702.59921079291, 10723.433642637154, 10732.662809100502, 0.9999886680400917, 0.9999960423900164, 0.9999900263524616, 59.98751675561832, 59.9854772160954, 59.98674412562839, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.5339, 9.120523, 5495.378, 600.9725, 9.145038, 5495.518, 821.7399, 6.657285, 5470.545, 791.9018, 6.935979, 5492.652, 601.0118, 9.142927, 5495.655, 821.0324, 6.665971, 5472.36, 99.99953, 100.0, 99.54565, 99.94675, 100.0, 99.58688
8339.855440000001, 284.17699304306143, 283.3252612230979, 283.5788521628862, 37.76443657940544, 37.942962870030975, 37.9352955502729, 10694.538141766947, 10713.442650781577, 10719.716521441489, 235.73776712323814, 27.20158264901147, 51.78614972741707, 10698.515145922867, 10717.544669007413, 10731.723877746756, 0.9999908800325905, 0.9999971786769862, 0.9999915978422959, 59.98029718377923, 59.983266339003876, 59.97418935571359, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 608.9017, 9.013978, 5488.836, 607.3539, 9.040046, 5490.748, 815.5669, 6.726312, 5483.279, 785.6879, 6.982497, 5486.259, 607.3828, 9.040109, 5490.989, 827.4142, 6.59254, 5456.905, 99.88048, 99.91517, 99.79472, 99.83156, 99.91684, 99.26815
8342.21996, 284.1644569201052, 283.1505526828441, 283.4724535350571, 37.78085684275939, 37.95483044977489, 37.98421886218598, 10699.654632530564, 10710.827287443686, 10727.057213362568, 240.63753700081793, 24.358468716388415, 47.68083131440471, 10702.884181013133, 10721.996248317935, 10734.70353523939, 0.9999911422553315, 0.9999964138343873, 0.9999897578898218, 59.983886602571665, 59.98363806699514, 59.97978739608163, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.120166, 5495.32, 600.953, 9.14467, 5495.593, 821.6428, 6.657285, 5470.941, 791.261, 6.943334, 5491.22, 601.0499, 9.143476, 5495.657, 821.0324, 6.664506, 5472.478, 99.99848, 100.0, 99.55486, 99.93227, 100.0, 99.58281
8344.60088, 284.17858206937063, 283.2434986164649, 283.52354388137644, 37.74489371521856, 37.927763714801834, 37.97268748029483, 10683.805595892383, 10702.548447242378, 10711.241421609693, 236.70790108369192, 26.10787131100824, 49.775288647179764, 10690.602356898327, 10701.918131418926, 10713.066245746477, 0.9999901132922588, 0.9999976726665483, 0.9999908186289228, 59.97679705268134, 59.989301728203145, 59.98308629985236, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.5142, 9.120523, 5495.455, 599.9608, 9.159774, 5495.591, 823.5452, 6.632803, 5463.372, 781.8818, 7.009341, 5480.224, 596.6628, 9.217073, 5493.925, 813.9745, 6.739768, 5485.981, 100.0, 100.0, 99.4509, 99.72376, 99.97877, 99.82446
8346.97688, 284.20537601103604, 283.2304691010235, 283.57446231039427, 37.8258251152231, 38.0063775238618, 38.01182685697904, 10698.994802868418, 10724.717638127884, 10730.231632299307, 237.35237605585644, 30.618450722160105, 47.95909398800654, 10699.754237157525, 10728.511852500877, 10724.903541586795, 0.9999903168929615, 0.9999964618114416, 0.999991214971719, 59.986276555848825, 59.98693345879418, 59.98661191574161, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 599.3598, 9.169423, 5495.854, 598.6962, 9.171562, 5495.774, 822.8269, 6.649186, 5469.368, 785.649, 6.982864, 5486.205, 601.0309, 9.14311, 5495.609, 821.3704, 6.66121, 5472.075, 100.0, 100.0, 99.51411, 99.8295, 100.0, 99.57548
8349.34368, 284.07631907826146, 283.17572527072105, 283.4829730491368, 37.80894504389437, 37.98066946569253, 38.0156561431569, 10701.445043566282, 10716.012970078873, 10724.914059299734, 230.13865458989858, 31.910777645526423, 48.83829403163554, 10702.195604864663, 10725.532252242163, 10730.694254285661, 0.9999924276682864, 0.9999945570738566, 0.999989780145617, 59.97894414903825, 59.980859442341036, 59.980959629302035, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.120702, 5495.21, 600.9725, 9.143748, 5495.48, 821.7981, 6.658574, 5470.494, 785.649, 6.983048, 5486.146, 601.0309, 9.143658, 5495.613, 821.1318, 6.665421, 5472.477, 99.99827, 100.0, 99.55486, 99.83249, 100.0, 99.58176
8351.74864, 284.10364714127405, 283.1862732728729, 283.47071590757486, 37.77955747592487, 37.94895061637717, 37.9404003805671, 10688.120175466982, 10712.855851041684, 10720.748085830513, 234.98802645056503, 30.91652715453222, 42.4330980958257, 10700.835324831804, 10708.822809015483, 10724.042707744868, 0.9999920845384105, 0.9999972653026317, 0.999988380402862, 59.98784164143122, 59.98316607673901, 59.97776468703828, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 608.882, 9.014156, 5488.668, 607.3928, 9.040783, 5490.793, 815.4698, 6.723183, 5483.283, 791.96, 6.935428, 5492.591, 607.3446, 9.040474, 5490.947, 827.4341, 6.59199, 5454.726, 99.87743, 99.91811, 99.77741, 99.94783, 99.91889, 99.25556
8354.20168, 284.35182948193886, 283.3462971334805, 283.60383762041715, 37.810945505511576, 37.97693615692096, 37.99867461251449, 10709.049206932743, 10713.909176316462, 10728.656652145455, 231.87473246854256, 24.90695169643095, 49.717457524179736, 10712.406941669551, 10722.916036051733, 10731.20906212321, 0.9999907752868118, 0.9999970131784425, 0.9999887571521053, 59.98365452424212, 59.98408090405996, 59.98215097009381, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.120702, 5495.152, 600.9725, 9.144854, 5495.526, 821.6039, 6.657469, 5470.657, 785.649, 6.982864, 5486.093, 601.0118, 9.143841, 5495.597, 821.2511, 6.665055, 5472.187, 99.99542, 100.0, 99.55178, 99.83153, 100.0, 99.58062
8356.61672, 284.30694825141336, 283.2375103931685, 283.58036313578566, 37.778124055504264, 37.96285610753801, 37.93592124612437, 10693.883025801597, 10711.253956459532, 10726.22845758963, 236.84987444281842, 27.085315968284704, 41.03548251956272, 10700.076398131032, 10716.949726512225, 10722.982360026424, 0.999989643310801, 0.9999969884100385, 0.9999925308902181, 59.98226518040918, 59.981516724010326, 59.98515406041432, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.12088, 5495.268, 600.9725, 9.14467, 5495.614, 821.7399, 6.65526, 5468.865, 793.4747, 6.920167, 5494.256, 598.0361, 9.188766, 5494.92, 812.6226, 6.737937, 5484.958, 99.99752, 100.0, 99.54369, 99.97488, 99.99478, 99.80991
8358.972240000001, 284.2120986671901, 283.22612835927606, 283.5054273918403, 37.83403135890209, 38.014571948759325, 38.00543112023201, 10704.195081864747, 10723.058048915245, 10728.330366750206, 239.0058141943282, 29.198929120198045, 43.494699562589176, 10705.045592778626, 10716.645775446532, 10731.339600970501, 0.9999917876899903, 0.9999971539860493, 0.9999912054264394, 59.98831684425891, 59.98937209511474, 59.98876709122762, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 597.2306, 9.191375, 5495.635, 597.0035, 9.194219, 5495.539, 824.1663, 6.630042, 5466.684, 793.1446, 6.931199, 5492.649, 600.9546, 9.144937, 5495.714, 821.5891, 6.659928, 5471.902, 100.0, 99.99934, 99.45086, 99.95414, 100.0, 99.57234
8361.39804, 284.21071081971155, 283.2397318533531, 283.53404066288493, 37.81387069726092, 37.96970674109982, 38.003994975426096, 10702.769233227884, 10722.14266823034, 10730.950315833454, 238.87743356589272, 29.04897644153425, 47.7450457330599, 10709.781010086092, 10724.248395915687, 10734.29322479533, 0.9999899180535506, 0.9999961480590491, 0.9999910774130172, 59.98577243875356, 59.98761934133141, 59.985461543710485, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.4944, 9.121058, 5495.43, 600.953, 9.144485, 5495.533, 821.6428, 6.657101, 5470.66, 791.9018, 6.935979, 5492.419, 601.0499, 9.143841, 5495.606, 821.1119, 6.664506, 5472.644, 99.99753, 100.0, 99.55085, 99.94886, 100.0, 99.57964
8363.72356, 284.19353354789905, 283.2488818310706, 283.466353296866, 37.78098561061897, 37.931884563017775, 37.950736205448095, 10686.255690527025, 10707.33641937209, 10708.999442518782, 240.38055108425397, 24.41347892277099, 44.04617454193624, 10690.141205759772, 10703.781416555763, 10710.316883567713, 0.9999902566429876, 0.9999972591381634, 0.9999912133979618, 59.98534887252308, 59.98704895879729, 59.98634225255905, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 608.9017, 9.013978, 5488.721, 607.3734, 9.040783, 5490.97, 815.5087, 6.724103, 5483.225, 785.6879, 6.98268, 5486.259, 607.3637, 9.040474, 5490.945, 827.4142, 6.592723, 5454.609, 99.87838, 99.91931, 99.78352, 99.83359, 99.91668, 99.25765
8366.1082, 284.36662225644295, 283.2131671298441, 283.48936985411285, 37.844582430790226, 37.99892449817667, 38.00955949171427, 10697.744247886883, 10721.284652066883, 10728.472376684076, 235.03655050244197, 19.33535561098188, 48.34394196763287, 10700.532467048217, 10722.538678577192, 10728.772857795851, 0.9999897340711351, 0.9999964655230751, 0.9999915642560931, 59.99082449059083, 59.993018832126495, 59.992902393922826, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 600 800], 5500.0, [], 602.5142, 9.12088, 5495.326, 600.9919, 9.144117, 5495.638, 821.7399, 6.656917, 5470.326, 791.9018, 6.935979, 5492.589, 601.0118, 9.144023, 5495.665, 821.1915, 6.664323, 5472.359, 99.99858, 100.0, 99.54365, 99.9509, 100.0, 99.57543
