TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10205.252240000002, 284.7535368186463, 283.7516571786357, 283.8953291745598, 37.650622323758896, 37.839451541208895, 37.81607142046926, 10666.431205852647, 10699.700482074466, 10700.501766882135, 230.7584245915341, 29.230768833669572, 50.78408986338309, 10665.16405184459, 10689.134018548146, 10703.38274914732, 0.9999892025799231, 0.9999985034883526, 0.9999922356994324, 60.01897121243754, 60.011749211187876, 60.02239494633126, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 602.0213, 9.134801, 5495.568, 799.5939, 6.872971, 5495.844, 583.2651, 9.38396, 5473.276, 613.5424, 8.929242, 5478.466, 592.5617, 9.266383, 5490.932, 581.245, 9.40673, 5467.914, 100.0, 100.0, 99.59731, 99.69379, 99.91884, 99.49855
10207.66752, 284.5394744061481, 283.6104373404441, 283.87395915517135, 37.71368192219619, 37.885346469221076, 37.91305439968874, 10687.080876778698, 10701.545757523916, 10712.834969075566, 230.91631914990285, 11.573227952500929, 41.713498594559496, 10685.699765327, 10703.441301649043, 10713.057825888798, 0.9999954834137054, 0.9999996425442234, 0.9999923107354367, 60.016972054760686, 60.023765791853414, 60.02330500061564, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.3837, 9.040391, 5491.04, 793.2903, 6.925098, 5493.474, 589.5546, 9.306097, 5486.759, 607.4838, 9.038825, 5490.767, 598.6656, 9.178722, 5495.67, 587.5076, 9.332382, 5482.922, 99.92257, 99.96596, 99.84269, 99.91553, 99.99985, 99.76848
10210.0784, 284.61349608301344, 283.51340912840953, 283.8607984364266, 37.730483643765524, 37.903728040341555, 37.8887957736043, 10668.078473122121, 10713.457378757508, 10727.334739626447, 234.09823147823863, 12.826582858032452, 40.972783328134796, 10697.89384711301, 10707.016995392198, 10716.07839024058, 0.9999956661377605, 0.9999990616790292, 0.9999931584535235, 60.01778584651589, 60.03152552488755, 60.023350509874504, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.4034, 9.040569, 5491.097, 793.2903, 6.925098, 5493.644, 589.5352, 9.306465, 5486.708, 607.5032, 9.03809, 5490.774, 598.7037, 9.178722, 5495.561, 587.5274, 9.330185, 5484.468, 99.92248, 99.96498, 99.84377, 99.91575, 100.0, 99.801
10212.50208, 284.4769960113668, 283.4628100928821, 283.8498515626453, 37.71507395965945, 37.91014073325876, 37.872431932093455, 10687.321781151333, 10712.641973416812, 10702.731894839319, 232.97770869260012, 29.677651818413324, 39.792003918346836, 10696.176876165853, 10700.394711146795, 10711.5492773304, 0.99999168581841, 0.9999977976402872, 0.9999929044315506, 60.0230798057296, 60.02693133037397, 60.024327379904435, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 613.7122, 8.926707, 5478.217, 787.0256, 6.972621, 5487.872, 595.8828, 9.220319, 5493.789, 602.0077, 9.121931, 5494.739, 602.2135, 9.134344, 5495.591, 591.1061, 9.284405, 5485.765, 99.68726, 99.86188, 99.97379, 99.99351, 99.99942, 99.85819
10214.89408, 284.673696918207, 283.5037647204229, 284.0511929493185, 37.70934899987102, 37.92979173960245, 37.903880575668154, 10684.959367309146, 10718.071215980237, 10735.724154496886, 238.32166213460187, 20.876547643902086, 43.9522820546008, 10693.066518964568, 10709.353004077922, 10709.578219872043, 0.9999902558120577, 0.9999989315191506, 0.9999908644422751, 60.03307753452864, 60.020492331550685, 60.025953064264336, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.3837, 9.040569, 5490.982, 793.2903, 6.925098, 5493.755, 589.5352, 9.305913, 5486.642, 607.5032, 9.03809, 5490.716, 598.6847, 9.178539, 5495.676, 593.5912, 9.251444, 5492.331, 99.92048, 99.96594, 99.84055, 99.91171, 100.0, 99.94271
10217.314400000001, 284.5186365967362, 283.60165198800655, 283.8509545567374, 37.693600461554425, 37.849090154409176, 37.848380619392636, 10690.42341949129, 10705.726529347658, 10714.103725079505, 235.65293358456165, 30.584762478021048, 47.722695583437144, 10682.54358352866, 10701.362280964388, 10715.924455861006, 0.9999902693252294, 0.9999965984722724, 0.9999881640386563, 60.02250395647892, 60.01696508658122, 60.02027341400523, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 602.9676, 9.119809, 5495.572, 799.555, 6.873708, 5495.9, 583.2845, 9.38396, 5473.283, 613.5424, 8.929242, 5478.628, 592.5426, 9.266931, 5490.88, 600.0725, 9.158419, 5495.762, 99.99871, 100.0, 99.59527, 99.69474, 99.91769, 100.0
10219.73816, 284.8389369706539, 283.5347862044157, 283.6652519694717, 37.71816988649419, 37.90661664855814, 37.90749907135829, 10694.748856482958, 10717.854708809355, 10721.755470432234, 238.61122949776654, 24.155768802292187, 48.39028607070861, 10696.048356774376, 10716.350639196531, 10727.803836705098, 0.999990272522765, 0.9999980798529003, 0.9999907455787, 60.02095221211869, 60.02143617532019, 60.02588608212731, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.4232, 9.040034, 5491.034, 793.2903, 6.925098, 5493.419, 589.5546, 9.306465, 5486.643, 607.5032, 9.03809, 5490.665, 598.7037, 9.179088, 5495.671, 593.8298, 9.248879, 5492.411, 99.92058, 99.96389, 99.84058, 99.91469, 100.0, 99.94554
10222.076920000001, 284.39791311240793, 283.52608361167887, 283.8758811433085, 37.73403725561786, 37.93554582101384, 37.92973364710333, 10682.588804033569, 10709.228936766245, 10718.813172903183, 232.80885084400074, 24.374844113567633, 50.16530345885485, 10707.480128414862, 10714.801553229798, 10716.46329932892, 0.9999899965497114, 0.9999970113817487, 0.9999905238596472, 60.02423380247294, 60.018567517150714, 60.01455729360886, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.364, 9.040391, 5490.93, 799.5939, 6.873155, 5495.842, 589.5352, 9.306649, 5486.529, 607.5032, 9.03809, 5490.775, 598.7228, 9.178539, 5495.604, 593.8298, 9.249246, 5492.399, 99.91858, 100.0, 99.83851, 99.9147, 100.0, 99.94532
10224.466400000001, 284.524094631463, 283.5275178729051, 283.8174244307077, 37.73165233338157, 37.926446629383655, 37.90579804098358, 10686.574373210324, 10704.92043889785, 10721.992324109924, 237.84672632256434, 23.029505816045457, 44.21816500762907, 10689.907124138532, 10708.497113003703, 10716.513742258498, 0.9999913302475666, 0.999995245119572, 0.9999922152218517, 60.01179057364362, 60.0172037200569, 60.01761334212509, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 613.6924, 8.925636, 5478.333, 805.9169, 6.816975, 5494.285, 595.8634, 9.220319, 5494.248, 601.231, 9.140685, 5495.633, 604.6169, 9.092523, 5494.419, 589.2969, 9.309675, 5487.839, 99.68935, 99.97963, 99.97788, 100.0, 99.97682, 99.84623
10226.8688, 284.5552260652433, 283.60267375430834, 283.849384825206, 37.70863207567894, 37.90380136475868, 37.88476195445748, 10679.013206783799, 10710.071366081203, 10712.278028591178, 230.9991586977344, 14.408490641900016, 47.960735469349856, 10684.760864591228, 10704.728864701632, 10722.123692072992, 0.9999899208464859, 0.9999984580505634, 0.9999919326969366, 60.01748246644404, 60.016810463462335, 60.0169611024327, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.4034, 9.039678, 5490.872, 799.6328, 6.873155, 5496.013, 589.5546, 9.306281, 5486.649, 607.4838, 9.038457, 5490.599, 598.7037, 9.179635, 5495.505, 587.9847, 9.329819, 5482.996, 99.91753, 100.0, 99.84165, 99.91577, 100.0, 99.77887
10229.24128, 284.53786145342195, 283.6268025454878, 283.912904924863, 37.65316551830253, 37.85856385627473, 37.84438513979611, 10677.819923170537, 10695.22417134193, 10692.377645284923, 234.65766800596703, 26.589696796258067, 45.18338619794076, 10669.910510741742, 10690.054735463045, 10694.212641509337, 0.9999937816703394, 0.9999979502330639, 0.9999911494521619, 60.011816565481766, 60.0163763628256, 60.015129809252464, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 605.5502, 9.08019, 5493.82, 796.2086, 6.901337, 5494.919, 585.0121, 9.367577, 5474.959, 613.3093, 8.933472, 5478.569, 592.638, 9.26547, 5490.938, 581.245, 9.406913, 5467.9, 99.96673, 99.99118, 99.65625, 99.69745, 99.91903, 99.49952
10231.640440000001, 284.50737184634494, 283.602759087334, 283.77402625264267, 37.71177541686212, 37.888456711226254, 37.919502841010555, 10683.900109913404, 10713.916489029318, 10713.903769732788, 230.18752221309205, 12.245457398510553, 46.21431727568438, 10688.118761424274, 10705.782579139504, 10705.751248127379, 0.999992709099323, 0.9999992118690448, 0.9999898258181477, 60.00884219169051, 60.006374772771835, 60.009039858092635, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.0682, 9.040569, 5491.138, 799.6133, 6.873339, 5495.844, 589.5352, 9.306465, 5486.523, 607.4644, 9.038457, 5490.657, 598.7228, 9.178722, 5495.668, 587.4678, 9.332748, 5482.861, 99.92048, 100.0, 99.83947, 99.91352, 100.0, 99.77175
10234.013640000001, 284.504321073055, 283.5199466858428, 283.8387413527954, 37.71766287334077, 37.923911802080994, 37.89589633749855, 10693.579538285278, 10700.560050608303, 10706.896138405784, 232.10945003845882, 13.731907168251382, 43.827258589069984, 10689.17595735393, 10705.667780808246, 10715.796977941027, 0.9999927923730353, 0.9999995306292024, 0.9999916898199686, 60.00739651766183, 60.00787348890696, 60.00611372392763, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.3837, 9.040391, 5491.034, 793.2903, 6.924914, 5493.651, 589.5546, 9.305913, 5486.47, 607.4838, 9.037906, 5490.656, 598.6847, 9.178905, 5495.611, 587.4678, 9.332565, 5482.861, 99.91953, 99.96904, 99.83962, 99.91469, 100.0, 99.77067
10236.40564, 284.54386665237445, 283.4951582222699, 283.8478111414184, 37.726314376786114, 37.90188265141305, 37.912879303620464, 10693.99177391768, 10708.688890634636, 10719.860542956247, 234.7959978518138, 23.030025518394723, 50.93974520147958, 10693.345702802659, 10716.509730836628, 10710.621453976448, 0.9999891353001837, 0.9999965253643968, 0.9999903438512256, 60.002118220341565, 60.00353131169603, 60.00868170207419, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 613.7122, 8.925993, 5478.333, 787.0062, 6.972806, 5487.813, 595.844, 9.220687, 5494.122, 601.1921, 9.140869, 5495.514, 605.0175, 9.079373, 5493.676, 593.8298, 9.248879, 5492.187, 99.6863, 99.86196, 99.97882, 100.0, 99.96464, 99.94541
10238.812680000001, 284.33765986178093, 283.5630274249177, 283.9058243155765, 37.721264534122724, 37.900647842941936, 37.91515976198222, 10686.304931501803, 10717.262244156473, 10719.325431168225, 235.3213665023609, 17.815367461036658, 45.163225689062074, 10696.646478807603, 10712.237675832133, 10718.424019732223, 0.9999902005583382, 0.9999989136438406, 0.9999927827392187, 60.00060464675772, 60.0016989677234, 60.00444173613228, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.4034, 9.040569, 5491.034, 793.2903, 6.924914, 5493.537, 589.5546, 9.306281, 5486.702, 607.4644, 9.038274, 5490.598, 598.6847, 9.178905, 5495.727, 590.7482, 9.283672, 5489.714, 99.92048, 99.97011, 99.84165, 99.91256, 100.0, 99.88923
10241.18344, 284.378597806871, 283.59257189293163, 283.84551835257366, 37.697321051615205, 37.87461619253487, 37.88492525972419, 10679.084103968888, 10703.513380471715, 10716.424251056305, 239.91784218790644, 27.367188169684596, 46.557348283080046, 10686.679331033616, 10706.995000464702, 10703.555801550221, 0.9999898982957856, 0.9999971351628117, 0.9999903365360909, 60.0030845897147, 60.00994819984648, 60.00365478501763, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.364, 9.040748, 5491.4, 794.0685, 6.918836, 5494.617, 587.0698, 9.337389, 5479.705, 610.6296, 8.971163, 5483.341, 594.1068, 9.253416, 5491.634, 599.8538, 9.159151, 5495.647, 99.92714, 99.98648, 99.74034, 99.7805, 99.93703, 100.0
10243.54744, 284.620279376019, 283.58392801221504, 283.8922125285751, 37.73398374419813, 37.904653121764866, 37.89466653486498, 10689.80555945755, 10714.688301817454, 10715.018600422918, 237.172725676028, 25.0303502198376, 42.60019123729353, 10693.519517194172, 10714.668158992221, 10719.841777797754, 0.9999918736869371, 0.9999970803314439, 0.9999921464788069, 60.003997114224276, 60.00265254996259, 60.00212037075422, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 603.9139, 9.087685, 5493.727, 795.1191, 6.910363, 5494.072, 588.8363, 9.310514, 5486.514, 607.5032, 9.038641, 5490.716, 598.7228, 9.178539, 5495.561, 593.8099, 9.249246, 5492.471, 99.97634, 99.98128, 99.83823, 99.91469, 100.0, 99.94662
10245.95276, 284.4241567737171, 283.63050456566623, 283.82501777189213, 37.70141966765554, 37.913483977743155, 37.921993591986066, 10692.711768665153, 10714.491685415509, 10719.641316927235, 231.75378554447812, 19.095284582668683, 41.91961803365575, 10693.62703185634, 10705.83061074722, 10717.369010476104, 0.9999913320933963, 0.9999980839108501, 0.9999911107928372, 60.004251642640874, 60.00353570685878, 60.00698271977823, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.364, 9.040034, 5491.086, 799.6133, 6.873339, 5496.013, 589.5546, 9.306281, 5486.692, 607.5032, 9.03809, 5490.716, 598.7228, 9.178539, 5495.517, 593.8497, 9.249246, 5492.405, 99.92058, 100.0, 99.84055, 99.91566, 100.0, 99.94761
10248.318440000001, 284.56807847465006, 283.4713811002675, 283.81495048760416, 37.71333846284119, 37.90398301887864, 37.894719528888174, 10690.011400682979, 10706.434637153863, 10709.232980853867, 237.4971757261826, 23.280309941005726, 44.806052209049994, 10696.78360819221, 10715.688424301074, 10715.673119059249, 0.9999929909426336, 0.9999986508094658, 0.9999893162126642, 60.002896199950456, 60.00314578912439, 60.00167771097143, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 613.7319, 8.926351, 5478.281, 805.8975, 6.817344, 5494.285, 595.844, 9.221055, 5494.18, 601.231, 9.140501, 5495.626, 605.0175, 9.079922, 5493.568, 587.5076, 9.332382, 5482.922, 99.68926, 99.97558, 99.97773, 100.0, 99.96854, 99.77186
10250.68944, 284.5413048867075, 283.6615711548112, 283.81780339443736, 37.71543829976239, 37.914518954313756, 37.918185187178224, 10685.212578621158, 10712.820929850835, 10717.238133838118, 227.06623862485526, 20.734501420030483, 40.970236015353294, 10687.742604741241, 10706.881768097917, 10717.179726491628, 0.9999913844872291, 0.9999980338515098, 0.9999904343982231, 60.000397484757976, 60.00506858603029, 60.00369203876417, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.4034, 9.039856, 5491.092, 799.5939, 6.873155, 5495.731, 589.5546, 9.306097, 5486.633, 607.5032, 9.038274, 5490.611, 598.7228, 9.178905, 5495.608, 593.7105, 9.252726, 5491.693, 99.92163, 100.0, 99.84066, 99.91278, 100.0, 99.93248
10253.005560000001, 284.3263713004638, 283.6254922678455, 283.768502434601, 37.65056780032196, 37.85682483385926, 37.818302545266896, 10671.426900126735, 10683.307930599396, 10699.558968742711, 228.99930807540795, 23.404606930997943, 39.922088261891986, 10665.69069081035, 10694.539552159536, 10697.435613492493, 0.9999927937854158, 0.9999979661407601, 0.9999924258979604, 60.00950065959319, 60.00902488494919, 60.0052673698618, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.4034, 9.040391, 5491.091, 799.5744, 6.872787, 5495.9, 589.5157, 9.306281, 5486.641, 607.5226, 9.032941, 5489.44, 597.9598, 9.198263, 5494.852, 585.1218, 9.369006, 5475.29, 99.92152, 100.0, 99.84053, 99.90871, 99.98995, 99.65342
10255.407720000001, 284.4344667865159, 283.6070791343565, 283.84830680934834, 37.6916329198832, 37.88360495475016, 37.88739022280258, 10681.344109301854, 10710.779860352479, 10708.594410897367, 231.5740142081304, 13.936478120871982, 43.62151475509836, 10686.788025086207, 10703.72410017353, 10712.570112959082, 0.999991015604988, 0.9999991036247413, 0.999989498112052, 60.01189710874126, 60.01218777959069, 60.008864677532806, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 601.0947, 9.142474, 5495.688, 793.7378, 6.918468, 5494.377, 585.1287, 9.353771, 5480.239, 610.1829, 9.002052, 5488.493, 597.235, 9.192054, 5495.455, 587.4081, 9.333481, 5482.915, 100.0, 99.98132, 99.72405, 99.87425, 99.99875, 99.77162
10257.813520000002, 284.47502351162865, 283.5348974149074, 283.8368612089969, 37.71138046518962, 37.89159128294095, 37.901501137776215, 10685.885093739493, 10707.601764853762, 10709.193455658115, 227.55933999449735, 11.203026217602655, 39.38591149478452, 10686.811011102456, 10705.464138426738, 10711.329582347103, 0.999992923351292, 0.9999994366060906, 0.9999931304407902, 60.01112174793355, 60.00912519210713, 60.00347697679358, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.3837, 9.040213, 5491.202, 794.6716, 6.91902, 5493.536, 589.5352, 9.306281, 5486.582, 607.5032, 9.038274, 5490.703, 598.6656, 9.17927, 5495.509, 587.5076, 9.332382, 5483.035, 99.91952, 99.97133, 99.83947, 99.91566, 100.0, 99.77186
10260.16712, 284.4547150946442, 283.46235462805214, 283.88118938970223, 37.71838195774505, 37.87699321952621, 37.91282633498076, 10686.946666244821, 10703.387267487908, 10720.014768831641, 236.6037923769518, 23.65688024811152, 46.20467078712886, 10689.168815742576, 10705.693435325402, 10711.222755719096, 0.999992156318389, 0.9999961172250079, 0.999988160723084, 60.00762431262054, 60.00342367139198, 60.005730582510104, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 613.6727, 8.926529, 5478.217, 787.0256, 6.972806, 5487.648, 595.7858, 9.221607, 5494.24, 601.2115, 9.140685, 5495.567, 604.9794, 9.079922, 5493.458, 593.8497, 9.248879, 5492.465, 99.6904, 99.85887, 99.97747, 100.0, 99.96458, 99.94653
10262.52376, 284.45675797671385, 283.6077251553419, 283.90365021627474, 37.71893816670287, 37.89066994261288, 37.89806414852595, 10679.020782336791, 10712.546576274743, 10715.331862887728, 232.2442400070804, 18.417172731838036, 46.025378443904515, 10688.365863815447, 10705.98831104143, 10717.974041246773, 0.9999916888002873, 0.9999989241403063, 0.9999920871313178, 60.0103603170651, 60.00288991251809, 60.00414899558242, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.4429, 9.039498, 5490.981, 793.3098, 6.925098, 5493.591, 589.5546, 9.306465, 5486.582, 607.4644, 9.038641, 5490.774, 598.7228, 9.178905, 5495.613, 587.5076, 9.332748, 5482.981, 99.92057, 99.96904, 99.84258, 99.91374, 100.0, 99.77395
10264.95152, 284.45512162293346, 283.4879459336386, 283.7926710115959, 37.70790976596889, 37.93776479668721, 37.92054154063878, 10672.568040891187, 10706.678005480406, 10716.281061799034, 238.50343252213133, 26.03342413019709, 47.55260320206139, 10685.18539907854, 10713.36776801264, 10710.717474300931, 0.9999890336413028, 0.9999964130537062, 0.9999920099817505, 59.9981368835025, 59.99419548217882, 60.00554404074441, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.4034, 9.039678, 5491.144, 793.3098, 6.924914, 5493.645, 589.5352, 9.306465, 5486.759, 607.5032, 9.038457, 5490.606, 598.7037, 9.178905, 5495.671, 593.8497, 9.24833, 5493.197, 99.92248, 99.96701, 99.84269, 99.91458, 99.99982, 99.95389
10267.348440000002, 284.3354857690501, 283.4490916269712, 283.8062228785756, 37.745707637537606, 37.89971713770319, 37.93705649004729, 10682.085043950132, 10710.975260826714, 10713.500774118053, 234.624580032405, 26.58211675543498, 48.0746324641299, 10692.176831961786, 10704.76980838564, 10720.605712823724, 0.9999893663226013, 0.9999946020707371, 0.9999873149288194, 60.0017461304209, 59.99664868163101, 60.00409967374818, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 601.0947, 9.142474, 5495.666, 799.6133, 6.873155, 5495.842, 583.2457, 9.378437, 5475.494, 612.6491, 8.957741, 5484.489, 594.679, 9.231136, 5494.041, 596.1559, 9.215919, 5493.695, 100.0, 100.0, 99.61969, 99.77929, 99.96831, 99.97757
10269.778320000001, 284.3730786772159, 283.524471932254, 283.6951465017396, 37.748084986623006, 37.90556752676675, 37.925264503812215, 10692.167353679482, 10706.725205357483, 10715.815861856261, 226.91431483457745, 21.173417839670947, 47.48799434921676, 10686.17343999385, 10704.711641106844, 10722.227631113336, 0.9999896745290031, 0.9999974002238018, 0.9999913252386344, 59.99976058906108, 60.00090149372402, 59.99683800085361, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.3443, 9.039856, 5491.202, 796.2281, 6.901521, 5495.48, 589.5352, 9.306465, 5486.694, 607.5032, 9.038457, 5490.669, 598.7419, 9.178357, 5495.621, 593.8497, 9.248513, 5492.472, 99.91963, 100.0, 99.84151, 99.91385, 99.99987, 99.94664
10272.16912, 284.50197332549277, 283.64761477828694, 283.91502313909825, 37.6995383389308, 37.88535883675508, 37.89907112370414, 10675.84866181816, 10705.517914484175, 10713.800572811037, 227.0808166940751, 21.720572412486945, 48.282333827570255, 10678.778208511203, 10701.495502314849, 10713.841200111468, 0.9999912996887131, 0.9999978224462467, 0.9999927507504119, 60.00402331102751, 60.00474402689998, 60.007121398437384, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 611.5041, 8.958832, 5480.354, 805.2166, 6.819738, 5494.286, 595.0287, 9.231363, 5493.816, 601.2892, 9.139399, 5495.514, 604.9984, 9.080469, 5493.508, 587.5076, 9.332016, 5482.861, 99.74186, 99.97966, 99.9711, 100.0, 99.96551, 99.77406
10274.570240000001, 284.46533624913303, 283.5627814037801, 283.83268828625796, 37.711138379787094, 37.901954024460856, 37.931834026574506, 10699.45147987757, 10710.428432184533, 10727.601061050738, 235.8938691492599, 22.27774956362373, 43.74519411495021, 10696.142326942661, 10711.495666721607, 10724.287702483432, 0.999990281960315, 0.9999974411630007, 0.9999919342942735, 60.00938377360397, 60.00733182598886, 60.00847410181525, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.3837, 9.039678, 5490.987, 799.6328, 6.872787, 5495.789, 589.5352, 9.306649, 5486.583, 607.5226, 9.037722, 5490.664, 598.7228, 9.178539, 5495.561, 593.8298, 9.249246, 5492.479, 99.91858, 100.0, 99.84255, 99.91564, 100.0, 99.94651
10276.9734, 284.40539045909196, 283.52439790272774, 283.7912948993165, 37.723846606078546, 37.88613082690338, 37.889389030708855, 10681.116945962704, 10705.735741145847, 10703.239307671465, 233.91976234179663, 6.630402759201388, 39.07678323371147, 10679.744851944648, 10701.586264919937, 10700.726644370427, 0.999993088936143, 0.9999996101313329, 0.9999879669558099, 60.00889821189454, 60.00878025447717, 60.00981579489577, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.4034, 9.040034, 5491.045, 799.6133, 6.873155, 5495.785, 589.5352, 9.306281, 5486.582, 607.5226, 9.038457, 5490.708, 598.7037, 9.178905, 5495.553, 587.4877, 9.332932, 5482.921, 99.92153, 100.0, 99.83851, 99.9147, 100.0, 99.77272
10279.353480000002, 284.27382792294196, 283.6458151069343, 283.7768346432294, 37.689127438846974, 37.86611240898019, 37.90302397306189, 10693.06550273008, 10706.892373986055, 10720.722400379407, 238.8610807456978, 27.975458194611747, 45.08563177840006, 10683.437825942085, 10712.202745088414, 10716.392126035053, 0.9999903513367507, 0.9999972552218561, 0.9999911689318498, 60.007222576406626, 60.00447782352978, 60.00415593319836, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 601.0947, 9.142474, 5495.661, 793.3098, 6.92473, 5493.761, 583.2457, 9.383776, 5473.217, 613.5229, 8.929242, 5478.613, 592.7906, 9.263096, 5492.259, 583.1933, 9.379261, 5475.888, 100.0, 99.97011, 99.59638, 99.69446, 99.93031, 99.61443
10281.746360000001, 284.4175897292314, 283.5393266901295, 283.76476004522107, 37.72370741790707, 37.884466338820445, 37.886950437578946, 10682.00606052144, 10712.954275396472, 10715.804121268631, 227.90139745532724, 12.872598720080987, 38.48134778890926, 10683.524803744169, 10701.997280123116, 10708.631036695066, 0.9999926265544956, 0.9999989462278137, 0.9999911947363079, 59.99953821931967, 60.0000504048116, 59.995183660569516, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.4034, 9.040748, 5491.092, 799.5939, 6.877207, 5495.703, 589.5352, 9.306649, 5486.522, 607.4644, 9.038457, 5490.591, 598.7037, 9.178905, 5495.496, 587.4678, 9.332932, 5482.854, 99.91942, 100.0, 99.83936, 99.91577, 100.0, 99.77078
10284.2302, 284.43299866184293, 283.569512988268, 283.81261527087054, 37.74266817050944, 37.90241555542578, 37.93265605264859, 10681.884046302544, 10706.417091736954, 10714.863502421882, 241.61733208756482, 25.743745878861773, 49.20821453983535, 10684.016481640901, 10703.126139294003, 10720.011867391462, 0.9999889155951525, 0.9999967835120761, 0.9999861872596795, 59.99372330903899, 59.98829468576066, 60.001909783437796, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 609.4932, 8.997024, 5485.979, 789.7883, 6.951992, 5489.807, 594.1163, 9.24388, 5492.76, 601.2698, 9.13995, 5495.678, 604.9984, 9.079922, 5493.561, 593.8298, 9.249063, 5492.412, 99.8285, 99.90987, 99.95234, 100.0, 99.96461, 99.94556
10286.62044, 284.3867311929456, 283.5668395838919, 283.7183204140905, 37.691230532651396, 37.912117953007424, 37.895732777226, 10686.976465277836, 10710.603218799766, 10711.525530204812, 229.28477646682222, 10.4619253802216, 42.24003413099945, 10689.870808791604, 10707.084403416546, 10714.692007104113, 0.9999918401651493, 0.9999989320556464, 0.9999927999250025, 59.997781209279175, 59.98860545218812, 60.00386859874099, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.3837, 9.041105, 5491.04, 793.2903, 6.925098, 5493.648, 589.5352, 9.306097, 5486.529, 607.4255, 9.03809, 5490.599, 598.7228, 9.17927, 5495.512, 587.4877, 9.332748, 5482.807, 99.91932, 99.97013, 99.84066, 99.91577, 100.0, 99.77283
10288.999440000001, 284.526917576996, 283.5807054278134, 283.84388306121247, 37.73982087074468, 37.91907396333756, 37.92726970631356, 10693.182801814753, 10715.352918720582, 10725.195157099271, 240.32971565142088, 19.674249557368967, 47.93417436344953, 10696.039663352434, 10709.27295511894, 10717.989074770963, 0.9999923705277092, 0.9999977946773312, 0.9999909875497234, 60.002912189995996, 60.00374567707864, 60.0036097584218, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.3443, 9.039856, 5490.924, 793.3098, 6.925098, 5493.703, 595.8828, 9.220319, 5494.183, 607.5032, 9.037722, 5490.546, 598.7228, 9.179453, 5495.561, 593.8298, 9.248879, 5492.465, 99.91848, 99.96806, 99.97788, 99.91471, 100.0, 99.94761
10291.38248, 284.5421074393538, 283.53595317453454, 283.7908831858925, 37.75136391042096, 37.93123472153803, 37.9278985312693, 10689.386109239927, 10714.04896426732, 10716.63165347106, 241.8919001275408, 33.972482924772976, 46.931375103352366, 10695.307399707142, 10709.89788338642, 10718.169565290824, 0.9999907485505043, 0.9999951478668739, 0.9999915299659317, 59.99722930803175, 60.00001988108432, 60.00287511310022, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 601.075, 9.142832, 5495.661, 799.5939, 6.873155, 5495.954, 602.2305, 9.125337, 5495.24, 613.5618, 8.929242, 5478.629, 592.5045, 9.267114, 5490.821, 600.0327, 9.163179, 5495.776, 100.0, 100.0, 99.99701, 99.69365, 99.91753, 100.0
10293.76012, 284.5083679098265, 283.551151777527, 283.8000525303121, 37.738063005626366, 37.93451246251539, 37.9306630250744, 10694.376463016324, 10717.512035314767, 10711.633000707365, 237.27344836145585, 22.72409423457293, 47.243554045558994, 10693.0602813971, 10713.589620064819, 10723.241909823026, 0.9999913342877119, 0.9999974512672253, 0.9999912342805768, 60.00152529346903, 60.004826691283014, 60.01009813920701, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.3837, 9.040569, 5491.034, 793.2708, 6.925098, 5493.701, 595.7858, 9.220687, 5494.173, 607.4644, 9.037906, 5490.495, 598.6847, 9.179088, 5495.503, 593.8497, 9.248696, 5492.526, 99.92048, 99.96904, 99.97761, 99.91067, 100.0, 99.94664
10296.19728, 284.4064152981909, 283.60481968232415, 283.8444014779804, 37.713985853646356, 37.886969714479534, 37.89363524680526, 10688.926144641506, 10707.714122377838, 10707.032032140245, 231.2687923928761, 19.76987771553752, 42.93936317267617, 10688.209792541209, 10710.01062149719, 10710.979328420512, 0.9999929323792777, 0.9999986622021402, 0.9999911487159521, 60.007355667891105, 60.00531690119274, 60.009855483733645, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 600.6609, 9.158001, 5495.62, 791.442, 6.944071, 5491.393, 594.0969, 9.245169, 5489.74, 602.8815, 9.12138, 5495.365, 604.7123, 9.082113, 5493.702, 587.4877, 9.332382, 5482.679, 100.0, 99.92702, 99.92707, 99.9993, 99.96884, 99.76845
10298.59756, 284.53891888359254, 283.5790713586244, 283.8081825867144, 37.756921620635936, 37.93974203493145, 37.911032581076476, 10692.93726795293, 10719.523014104885, 10719.097537622685, 235.24939926072966, 21.757321924846337, 45.84506671603458, 10693.635629265396, 10713.409617489267, 10716.603919434872, 0.9999907539670168, 0.9999975502135675, 0.9999936654264254, 60.01152581001959, 60.00974175406059, 60.008206195652264, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 599.2021, 9.171565, 5495.843, 792.6094, 6.927493, 5493.701, 595.2617, 9.22897, 5494.017, 607.5032, 9.037906, 5490.657, 598.6847, 9.178905, 5495.668, 593.8298, 9.248879, 5492.519, 100.0, 99.96585, 99.97427, 99.91363, 100.0, 99.9475
10300.969120000002, 284.46775326810354, 283.5630878234717, 283.82080730199897, 37.699130056702, 37.91085328075974, 37.901678152902974, 10685.923240892662, 10707.60056051904, 10713.73691725501, 237.8480005632391, 14.491270271559642, 39.58926260433145, 10680.303613777496, 10707.279985677424, 10716.150162953849, 0.999994638687548, 0.9999991457171051, 0.9999921743934473, 60.01592193313486, 60.014257828017, 60.012021122058705, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 601.075, 9.14301, 5495.661, 793.2903, 6.925283, 5493.648, 589.5157, 9.306097, 5486.635, 607.4838, 9.038274, 5490.546, 598.7037, 9.17927, 5495.608, 587.4877, 9.332199, 5482.801, 100.0, 99.97008, 99.84165, 99.9155, 100.0, 99.77188
10303.3402, 284.24597672154124, 283.6213572660355, 283.9251473603366, 37.65625774266729, 37.850884370959214, 37.85620569384298, 10674.920069928703, 10698.135433572945, 10704.33535680942, 244.06271960943923, 29.39132353855439, 40.33319831916984, 10676.93977294724, 10705.887364944567, 10711.55042187707, 0.9999913886693635, 0.9999963050922585, 0.9999884727926078, 60.01437275058019, 60.0108794091056, 60.01266528515927, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.3837, 9.040034, 5491.039, 799.6133, 6.873155, 5495.955, 583.2457, 9.383776, 5473.334, 613.5035, 8.930161, 5478.519, 592.5617, 9.2662, 5490.939, 581.2847, 9.406179, 5468.021, 99.92057, 100.0, 99.59839, 99.69272, 99.91783, 99.50172
10305.802800000001, 284.5413713618921, 283.5385006515994, 283.6924626205658, 37.718657543255524, 37.892095219708686, 37.91026273856912, 10680.946614600083, 10712.50588087622, 10715.172943351432, 229.59994855325567, 9.11185460300112, 41.55969535331269, 10684.746697269582, 10714.437501819419, 10709.441215467124, 0.9999931051505763, 0.9999991260196791, 0.9999923510687938, 60.01587609283865, 60.014936900971136, 60.01439759137112, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 601.075, 9.142832, 5495.667, 793.2903, 6.924914, 5493.643, 589.5546, 9.306465, 5486.7, 607.5032, 9.038641, 5490.604, 598.6847, 9.179453, 5495.603, 587.4678, 9.332932, 5482.801, 100.0, 99.96594, 99.83949, 99.91375, 100.0, 99.77286
10308.16796, 284.49077511884263, 283.595287312526, 283.87461526459157, 37.74729581971838, 37.9310845280822, 37.92972328143097, 10688.67677566082, 10714.551385930352, 10718.578706267543, 239.7153355299331, 21.994983028007482, 47.138997735755765, 10693.901647405695, 10720.306915516207, 10718.026647329132, 0.9999917278401923, 0.9999978848860251, 0.9999907650652488, 60.01711751582677, 60.009838424222565, 60.009866467281405, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 601.0947, 9.142653, 5495.661, 799.6133, 6.872971, 5495.871, 590.4087, 9.286953, 5489.542, 604.9011, 9.081481, 5494.333, 602.2516, 9.11736, 5494.88, 591.1856, 9.284771, 5490.664, 100.0, 100.0, 99.89334, 99.97165, 99.99046, 99.88822
10310.507880000001, 284.50921583249874, 283.53119298597375, 283.82661513187617, 37.71338560267617, 37.91201393404709, 37.89310471148337, 10682.227809259413, 10702.37398597222, 10707.944206055457, 237.30018753328977, 15.91238359685076, 40.610037384409225, 10688.946122559373, 10706.05205074601, 10709.276594131135, 0.9999920468724879, 0.9999987674212115, 0.9999904839782845, 60.01625682581906, 60.01390674724726, 60.01166713210589, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 596.5406, 9.210828, 5495.407, 802.9208, 6.849578, 5495.58, 591.4957, 9.280695, 5487.703, 606.9983, 9.040848, 5490.871, 598.761, 9.178722, 5495.503, 587.4678, 9.332565, 5482.808, 99.99569, 100.0, 99.87908, 99.91752, 100.0, 99.77177
10312.93656, 284.5227661501973, 283.60149225432883, 283.85462447429916, 37.73541137652268, 37.91650369913935, 37.90371648226459, 10693.249195310345, 10712.136624829705, 10721.602520860495, 235.0660390566627, 21.053039236309587, 41.759400801392076, 10684.79188179516, 10712.52283186071, 10715.22776924106, 0.9999913169714051, 0.9999976900930386, 0.9999921920238145, 60.011703234752105, 60.008948245683804, 60.01359446150473, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 601.1144, 9.142832, 5495.829, 799.5939, 6.872971, 5495.954, 589.5546, 9.306833, 5486.635, 607.5226, 9.037538, 5490.769, 598.7037, 9.178722, 5495.611, 593.8298, 9.248513, 5492.406, 100.0, 100.0, 99.83729, 99.9116, 100.0, 99.94544
10315.439120000001, 284.39174982983076, 283.5442125545752, 283.8391757013986, 37.68809412937482, 37.90685481593741, 37.87528369314579, 10687.796706203368, 10694.230747101077, 10718.077735962688, 241.28840752534506, 28.850344195169086, 49.605128114644685, 10683.610836298347, 10700.243122633294, 10718.553174060664, 0.999991861463494, 0.9999949796918932, 0.9999893281147303, 60.00857194708151, 60.01137255760342, 60.01154605210334, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 607.4034, 9.039856, 5491.207, 793.2903, 6.92473, 5493.591, 583.2457, 9.38396, 5473.327, 613.5424, 8.929242, 5478.407, 592.5426, 9.266565, 5490.88, 600.152, 9.156954, 5495.824, 99.91858, 99.96596, 99.59527, 99.69071, 99.91769, 100.0
10317.89348, 284.41719223834156, 283.5032794500327, 283.69119604946627, 37.72659406791009, 37.93290332976666, 37.91343602993887, 10694.879304988921, 10712.151798563062, 10716.953719487572, 236.3379152247344, 22.361591608650997, 44.0551410830667, 10686.983460945485, 10711.954577976807, 10723.423749665451, 0.9999909073554144, 0.9999972553597998, 0.99999060808374, 60.01360811763354, 60.01417517795053, 60.01178547901444, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 601.075, 9.143188, 5495.713, 799.5939, 6.872787, 5495.955, 589.5157, 9.306833, 5486.635, 607.5226, 9.038274, 5490.611, 598.7419, 9.178539, 5495.505, 593.8099, 9.249246, 5492.525, 100.0, 100.0, 99.8404, 99.91575, 100.0, 99.94761
10320.35288, 284.2906489433475, 283.56471637248944, 283.76848077038085, 37.725260541560814, 37.90850045687356, 37.90322740726379, 10679.168309826146, 10702.541798854589, 10718.416309842725, 232.90115619235075, 22.46974792801666, 47.67754865428349, 10688.870323270734, 10712.440101641489, 10706.149513294626, 0.9999903799228743, 0.9999977907271799, 0.9999905277749713, 60.01340581269916, 60.01697007422067, 60.02127082993155, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 601.0947, 9.142832, 5495.719, 793.3098, 6.925283, 5493.344, 590.4475, 9.286401, 5489.727, 604.8234, 9.082768, 5493.832, 602.2708, 9.11736, 5494.881, 589.2372, 9.310408, 5483.574, 100.0, 99.96804, 99.88275, 99.97139, 99.99557, 99.80534
10322.86952, 284.3273195600267, 283.59879090423993, 283.8696839377794, 37.72410794931382, 37.894962414509465, 37.91764748388965, 10696.024704530395, 10712.397687924164, 10715.26966477561, 240.64023117704778, 24.42104724699493, 45.050632907915315, 10691.810783671726, 10711.339408007723, 10719.107925062426, 0.9999919104316085, 0.9999984094413163, 0.9999899976406326, 60.02424622549982, 60.02419647366094, 60.02303866561093, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 600], 5500.0, [], 596.6392, 9.202797, 5495.614, 790.6054, 6.943334, 5492.449, 590.8552, 9.298366, 5486.65, 607.4644, 9.038641, 5490.604, 598.7228, 9.178539, 5495.566, 593.7303, 9.249246, 5492.399, 100.0, 99.94623, 99.84666, 99.91361, 100.0, 99.94544
