TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11402.572960000001, 279.85140406941497, 278.95553873973273, 278.8210614806891, 38.37898839985449, 38.59353544536597, 38.53699894205295, 10691.066839942829, 10720.330143504021, 10703.606932638268, 235.1522723947196, 20.139105045666838, 39.0425650290008, 10689.743897098335, 10724.659948751296, 10707.30460323996, 0.9999928921951705, 0.9999975512251593, 0.9999926893934346, 60.00087496047534, 60.00400781500882, 60.003997103843574, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 599.3795, 9.168888, 5495.773, 795.6833, 6.909073, 5494.26, 595.6499, 9.228786, 5493.337, 607.2701, 9.04195, 5490.948, 792.3505, 6.932786, 5493.274, 593.7502, 9.250894, 5492.33, 100.0, 99.97918, 99.96622, 99.91799, 99.95324, 99.94601
11404.982000000002, 279.8628538502359, 279.05549563666244, 278.8716938826513, 38.36403656961648, 38.57581203840031, 38.53411442285564, 10685.31109929966, 10722.70752729356, 10707.181117701091, 232.04323273422915, 15.140959075532464, 42.191352935433315, 10696.113671684361, 10713.24433711801, 10706.159269410386, 0.9999925076987959, 0.9999986123386991, 0.9999933489867108, 60.00110201820641, 59.99914551494032, 59.996709990557555, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.593, 9.11856, 5495.128, 793.7767, 6.921046, 5493.833, 594.5628, 9.238542, 5493.155, 607.2701, 9.041399, 5490.798, 792.3505, 6.932604, 5492.998, 593.7303, 9.250527, 5492.329, 99.99689, 99.97245, 99.95908, 99.91619, 99.96228, 99.94405
11407.43036, 279.80863774530894, 278.9551782213563, 278.85692426970763, 38.32223764302563, 38.578860574850026, 38.51008024259854, 10686.47629651973, 10715.94002216174, 10707.434589809305, 231.48551801337953, 19.156746446901252, 39.59070003733632, 10688.797624424336, 10718.441836171083, 10708.220867485526, 0.9999936327419052, 0.9999987132195451, 0.9999916914392288, 59.994072602512745, 59.99377325055982, 59.99131654639262, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 608.9609, 9.01255, 5488.402, 787.4926, 6.969306, 5488.229, 588.2151, 9.323215, 5484.148, 600.9979, 9.143811, 5495.584, 798.607, 6.881469, 5495.855, 600.0923, 9.158968, 5495.81, 99.87259, 99.8705, 99.7972, 100.0, 100.0, 100.0
11409.811520000001, 279.75187144791266, 279.00451216586833, 278.91039501283666, 38.35511627320856, 38.58163979285303, 38.5256273110085, 10687.184482782068, 10720.161645474525, 10700.000509010177, 235.98840874578855, 21.77715659345222, 50.919602767889046, 10689.361020477754, 10717.461310451514, 10709.86089702987, 0.9999926895533278, 0.9999983123122052, 0.9999931504478174, 59.99495217704703, 59.990749174184444, 59.99945295754003, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6127, 9.118382, 5495.227, 793.7767, 6.921415, 5493.833, 594.5822, 9.238358, 5493.163, 607.2701, 9.041583, 5490.897, 793.1898, 6.923107, 5494.069, 593.7105, 9.251077, 5492.316, 99.99678, 99.97136, 99.95922, 99.91799, 99.97319, 99.94383
11412.17364, 284.388542309767, 283.43751145250326, 283.60949369504453, 37.7207493497085, 37.9017909650604, 37.90883688863956, 10683.00742764389, 10708.462391746834, 10705.733384700132, 238.90129188565754, 21.817446111253048, 55.40044349891468, 10696.239826753468, 10707.750201408513, 10698.067294145148, 0.9999857273421483, 0.9999976172614994, 0.9999882034815227, 59.9904752280317, 59.9925792572683, 59.99190915074306, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.5536, 9.120344, 5495.268, 793.7378, 6.921415, 5494.363, 594.6793, 9.229706, 5494.192, 609.2509, 9.007384, 5486.139, 801.7925, 6.848779, 5495.695, 589.3962, 9.308027, 5483.704, 99.99753, 99.97464, 99.97795, 99.84322, 100.0, 99.81536
11414.638840000001, 284.7003965042416, 283.44518695236667, 283.58624528775545, 37.72530636599025, 37.939669782984645, 37.907433277901745, 10704.522891840305, 10714.179186738333, 10721.095834364545, 242.54333508624882, 21.33172050946814, 53.813749374295185, 10695.063204859336, 10709.713750262521, 10714.002061902767, 0.9999869766369226, 0.9999979872577444, 0.9999866785715475, 59.985010409830124, 59.989215309082404, 59.98964399275779, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 597.8417, 9.182451, 5495.984, 796.7534, 6.900416, 5494.693, 596.3875, 9.220503, 5493.797, 607.3867, 9.041583, 5490.903, 798.5688, 6.882017, 5495.903, 593.6509, 9.251444, 5492.383, 100.0, 99.98706, 99.97573, 99.9201, 100.0, 99.94503
11417.007920000002, 284.5740604653893, 283.55476620919114, 283.73182323397987, 37.73320922620492, 37.91082385741496, 37.87615426442196, 10696.178313041466, 10710.18298824165, 10710.082276387655, 232.6330691606122, 13.602744193503895, 54.93649589277993, 10700.482243472241, 10702.566589490356, 10710.741309983257, 0.9999895729415396, 0.9999985904433113, 0.9999855207728104, 59.98562720143036, 59.98989860154003, 59.98421927148679, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.593, 9.119095, 5495.285, 800.0608, 6.869287, 5495.854, 594.5822, 9.238358, 5493.154, 607.3284, 9.04195, 5491.111, 798.5498, 6.881834, 5495.578, 587.428, 9.333481, 5482.788, 99.99784, 100.0, 99.95906, 99.91892, 100.0, 99.76933
11419.466120000001, 284.6103828657359, 283.4174294142277, 283.5697057067851, 37.697018127198156, 37.89701392591128, 37.880302274638986, 10682.248798446486, 10702.195018314103, 10702.856127487914, 230.8711170952456, 17.981595180864133, 54.38674660667476, 10695.882742223253, 10704.934473126905, 10705.918942059292, 0.9999884806784259, 0.99999837736548, 0.9999892372746741, 59.98225608347682, 59.977479684371026, 59.98082214055324, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 608.9412, 9.013264, 5488.616, 806.345, 6.812738, 5493.732, 588.2346, 9.3234, 5484.268, 600.9785, 9.144178, 5495.59, 792.3314, 6.932239, 5493.05, 581.0859, 9.408744, 5467.41, 99.87764, 99.96958, 99.79601, 100.0, 99.95621, 99.4928
11421.898120000002, 284.6914437708617, 283.5150847736004, 283.67183980938927, 37.701410190754125, 37.899444586454955, 37.86677031998498, 10697.464954158537, 10703.461626875125, 10699.052122804682, 235.6185866235055, 16.723377718445136, 49.521482634354925, 10694.67404347581, 10708.246456945997, 10706.95607173885, 0.9999851392734456, 0.9999994734405999, 0.9999867853661794, 59.97681213923098, 59.97350798553172, 59.97388049075307, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6127, 9.119095, 5495.228, 800.0414, 6.869656, 5495.911, 594.5628, 9.23891, 5493.147, 607.309, 9.042318, 5491.061, 798.5688, 6.881651, 5495.383, 587.428, 9.333481, 5482.853, 99.99995, 100.0, 99.95902, 99.91987, 100.0, 99.7716
11424.2996, 284.499429962814, 283.3210439826404, 283.5713780934322, 37.682288720239114, 37.883195812396806, 37.8863672366415, 10676.068584953733, 10687.199304846037, 10706.56971240068, 227.52211293922664, 20.349563015775914, 53.05538065054316, 10682.680987834048, 10697.441800880017, 10711.23977438717, 0.9999872465737695, 0.999997911244027, 0.9999887630160249, 59.97174311807944, 59.97657230807626, 59.97378534811829, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6324, 9.11856, 5495.348, 800.0414, 6.869471, 5495.8, 588.254, 9.325608, 5481.805, 608.3381, 9.013636, 5488.06, 789.5465, 6.95671, 5489.366, 591.3844, 9.282391, 5490.071, 99.99899, 100.0, 99.77416, 99.86636, 99.90263, 99.90296
11426.722960000001, 284.57574574998563, 283.40697340095306, 283.51591844877277, 37.71619841435806, 37.91411454939792, 37.9277515482057, 10686.993957303737, 10698.510719182037, 10712.10004828022, 243.52687996984082, 20.18324061024714, 51.390288277536456, 10699.721893077338, 10704.547429720129, 10718.637495157924, 0.9999885448360397, 0.9999992716666011, 0.9999884999921014, 59.97570873147319, 59.97346835930782, 59.971576353633594, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 597.408, 9.192446, 5495.659, 796.4421, 6.894522, 5495.543, 586.2351, 9.342727, 5482.52, 607.6391, 9.035516, 5490.703, 792.3124, 6.932786, 5493.163, 587.3882, 9.333847, 5482.853, 100.0, 100.0, 99.74047, 99.91445, 99.95715, 99.76832
11429.0876, 284.37809643579226, 283.31175808711583, 283.43191951401855, 37.73055697015215, 37.93765083215053, 37.94444605990894, 10692.936497453446, 10702.710106063141, 10705.718269288496, 238.53744041616142, 27.719854485739233, 51.167001682887076, 10694.866577029337, 10711.704472910407, 10709.1239759169, 0.9999897907150338, 0.9999968696355523, 0.9999910507423709, 59.972618296358625, 59.97480407643202, 59.970181353444325, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6127, 9.11856, 5495.175, 793.7961, 6.920862, 5493.831, 588.2151, 9.323215, 5484.259, 607.2701, 9.041583, 5490.954, 792.3314, 6.932421, 5492.884, 593.6707, 9.25126, 5492.323, 99.99794, 99.97354, 99.8002, 99.91892, 99.95425, 99.94479
11431.49436, 284.6604677675784, 283.41173958769537, 283.64960896844804, 37.742731307886686, 37.93025689773135, 37.936037599152726, 10697.670547157397, 10708.374840924169, 10708.228493980105, 239.23713471184828, 28.8115851489747, 44.54576913690744, 10699.675809285007, 10717.125676291942, 10718.070329560189, 0.9999869542545488, 0.9999976109309548, 0.999988798246146, 59.971760733115474, 59.972836615352776, 59.979045263361066, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 608.9214, 9.013621, 5488.616, 787.4731, 6.969306, 5488.286, 594.5822, 9.23891, 5493.153, 601.0174, 9.143811, 5495.649, 798.5688, 6.881651, 5495.8, 599.993, 9.159517, 5495.734, 99.87648, 99.86727, 99.95795, 100.0, 100.0, 100.0
11433.879760000002, 284.5968140252551, 283.33115048876624, 283.53624163690074, 37.752098577001014, 37.916425328111075, 37.93246896447345, 10692.905570669978, 10713.142730415395, 10709.762801101044, 233.49568333290608, 25.448340473772078, 44.224463501408536, 10700.261228634008, 10704.625391226904, 10709.023397155444, 0.9999898200498084, 0.9999970897046337, 0.9999916959682303, 59.9730301509365, 59.9754938803523, 59.980741879772, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6324, 9.11856, 5495.337, 793.7572, 6.92123, 5493.72, 588.254, 9.322663, 5484.149, 607.2507, 9.042318, 5491.061, 792.3314, 6.932421, 5492.942, 593.7701, 9.250161, 5492.382, 99.99583, 99.96935, 99.79733, 99.9201, 99.95521, 99.94489
11436.277520000001, 284.544178727107, 283.51465016815285, 283.5864184227926, 37.69903147689176, 37.87596658586295, 37.87383540736603, 10673.598115560502, 10694.977298383857, 10698.750173584474, 240.59192843245546, 23.210637108310117, 46.61093728848118, 10680.289514087559, 10695.828597116913, 10698.009020579779, 0.999989836547355, 0.9999977058160682, 0.9999911709641437, 59.97915970064472, 59.980162849790986, 59.9783532995487, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6127, 9.118738, 5495.181, 793.7572, 6.921046, 5493.89, 588.254, 9.322847, 5484.325, 607.2896, 9.041583, 5490.82, 799.3128, 6.875625, 5495.975, 592.5574, 9.270488, 5490.139, 99.99784, 99.97547, 99.79725, 99.91905, 100.0, 99.91413
11438.638200000001, 284.6434053845484, 283.43167453991396, 283.7320309675601, 37.7267933864326, 37.901694218608405, 37.900034010068715, 10690.950844299174, 10710.835023137664, 10720.066944496866, 233.53881118899244, 20.476430922863074, 49.54710886416433, 10691.89998042603, 10707.291288448156, 10713.48572576854, 0.9999899916535618, 0.9999975005806346, 0.999989319411518, 59.98701101630254, 59.98759760966478, 59.98132147193467, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 596.3829, 9.212969, 5494.661, 799.8468, 6.870945, 5495.815, 583.071, 9.380646, 5475.384, 610.6296, 8.98955, 5487.346, 801.0867, 6.863754, 5495.8, 591.8218, 9.276714, 5490.448, 99.98657, 100.0, 99.60976, 99.82617, 100.0, 99.90981
11441.03692, 284.52568980130764, 283.4803156704798, 283.6421405207692, 37.707615696570464, 37.903659813728844, 37.89349906678806, 10693.86452121311, 10711.152419240834, 10701.739287930512, 238.47403917499338, 16.306573449218376, 50.304713028964215, 10698.930142338142, 10707.197926059665, 10705.66516244136, 0.9999892001753786, 0.9999994396096519, 0.9999897864048435, 59.982702765977116, 59.98520324210927, 59.98240164109392, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.593, 9.11856, 5495.123, 793.7767, 6.92123, 5493.838, 588.2346, 9.323031, 5484.208, 607.3284, 9.041583, 5491.008, 798.588, 6.881651, 5495.572, 587.428, 9.333298, 5482.853, 99.99689, 99.97448, 99.79516, 99.9201, 100.0, 99.7716
11443.37872, 284.73265810431434, 283.478883378178, 283.58810420445906, 37.68215569873877, 37.89034185893658, 37.888480606552015, 10681.744059624336, 10703.94743485737, 10707.486255902062, 236.11359529484707, 16.581077623600322, 51.604719793018376, 10689.455539954097, 10703.763097051282, 10703.911299555906, 0.9999884575876263, 0.9999986392895284, 0.9999864352440843, 59.98591900574256, 59.98801320686554, 59.99279219950158, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 607.9752, 9.022544, 5488.871, 787.512, 6.969121, 5488.281, 593.9999, 9.242408, 5492.884, 601.0174, 9.143627, 5495.655, 792.3314, 6.932786, 5493.215, 581.1058, 9.408927, 5467.584, 99.88112, 99.87148, 99.95415, 100.0, 99.95518, 99.4884
11445.776800000001, 284.5248529635771, 283.42560963783404, 283.570899900343, 37.70962464991337, 37.920123141744654, 37.919659680706, 10690.993172811142, 10705.08125539454, 10708.84851084444, 233.2884902670787, 9.326730725178095, 52.63848144656595, 10692.860380583403, 10711.356297721566, 10701.78451868535, 0.9999889294242098, 0.999999583517624, 0.9999882815172854, 59.99344020913138, 59.99232604731283, 59.996254369515476, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6324, 9.11856, 5495.181, 793.7961, 6.921046, 5493.95, 588.2346, 9.323031, 5484.155, 607.309, 9.041399, 5490.903, 798.5688, 6.881834, 5495.91, 587.428, 9.333664, 5483.022, 99.99784, 99.97354, 99.7972, 99.91809, 100.0, 99.76832
11448.16732, 284.5301652413167, 283.46747092924727, 283.6273938990474, 37.7191671755894, 37.911799959752976, 37.89660886972039, 10689.61040461837, 10706.72322877734, 10709.592793940521, 228.2270787978414, 15.340114694457043, 54.210845872415575, 10682.835662055522, 10698.9013783165, 10708.649571062735, 0.9999866805649414, 0.9999994053798488, 0.9999884339503279, 59.99719308044882, 59.99332567626551, 59.993703308858244, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6127, 9.118382, 5495.285, 793.7572, 6.921046, 5493.885, 588.2346, 9.322847, 5484.31, 607.309, 9.041215, 5491.013, 792.3505, 6.932421, 5493.222, 587.428, 9.333481, 5482.613, 99.99489, 99.97138, 99.79625, 99.91905, 99.95425, 99.76724
11450.57356, 284.6635332121206, 283.4829653410678, 283.66887162913406, 37.71363317215069, 37.88073682212035, 37.904468569600354, 10694.132943479983, 10707.295906360308, 10709.705718982097, 233.87806503157935, 21.734308186899398, 48.92008947430031, 10690.602941284931, 10705.30908648335, 10706.857404362921, 0.9999893974551886, 0.9999973832673251, 0.9999876371838231, 60.00352334863494, 60.00341626381541, 60.0023425193746, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 596.3434, 9.213683, 5494.581, 800.0219, 6.869103, 5495.913, 581.9451, 9.398501, 5469.775, 613.3676, 8.935862, 5481.566, 787.0859, 6.967485, 5489.128, 591.6627, 9.281841, 5489.381, 99.98532, 100.0, 99.53363, 99.73234, 99.88347, 99.89082
11452.98336, 284.57505031351667, 283.52617102376865, 283.728487753752, 37.73291267943839, 37.8762530987652, 37.91646292347017, 10699.988441066846, 10707.39251200557, 10715.569023338208, 237.21395081789638, 23.15431528357749, 45.32866564829283, 10689.269507555293, 10705.330953311632, 10712.194980525024, 0.9999919438072855, 0.999997777049119, 0.9999896103260881, 60.001807670593, 60.00097813313082, 60.006340640320644, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6522, 9.11856, 5495.232, 793.7767, 6.92123, 5493.89, 588.254, 9.3234, 5484.207, 607.2701, 9.04195, 5491.065, 792.3505, 6.932604, 5493.05, 592.796, 9.259867, 5492.018, 99.99688, 99.97245, 99.79921, 99.92001, 99.95529, 99.93839
11455.373720000001, 284.641623103309, 283.5031217549529, 283.56873444498734, 37.71880782851043, 37.93059799071904, 37.936100205539525, 10697.730130924701, 10713.251688816832, 10718.642767867064, 242.862213835001, 22.053376498104626, 47.78744033280236, 10689.716874990705, 10708.86796226386, 10710.712171186029, 0.9999892543377205, 0.9999973626078511, 0.9999879766854193, 60.00667580756031, 60.007467742354486, 60.00462702388605, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 605.2545, 9.066091, 5491.724, 789.5354, 6.957517, 5489.455, 592.2334, 9.261735, 5492.041, 601.0562, 9.143076, 5495.532, 798.5688, 6.882199, 5495.686, 600.0128, 9.159334, 5495.854, 99.94792, 99.89175, 99.92947, 100.0, 100.0, 100.0
11457.723240000001, 284.7138400993759, 283.47350073395296, 283.67277573358723, 37.72824629183777, 37.90454750638625, 37.89527255244417, 10695.94626397259, 10706.038195970943, 10712.000615986602, 237.51875256214316, 20.85898217338854, 45.05858491155868, 10697.263414051364, 10703.217395513268, 10716.677566678258, 0.9999917369282602, 0.9999970361593357, 0.9999893717034998, 60.00877444194853, 60.00628060559738, 60.009805068514225, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.7113, 9.118382, 5495.343, 793.7572, 6.921046, 5493.831, 588.2346, 9.322847, 5484.208, 607.2701, 9.041767, 5491.008, 792.3505, 6.932604, 5492.998, 593.6906, 9.251077, 5492.315, 99.99689, 99.97138, 99.7951, 99.92, 99.95728, 99.94491
11460.12024, 284.6305907659066, 283.53744115537495, 283.7926401877621, 37.72702425535703, 37.90707643784177, 37.905398705602394, 10696.816827568999, 10712.751370866687, 10718.29776723112, 230.21518609309578, 23.701500399736233, 48.44143851973877, 10696.852084692215, 10713.893139786922, 10714.538264148208, 0.9999917772520076, 0.9999969074816494, 0.999993119934332, 60.00533666435459, 60.00192238885819, 60.00501278055922, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6719, 9.118738, 5495.227, 793.7572, 6.92123, 5494.002, 588.2734, 9.322663, 5484.148, 607.2701, 9.04195, 5491.007, 798.588, 6.881834, 5495.8, 593.6707, 9.25126, 5492.315, 99.99688, 99.97343, 99.7972, 99.92119, 100.0, 99.94489
11462.5172, 284.7222082878254, 283.47907135173756, 283.6821342762587, 37.71147053705181, 37.89159609199111, 37.89359935854896, 10691.617755437388, 10712.684481351687, 10709.890660028603, 237.97405155178376, 20.846337879372186, 49.960449442774916, 10686.818634830264, 10709.505673218862, 10717.692263478173, 0.9999842368717429, 0.9999987710858428, 0.9999887770439083, 60.01088980244574, 60.00813732304122, 60.00480054093719, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 596.3434, 9.213683, 5494.661, 800.0608, 6.869103, 5495.966, 581.9645, 9.39887, 5469.777, 613.387, 8.931816, 5479.052, 804.9208, 6.826133, 5494.678, 587.428, 9.332016, 5484.725, 99.98648, 100.0, 99.53367, 99.70041, 99.98687, 99.79279
11464.884880000001, 284.63142417674044, 283.44527871709533, 283.61882202040596, 37.703995506079956, 37.91499392819343, 37.91177481007022, 10697.49686287333, 10703.147419705198, 10708.286744795414, 231.77429277199917, 22.196688340949663, 44.339142818429536, 10691.620932287513, 10703.471888007261, 10704.292911522587, 0.9999894246266857, 0.9999986371822625, 0.999989167701464, 60.00159758790269, 60.0028179155968, 60.000060705047225, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6324, 9.118382, 5495.285, 793.7961, 6.92123, 5493.833, 588.254, 9.322479, 5484.326, 607.2896, 9.04195, 5491.008, 798.5688, 6.882017, 5495.742, 591.1458, 9.285503, 5487.145, 99.99699, 99.97141, 99.79735, 99.92001, 100.0, 99.88908
11467.311640000002, 284.7119032432545, 283.4764013459472, 283.8104294065252, 37.69594497298304, 37.86082362472763, 37.86399505300138, 10699.038411994781, 10695.226730805729, 10709.806914268662, 233.80020138733107, 21.515853815388624, 51.56220895500246, 10692.407555128339, 10695.294819438674, 10713.052866036907, 0.9999899217786766, 0.9999991788106422, 0.9999890002113666, 59.99851887245375, 59.99467158069153, 60.00454538266176, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6324, 9.115169, 5494.679, 792.6094, 6.93394, 5492.341, 590.7386, 9.290818, 5489.889, 603.0952, 9.110716, 5495.199, 792.7511, 6.931143, 5493.052, 581.1058, 9.408561, 5467.404, 99.99085, 99.95388, 99.89107, 99.99482, 99.95738, 99.48842
11469.719640000001, 284.62827818569656, 283.51641295621295, 283.7291782696689, 37.72092770339904, 37.8776623792213, 37.89890147151045, 10691.701496397794, 10705.526123627946, 10711.10817954678, 240.16531789113287, 15.53035490736022, 54.274966575386316, 10704.50584085708, 10703.544653266741, 10710.67938876891, 0.9999875460871427, 0.9999995786737873, 0.999988249830406, 59.99501208758026, 59.99882871283602, 59.99830133312918, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 604.6039, 9.092682, 5494.837, 793.193, 6.922336, 5493.999, 588.2734, 9.322479, 5484.155, 607.2701, 9.041767, 5491.065, 798.5688, 6.881834, 5495.629, 587.428, 9.333664, 5482.9, 99.98724, 99.97444, 99.79531, 99.91905, 100.0, 99.76943
11472.085000000001, 284.5970920505997, 283.44001112375474, 283.64847369628126, 37.71458486530383, 37.9019825347205, 37.90636410532883, 10695.990475189436, 10708.173113239916, 10707.439452985836, 233.832443634039, 16.956418630447047, 54.311871315234384, 10692.381580706735, 10706.232127577128, 10706.139195986014, 0.9999892088089904, 0.9999990446377741, 0.999986589117046, 59.998929405656085, 59.999544368957814, 59.997070813309314, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6324, 9.118382, 5495.343, 793.7572, 6.92123, 5493.95, 588.2346, 9.322847, 5484.208, 607.2701, 9.041583, 5491.008, 792.3124, 6.932604, 5492.945, 587.428, 9.333847, 5482.787, 99.99594, 99.97354, 99.79518, 99.92, 99.95526, 99.77246
11474.506840000002, 284.5783836628733, 283.45812133503756, 283.6738601148649, 37.703254322145604, 37.86382771413191, 37.87279885276597, 10698.930319581461, 10703.156800656301, 10708.896080098708, 236.67796078831634, 28.380471938101323, 41.538406745907196, 10699.563343119175, 10708.468986630944, 10708.2186765245, 0.9999920921418763, 0.9999972017177892, 0.9999922334207996, 60.001439960137034, 60.001917286374166, 60.00169034041537, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 596.3434, 9.213861, 5494.655, 800.0414, 6.869471, 5495.911, 581.9645, 9.39887, 5469.665, 613.387, 8.932, 5478.875, 786.0558, 6.980087, 5486.834, 593.6707, 9.251077, 5492.263, 99.98543, 100.0, 99.5315, 99.69921, 99.84406, 99.94493
11476.91068, 284.8002493950336, 283.0372578531975, 283.6089592882743, 37.73277564687318, 37.92392411872835, 37.91996077939066, 10704.704977380858, 10696.387803883948, 10715.94435108833, 221.56738270917685, 17.729948260528545, 64.65890042707042, 10713.506690007747, 10698.576579409435, 10717.519292161312, 0.9999859659148378, 0.9999989004541595, 0.9999845618535089, 60.00256285548896, 59.99738340621981, 59.99726412109549, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6324, 9.118382, 5495.291, 793.7572, 6.92123, 5493.884, 588.2346, 9.322663, 5484.266, 607.2701, 9.041767, 5490.955, 792.3314, 6.932604, 5492.888, 589.0186, 9.308577, 5487.427, 99.99794, 99.9745, 99.79732, 99.92106, 99.95422, 99.85484
11479.271, 284.55886513248316, 283.48025689432075, 283.62131314594444, 37.734694814215246, 37.92883856468618, 37.93198219885245, 10697.114102436513, 10712.056213824053, 10722.566184575335, 242.4028481005289, 20.079724627684755, 38.76707886639815, 10704.044636986795, 10710.933298773492, 10722.234663755005, 0.9999898171188383, 0.9999986020944999, 0.999989344041118, 59.99584623652338, 60.000276838704565, 59.98879374468859, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6127, 9.118382, 5495.227, 793.7378, 6.921415, 5493.53, 589.3216, 9.30941, 5487.082, 605.2118, 9.087181, 5493.998, 796.1273, 6.902105, 5495.158, 598.5814, 9.174533, 5495.782, 99.99689, 99.96922, 99.84857, 99.97191, 99.99552, 100.0
11481.72364, 284.6277750179024, 283.4302107978771, 283.66914365520364, 37.72321116082855, 37.91437168651619, 37.9321706417699, 10693.3388409742, 10711.776449996463, 10710.069518149754, 232.63143626801866, 22.63515159454164, 44.576619262612894, 10703.10684042808, 10713.726028479206, 10713.893667051589, 0.9999889415009332, 0.9999979911721111, 0.9999883025619772, 60.00155425648209, 59.9998169892446, 59.99526696153378, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 607.2852, 9.051456, 5492.92, 790.6638, 6.942229, 5492.742, 591.2045, 9.299102, 5485.321, 607.173, 9.043422, 5490.947, 792.3314, 6.932421, 5492.947, 593.7105, 9.250527, 5492.384, 99.94287, 99.93985, 99.85308, 99.92199, 99.9533, 99.94396
11484.118960000002, 284.53574268495714, 283.4362208664535, 283.68492351957957, 37.73348032441605, 37.92878745844864, 37.94603638845023, 10684.093035951435, 10708.281426260846, 10711.641186305787, 226.11355026541787, 24.313524867382057, 44.76540544314048, 10688.000181641515, 10711.49889981431, 10723.384023631315, 0.9999937863352905, 0.9999960588416419, 0.9999919522396342, 59.98841795818414, 59.99310830256458, 59.992045330500424, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6522, 9.119452, 5495.228, 793.7572, 6.92123, 5493.775, 588.2928, 9.322479, 5484.207, 607.2896, 9.041767, 5491.067, 798.5688, 6.881834, 5495.692, 593.6906, 9.250894, 5492.323, 99.99688, 99.97138, 99.79425, 99.91702, 100.0, 99.94491
11486.49256, 284.69896942048615, 283.48366451631705, 283.6831279299236, 37.68409989864183, 37.876088640765914, 37.84011842906183, 10689.631689112284, 10697.526355406111, 10703.127919272014, 229.36975770386016, 16.159416735795958, 49.530237187242165, 10685.64138160445, 10695.632794885427, 10712.942475549626, 0.9999876212822771, 0.999997115630144, 0.9999881803762456, 59.99218647908951, 59.9922139814278, 59.99613171569188, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 596.3434, 9.213148, 5494.649, 800.0414, 6.869656, 5495.859, 581.9645, 9.398685, 5469.725, 613.4064, 8.931816, 5478.829, 804.9017, 6.826498, 5494.679, 587.428, 9.333115, 5482.733, 99.98627, 100.0, 99.53163, 99.70148, 99.98889, 99.76943
11488.91444, 284.5231242645701, 283.44796837061625, 283.73226428794806, 37.739357589726005, 37.90543772121191, 37.928666508660704, 10692.821389569872, 10705.181972272778, 10714.275892755639, 228.15872816720093, 20.037249804881867, 40.94236803212607, 10696.95609422841, 10705.4765227015, 10712.824511608413, 0.9999908992016616, 0.9999979216908161, 0.9999912189219904, 59.98737320067684, 59.99275963206027, 59.99297879650708, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6324, 9.118382, 5495.285, 793.7572, 6.921046, 5493.949, 588.254, 9.322663, 5484.148, 607.2896, 9.041215, 5490.956, 798.5688, 6.881834, 5495.688, 593.6111, 9.251993, 5491.742, 99.99594, 99.97034, 99.79616, 99.91809, 100.0, 99.93336
11491.43136, 284.68207040711366, 283.44287526123827, 283.65657428312323, 37.72667901269376, 37.88456478715637, 37.88320436469694, 10695.217706911846, 10696.374673639064, 10710.68558717714, 228.99352965818434, 14.820383955728971, 47.99784962924605, 10690.20030849098, 10704.460667528949, 10717.155492270502, 0.9999851773624912, 0.9999984563836399, 0.9999900156520138, 59.98871453746618, 59.98865339112448, 59.989888901936524, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6127, 9.118382, 5495.123, 793.7767, 6.921415, 5493.712, 588.9722, 9.313828, 5486.321, 605.6196, 9.076149, 5493.696, 795.4597, 6.907584, 5494.265, 583.2728, 9.390981, 5470.352, 99.99489, 99.97448, 99.83471, 99.96017, 99.97928, 99.56663
11493.8022, 284.61368982864764, 283.44776413826884, 283.71884790900566, 37.751779203297005, 37.89348633325015, 37.9078128597476, 10700.730317981066, 10706.826819055439, 10720.559758682413, 228.38421326591515, 13.825894893757777, 53.94030515097529, 10699.385563613543, 10703.115522707089, 10714.151526194099, 0.9999872402958904, 0.9999995530773764, 0.9999867828024607, 59.98614019118528, 59.98752686644727, 59.98732207229853, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 607.7583, 9.040569, 5491.684, 790.0801, 6.945544, 5492.04, 591.6899, 9.278853, 5489.33, 606.241, 9.059602, 5491.039, 798.4163, 6.882017, 5495.688, 587.428, 9.333481, 5482.847, 99.93231, 99.93027, 99.88947, 99.92869, 100.0, 99.77151
11496.2036, 284.69001362734605, 283.4621012777105, 283.67335013571, 37.7080162314479, 37.869111241844664, 37.91513928205481, 10694.905483259918, 10705.431739538471, 10717.13497561112, 231.98552481162506, 15.631570468282916, 47.35470891598288, 10707.751640301132, 10707.321251262318, 10714.29096211493, 0.9999858155133317, 0.9999989742020656, 0.9999888236971067, 59.97102893766477, 60.000061368015984, 59.990216009404335, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6324, 9.118738, 5495.18, 793.7572, 6.921046, 5493.943, 588.2346, 9.323031, 5484.253, 607.2507, 9.042318, 5490.948, 792.3124, 6.932604, 5493.106, 587.4081, 9.333664, 5482.841, 99.99699, 99.97341, 99.79709, 99.91891, 99.95422, 99.7714
11498.604360000001, 284.7685847627018, 283.5846783030389, 283.8403747082401, 37.67298328813603, 37.86971962793207, 37.83605262670699, 10687.39490468418, 10699.078289383659, 10701.88425239209, 233.2037445049009, 32.396427723151646, 40.61777652400815, 10696.586843156889, 10704.044887635726, 10701.297522762336, 0.9999904191717166, 0.999996287569638, 0.9999922565805903, 59.99997009712143, 60.002955796786836, 60.00425917934631, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 596.3632, 9.212969, 5494.597, 800.0608, 6.869471, 5495.854, 581.9451, 9.398501, 5469.718, 613.3676, 8.932552, 5478.934, 786.094, 6.979904, 5486.834, 593.6509, 9.25181, 5492.437, 99.98648, 100.0, 99.53378, 99.7003, 99.84103, 99.94601
11501.003480000001, 284.5785351069937, 283.5678977469381, 283.8073324813786, 37.72694657788469, 37.905566979848665, 37.92874468791567, 10695.110832375747, 10706.74257316374, 10720.466292896805, 225.92718238104771, 15.832268142889461, 52.24473967450558, 10699.449958754627, 10712.446726467691, 10713.940876500636, 0.9999875681234833, 0.9999987817972663, 0.999988627544835, 60.00585127162701, 60.00852556855356, 60.005943662487674, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6127, 9.118738, 5495.233, 793.7767, 6.92123, 5493.833, 588.254, 9.323031, 5484.201, 607.2507, 9.042318, 5491.052, 792.3314, 6.932786, 5493.112, 587.428, 9.333847, 5482.907, 99.99689, 99.97138, 99.79614, 99.91999, 99.95422, 99.77259
11503.379920000001, 284.67008136678555, 283.51658557887845, 283.7170297692589, 37.739549350192384, 37.94799772684635, 37.95128182670164, 10694.173223999753, 10710.493042850156, 10720.746304524664, 231.4383675465915, 24.751670561980575, 42.827159990109976, 10702.775617840505, 10713.107283044983, 10715.423360717523, 0.9999904941463041, 0.9999967735352367, 0.9999897792970511, 60.01958077051592, 60.01330627250305, 60.01445360212466, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6522, 9.119095, 5495.175, 793.7767, 6.921046, 5493.778, 588.2346, 9.322847, 5484.313, 607.2701, 9.041399, 5491.038, 793.0372, 6.926942, 5494.006, 595.2215, 9.223609, 5494.74, 99.99583, 99.97141, 99.79818, 99.92056, 99.96706, 99.98791
11505.780200000001, 284.65385158599236, 283.43446561709516, 283.6413531996193, 37.773012080454805, 37.95101029952242, 37.924509375149206, 10691.438819425766, 10725.655694677313, 10725.949115285848, 242.334929541953, 26.58961158332022, 51.92603955465347, 10709.480293160848, 10719.460385619233, 10723.3593750442, 0.9999875291859, 0.9999969513961641, 0.9999885129700541, 60.01912495121341, 60.015042375104144, 60.01916097142236, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 608.9806, 9.013264, 5488.563, 787.7065, 6.967832, 5489.685, 593.7087, 9.258606, 5490.466, 603.7166, 9.094352, 5493.138, 794.4106, 6.920916, 5493.537, 594.3069, 9.246133, 5492.594, 99.87552, 99.88526, 99.92162, 99.96862, 99.96602, 99.9494
11508.22276, 284.61330593095045, 283.4769517470893, 283.61318845099163, 37.76329704731965, 37.94445737437156, 37.972229212429816, 10707.620371854715, 10713.631753614685, 10723.614743192213, 233.69790619272771, 26.035653639681186, 41.90683640790289, 10707.392385803383, 10710.876513407602, 10724.916372798814, 0.9999918141473558, 0.999997151041734, 0.9999920951041411, 60.015384337024884, 60.01133325431224, 60.012217427243996, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6127, 9.11856, 5495.186, 793.7572, 6.921046, 5493.89, 588.2346, 9.323031, 5484.261, 607.2896, 9.041215, 5490.942, 798.5498, 6.882017, 5495.795, 593.6707, 9.25126, 5492.376, 99.9989, 99.97141, 99.7952, 99.91881, 100.0, 99.94381
11510.547760000001, 284.49232328496265, 283.3897235353553, 283.6227791044825, 37.70581565111907, 37.921363807080795, 37.882526769620576, 10688.272347513193, 10707.267648624067, 10710.889071517106, 231.94327930534473, 23.047864725277577, 48.5469146326534, 10696.176265975033, 10700.377933369356, 10711.955365908932, 0.9999910482430271, 0.9999958645820736, 0.9999924896259703, 60.017642252666825, 60.01176408115773, 60.01313704841489, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 596.58, 9.210114, 5494.66, 800.0414, 6.869287, 5495.914, 581.9451, 9.398685, 5469.665, 613.4064, 8.932184, 5479.104, 804.9017, 6.826498, 5494.903, 587.428, 9.333298, 5482.847, 99.98678, 100.0, 99.53366, 99.70338, 99.98785, 99.77151
11512.922760000001, 284.5905177120391, 283.44794418372027, 283.6642378921805, 37.785659256170824, 37.938620174499164, 37.94166109589982, 10709.72608247106, 10719.656875251225, 10725.86603389917, 232.57104260520782, 25.34754428366341, 45.13445969258828, 10706.479021411198, 10720.155042181052, 10732.731939819354, 0.9999921988090394, 0.9999973083255363, 0.999991222330373, 60.00084981315852, 60.006159857463125, 60.01004472859679, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6324, 9.11856, 5495.279, 793.7767, 6.92123, 5494.114, 588.2734, 9.323215, 5484.261, 607.2896, 9.041767, 5490.909, 798.588, 6.881651, 5495.908, 593.7105, 9.25071, 5492.322, 99.99584, 99.97042, 99.79723, 99.91894, 100.0, 99.94503
11515.27108, 284.62936030881536, 283.45958594227164, 283.5755687087439, 37.74996978290009, 37.93657080847475, 37.907810909532536, 10692.204593736607, 10715.574901777109, 10712.698467275273, 225.88375262521862, 10.694257980001566, 47.304436617886495, 10698.487329300006, 10710.52915370051, 10718.392832812611, 0.9999865542511774, 0.9999992106079755, 0.9999880762537605, 60.002646759607785, 60.001227445495275, 60.003260970614626, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6324, 9.119274, 5495.181, 793.7572, 6.921046, 5494.007, 588.254, 9.322663, 5484.261, 607.2507, 9.042134, 5491.001, 798.5498, 6.882017, 5495.794, 587.4081, 9.333664, 5482.793, 99.99773, 99.97459, 99.79723, 99.91987, 100.0, 99.76931
11517.652680000001, 284.4150313402924, 283.4026407509814, 283.71721652621045, 37.739897002577955, 37.927355856194865, 37.92764622403866, 10700.07271468259, 10713.027858789257, 10722.386316158689, 233.09104546067113, 19.847408633220766, 60.30021433258571, 10709.679022948294, 10718.428426328857, 10721.60193629278, 0.9999867065562497, 0.9999986264490512, 0.9999885268917981, 60.00600883784184, 60.003210153528464, 60.008132920465265, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 608.9412, 9.013264, 5488.674, 787.4342, 6.969859, 5488.228, 594.5822, 9.238542, 5493.161, 601.0368, 9.13903, 5495.509, 793.0563, 6.923838, 5494.356, 583.2132, 9.376698, 5475.779, 99.87859, 99.86941, 99.95906, 100.0, 99.97456, 99.64289
11520.0478, 284.3918533487296, 283.36905925599825, 283.54302624515003, 37.75729917109817, 37.905952552196815, 37.92177548030012, 10699.061322236708, 10716.770063541879, 10719.556383286057, 225.778069616759, 14.971194648253913, 57.04108742662902, 10695.750517343895, 10715.590160239122, 10720.940089144979, 0.9999880157148672, 0.9999988863976416, 0.9999864463288515, 60.004455830371285, 60.007751919795375, 60.007168023552396, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 600], 5500.0, [], 602.6127, 9.118738, 5495.227, 793.7572, 6.921046, 5493.72, 588.254, 9.322847, 5484.326, 607.2896, 9.04195, 5490.902, 793.762, 6.924203, 5493.061, 587.3882, 9.333847, 5482.727, 99.99784, 99.96935, 99.79723, 99.91903, 99.95655, 99.76931
