TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11840.0452, 284.77664449587166, 283.63121666700334, 283.87103146257095, 37.67620158517206, 37.889272156878285, 37.86275076929903, 10699.427420877706, 10716.496754474198, 10713.618556459827, 238.80875146928906, 21.12254930035033, 46.78404971674354, 10694.838534585357, 10704.969900188835, 10705.49426265703, 0.9999916074252471, 0.9999981813007158, 0.9999887984289969, 59.98174516330009, 59.984703606537686, 59.980773703252275, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 596.6392, 9.211541, 5494.719, 800.0803, 6.868918, 5495.801, 581.9839, 9.39887, 5469.785, 613.4258, 8.931265, 5478.829, 804.8445, 6.827229, 5494.791, 814.0939, 6.738853, 5485.813, 99.98783, 100.0, 99.53381, 99.69841, 99.98477, 99.82547
11842.39736, 284.7954302601652, 283.68428673850036, 283.9754873278124, 37.733400649173326, 37.92399375139878, 37.88153087230269, 10707.169149555592, 10712.30770282091, 10715.132151553637, 230.71865496528767, 17.247666539137754, 50.36734779781909, 10698.224864212436, 10719.193832816352, 10714.681021542618, 0.9999889558825382, 0.9999994798270533, 0.9999880673791495, 59.98254848904523, 59.98735534599796, 59.987571560983305, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6719, 9.118738, 5495.233, 793.7767, 6.921046, 5493.885, 588.2734, 9.322479, 5484.267, 607.3284, 9.041031, 5490.895, 798.5117, 6.882199, 5496.013, 820.2371, 6.671831, 5474.129, 99.99784, 99.97655, 99.79629, 99.91809, 100.0, 99.61286
11844.776600000001, 284.9226327336379, 283.63393121227386, 283.7867742983096, 37.73656099811388, 37.90194646713019, 37.92172172984588, 10701.221209054527, 10712.796391286267, 10709.148557867204, 238.18192210266034, 13.641027334064347, 54.81416051957922, 10699.994377679839, 10717.146928846263, 10722.921430627328, 0.9999857082382091, 0.9999995540967995, 0.999989345822271, 59.98936133155119, 59.99420034565476, 59.990935833389265, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6719, 9.118025, 5495.238, 793.7767, 6.920862, 5493.78, 588.254, 9.322295, 5484.268, 607.3284, 9.041031, 5490.956, 798.5498, 6.882199, 5495.958, 820.2769, 6.672014, 5473.562, 99.99595, 99.97548, 99.79747, 99.9182, 100.0, 99.60667
11847.116080000002, 284.6993561295242, 283.6625460574942, 283.78519660012563, 37.74194334526029, 37.93010363905435, 37.91592440581664, 10707.82398652295, 10714.46574571053, 10712.76174038521, 234.89582811463606, 27.13861857993561, 45.026906302568705, 10713.698693377904, 10714.431837749937, 10714.62754267245, 0.9999919576603775, 0.999997358812998, 0.9999905919654627, 59.99883285533654, 59.99409183196908, 59.99378873741165, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 608.9214, 9.013621, 5488.616, 787.4536, 6.96949, 5488.168, 594.6016, 9.238173, 5493.096, 600.9979, 9.139766, 5495.429, 793.3043, 6.919638, 5494.346, 825.0285, 6.626783, 5466.87, 99.87553, 99.87146, 99.95908, 100.0, 99.97552, 99.44643
11849.486, 284.64719406616456, 283.5230923991355, 283.6905360743297, 37.7419882729416, 37.925370313449605, 37.92533137875529, 10706.674665956838, 10712.790650807152, 10715.396273255348, 230.02354520568906, 18.66211755034874, 45.21094593162093, 10700.48085378732, 10712.265702979343, 10718.549014836564, 0.9999903805087247, 0.9999977326877262, 0.9999897559936101, 59.99794762321176, 59.99470910397823, 59.99665968173199, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6324, 9.118203, 5495.233, 793.8156, 6.92123, 5493.833, 588.2734, 9.322295, 5484.373, 607.309, 9.041031, 5490.961, 793.7811, 6.924203, 5493.291, 820.1974, 6.673479, 5473.9, 99.99773, 99.97142, 99.79747, 99.91607, 99.96154, 99.61496
11851.8688, 284.7001554228436, 283.6122153835944, 283.7590215778058, 37.709054329690126, 37.89644211722168, 37.90241173405208, 10688.234806702725, 10711.72780823372, 10706.52234032806, 232.55338963218628, 25.828604480961985, 45.50393617053692, 10705.780742905941, 10709.741106197074, 10705.96645785859, 0.9999899584725045, 0.999997160674817, 0.9999910837997402, 59.99743136160312, 59.997700067430664, 59.99617312082329, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 600.1089, 9.157466, 5495.616, 797.3954, 6.886786, 5495.764, 582.9545, 9.392058, 5470.194, 613.3481, 8.93292, 5478.829, 786.0558, 6.980269, 5486.774, 814.0342, 6.739219, 5485.753, 100.0, 100.0, 99.5575, 99.69743, 99.84297, 99.82644
11854.230360000001, 284.68749603874465, 283.54518142827584, 283.80788425690014, 37.73076358981699, 37.9281743329227, 37.91876634845708, 10695.548337611153, 10712.455089327894, 10720.013857184404, 230.67371711921442, 18.833793673681612, 50.66113737676005, 10707.537991442307, 10710.001811351374, 10719.06347430117, 0.9999899659035317, 0.9999982574420413, 0.9999907404649103, 59.99327709999187, 59.99699297171228, 59.99748886773535, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.4747, 9.119631, 5495.222, 793.7767, 6.921046, 5493.775, 588.2734, 9.322847, 5484.215, 607.2896, 9.041399, 5490.799, 792.3124, 6.932969, 5492.942, 820.3167, 6.672197, 5474.477, 99.99668, 99.97343, 99.7964, 99.91702, 99.95521, 99.60348
11856.628120000001, 284.99921250234524, 283.1857633754242, 283.8773018329175, 37.73571915483394, 37.94228858367575, 37.93395722250144, 10711.577426771713, 10694.971899143697, 10712.167482225981, 232.8783847415325, 6.8185347918897605, 52.71033501503416, 10689.826335094645, 10711.924679234186, 10719.731332387628, 0.999989830288892, 0.9999985861698276, 0.9999890671885715, 60.000958146762116, 59.99738231264153, 59.99492594056693, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6127, 9.118917, 5495.228, 793.7767, 6.920862, 5493.89, 588.2734, 9.322847, 5484.208, 607.3478, 9.040296, 5490.844, 792.2933, 6.932969, 5492.944, 820.4161, 6.674211, 5474.361, 99.99604, 99.97142, 99.79627, 99.91607, 99.95523, 99.61072
11858.98284, 284.86392915094274, 283.1647908120742, 283.7030313580642, 37.76853164494606, 37.94284809049064, 37.97659248579623, 10715.605701246559, 10710.431734152677, 10727.009639752481, 232.302411615256, 22.868511971389125, 59.98044114063828, 10727.063220126853, 10709.910091714291, 10730.682202076836, 0.9999862254022597, 0.999997907746859, 0.9999821564364969, 60.0051706403289, 60.00179735528717, 59.99941921955905, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 608.9412, 9.013085, 5488.564, 787.4731, 6.969306, 5488.286, 594.6016, 9.238173, 5493.214, 601.0174, 9.143443, 5495.421, 798.5307, 6.882565, 5495.848, 826.5991, 6.602245, 5457.647, 99.87744, 99.87048, 99.95919, 100.0, 100.0, 99.30884
11861.374360000002, 284.7626797621893, 283.56403514201844, 283.68932078975433, 37.739546223043185, 37.94336860365227, 37.914991830967104, 10700.037645286377, 10714.480495562628, 10718.027602266939, 229.09545201965602, 12.024264245807899, 52.01883679211551, 10701.38737896153, 10717.291469049806, 10716.029428336775, 0.9999871296255122, 0.9999992524389776, 0.9999889203295896, 60.0053820586993, 60.002309313812304, 60.00078134175325, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6324, 9.119274, 5495.279, 793.7961, 6.921046, 5493.833, 588.254, 9.322847, 5484.314, 607.3284, 9.041215, 5490.843, 793.9909, 6.916716, 5494.821, 820.4956, 6.674577, 5473.957, 99.99573, 99.97354, 99.79845, 99.91619, 99.9894, 99.61911
11863.766880000001, 284.7066141530978, 283.55352892693503, 283.7775739388226, 37.740881187180335, 37.925125075040825, 37.898213238722, 10692.17410864013, 10709.852988379043, 10716.866811706675, 236.54443064102452, 23.1062575323931, 48.04751610936091, 10709.559410723637, 10705.717422312073, 10711.410833237518, 0.9999886032458226, 0.9999985908921363, 0.9999868095711145, 60.00243284986474, 60.00415257377773, 60.00510344077785, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6127, 9.118025, 5495.262, 794.302, 6.912205, 5494.851, 586.1381, 9.354139, 5477.626, 610.8043, 8.980172, 5482.821, 803.3948, 6.83709, 5495.098, 814.1137, 6.737937, 5485.751, 99.99742, 99.98246, 99.69968, 99.78578, 99.99799, 99.82334
11866.134440000002, 284.6981493468677, 283.5502491524936, 283.79726499818327, 37.75057185309105, 37.933613341712075, 37.94131306099049, 10710.696118528944, 10719.53563499813, 10714.313279998143, 237.16455117591295, 19.16680502609597, 48.83376899299992, 10698.779503122882, 10714.649910241607, 10718.980035583576, 0.9999864701506296, 0.9999986769565702, 0.9999885470585574, 60.00653057164225, 60.00631897511188, 60.00430164667199, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 599.4189, 9.168352, 5495.883, 795.4693, 6.907047, 5494.379, 587.6522, 9.324688, 5484.147, 607.3284, 9.040664, 5490.799, 798.5688, 6.882017, 5495.734, 820.4956, 6.672563, 5473.898, 100.0, 99.98135, 99.79516, 99.9182, 100.0, 99.60562
11868.4878, 284.75724192395256, 283.66919779059185, 283.77811227506123, 37.76015999876682, 37.93791851784201, 37.92846589817253, 10700.41334741249, 10712.71278118136, 10727.169895691713, 235.35207014335094, 10.107718534405649, 57.12054680663732, 10706.973534782932, 10708.050469356496, 10715.639380061191, 0.9999868519966655, 0.9999992187253501, 0.9999880317367813, 60.00791759176876, 60.00804490385852, 60.00346176774493, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6522, 9.118025, 5495.233, 793.7767, 6.920862, 5493.721, 588.254, 9.322479, 5484.215, 607.3478, 9.040112, 5490.897, 798.5307, 6.882382, 5495.683, 820.2371, 6.671648, 5473.848, 99.997, 99.97249, 99.79833, 99.91632, 100.0, 99.60771
11870.842200000001, 284.68757502934864, 283.5541047814027, 283.6844009159542, 37.774417995145875, 37.94342299646648, 37.97475678854243, 10714.64635529826, 10720.671084275169, 10722.304950703812, 237.28209075049517, 26.53622603910071, 41.49426761827999, 10708.83520297669, 10715.118984493716, 10722.485166764918, 0.9999906402825622, 0.9999964379018771, 0.9999934699519641, 60.000887273189015, 60.00295775305931, 60.00667258789537, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 608.9017, 9.013442, 5488.668, 787.4731, 6.969674, 5488.399, 594.6016, 9.238358, 5493.104, 600.9785, 9.143627, 5495.486, 792.2933, 6.933152, 5493.159, 826.7383, 6.602611, 5457.769, 99.87639, 99.8705, 99.95917, 100.0, 99.95426, 99.31515
11873.225160000002, 284.6681628186986, 283.5156899833447, 283.71215086421046, 37.76422626126903, 37.952390107318706, 37.957317124798024, 10705.852563976248, 10714.45817965029, 10718.51277338069, 237.41804124166902, 13.608094170798267, 51.86493460735437, 10705.057183142013, 10719.20741809412, 10716.476620592084, 0.9999877863692382, 0.9999994246575876, 0.9999899805538599, 59.99590436216944, 59.99856175824671, 60.00139213013786, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6719, 9.11856, 5495.285, 793.7767, 6.92123, 5493.95, 588.254, 9.322663, 5484.269, 607.3284, 9.041031, 5490.948, 798.5307, 6.882199, 5495.683, 820.3763, 6.672014, 5473.899, 99.99594, 99.97557, 99.79738, 99.91891, 100.0, 99.60984
11875.646760000001, 284.4565477676045, 283.53496580359916, 283.81332123231635, 37.75565669170274, 37.95407361994266, 37.93590911896932, 10691.774604366936, 10710.515026198907, 10705.594404352012, 225.05693966356466, 22.99268150128546, 41.16700116642369, 10708.49687135543, 10710.31517818969, 10713.065671343062, 0.9999928125831371, 0.9999973304427346, 0.9999924820376747, 59.99908341075565, 59.99482447461285, 59.99543052369958, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.593, 9.118917, 5495.28, 793.7961, 6.92123, 5494.004, 588.2734, 9.322479, 5484.268, 607.6003, 9.029264, 5489.298, 790.6338, 6.948493, 5490.729, 817.414, 6.707173, 5481.599, 99.99594, 99.97141, 99.79735, 99.90137, 99.91959, 99.74879
11878.05016, 284.55887752433296, 283.5743209362601, 283.70531278105875, 37.76567528961615, 37.965369309517236, 37.953905091095564, 10702.458783254426, 10710.619385892618, 10718.945274043148, 233.08904029926452, 20.08661166485126, 46.20989049986838, 10704.219889331378, 10717.09051895635, 10720.631389879969, 0.9999887772471072, 0.9999985205779539, 0.9999909236783563, 59.99667702091728, 59.99678982846289, 59.99739679147785, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 596.3829, 9.211541, 5495.224, 798.9518, 6.884023, 5495.617, 584.5851, 9.367945, 5478.816, 609.1343, 9.009223, 5489.515, 791.206, 6.936622, 5493.05, 820.3167, 6.675127, 5473.785, 99.99359, 100.0, 99.68108, 99.88036, 99.95202, 99.6066
11880.4822, 284.6175703679785, 283.5092493950256, 283.65010056990644, 37.7928074485826, 37.95262480129759, 37.98688119352993, 10697.224984612956, 10720.216050547086, 10715.488105754055, 230.5577196498291, 16.84411287090279, 47.36347654316978, 10708.876484727636, 10719.307755255351, 10722.19550597782, 0.9999903443067066, 0.9999988076060754, 0.9999921625898626, 59.999431217530756, 60.000278794787114, 60.000043654634524, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6324, 9.11856, 5495.238, 793.7767, 6.921046, 5494.062, 588.254, 9.322663, 5484.209, 607.2896, 9.041583, 5490.962, 792.2933, 6.932786, 5492.887, 820.3167, 6.673479, 5474.415, 99.99668, 99.96937, 99.79735, 99.91809, 99.95826, 99.61288
11882.842760000001, 284.50901392063884, 283.5080150172638, 283.84466253812434, 37.81983617135129, 37.98752266781028, 37.9930576719592, 10703.904044509782, 10723.454516806672, 10729.767982382644, 237.3872937077274, 28.06417946635611, 48.37515174213513, 10702.65400933177, 10720.580229231522, 10729.136153833335, 0.9999903282799678, 0.9999969104500749, 0.999991782044296, 59.99848952427196, 59.99780126505569, 59.9966486733084, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 608.9609, 9.012907, 5488.558, 787.4536, 6.969306, 5488.51, 594.5822, 9.238542, 5493.087, 601.0562, 9.142892, 5495.539, 798.5117, 6.882199, 5496.121, 826.7184, 6.600597, 5457.591, 99.87658, 99.87456, 99.95809, 100.0, 100.0, 99.31192
11885.210480000002, 284.7092988370825, 283.5298402259917, 283.784529332752, 37.79076682632896, 37.95421414964085, 37.981264025722616, 10710.179304380566, 10721.537979099914, 10717.11709963251, 244.73313982252353, 13.692543277637924, 47.79352503566042, 10705.186795528865, 10718.373909197333, 10727.137756060582, 0.999990254627567, 0.9999991637436852, 0.9999892683007894, 59.992642747914424, 59.999852610414365, 59.996959719162625, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6522, 9.118917, 5495.123, 793.7767, 6.921046, 5493.78, 588.2734, 9.322295, 5484.151, 607.309, 9.041399, 5490.962, 792.2933, 6.932786, 5492.83, 820.1974, 6.67238, 5473.846, 99.99489, 99.97346, 99.79523, 99.91917, 99.95816, 99.60657
11887.590760000001, 284.47517425648437, 283.35561039571803, 283.5842880688257, 37.81085466714501, 37.972931366728204, 37.97630140628379, 10702.13841606585, 10711.946290338765, 10727.385989327828, 235.24883550455593, 20.39732428877369, 52.2098089973324, 10700.478946894158, 10711.298254930352, 10717.94659205907, 0.9999890147664714, 0.9999979528790998, 0.999987248402716, 59.99305466515748, 59.99286089340456, 59.9926053443591, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6522, 9.118203, 5495.233, 793.7961, 6.921046, 5493.775, 588.2928, 9.322111, 5484.149, 607.309, 9.04048, 5490.909, 798.5117, 6.882199, 5495.69, 820.2371, 6.681353, 5476.695, 99.99689, 99.97343, 99.7952, 99.9182, 100.0, 99.65956
11889.93192, 284.49133116281445, 283.44306892383344, 283.5605099830812, 37.791425871590135, 38.00010019870695, 38.00268371249519, 10699.37818833187, 10717.373687262187, 10725.38139302697, 237.7147039713534, 22.54998146262551, 47.72910529868841, 10704.562755314162, 10718.253257852053, 10730.038677934805, 0.9999901813583204, 0.999997138168346, 0.9999899902546473, 59.99681210253692, 59.99874614657808, 59.999300526981536, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 596.3434, 9.212969, 5494.55, 800.0803, 6.868918, 5495.914, 582.1392, 9.396661, 5472.843, 612.2413, 8.961786, 5483.976, 802.0977, 6.8517, 5495.956, 817.9905, 6.694904, 5477.1, 99.98648, 100.0, 99.5624, 99.77087, 100.0, 99.69287
11892.270160000002, 284.5780902875723, 283.4723269842792, 283.6580423666412, 37.80871736358684, 37.96438895599859, 37.99405574352784, 10702.023168724183, 10720.684806387053, 10724.53946741446, 230.42775939657292, 15.172387370167598, 52.35498363370425, 10704.299047309356, 10719.003496863352, 10727.033333883817, 0.9999808277741038, 0.9999998404249234, 0.9999788612267936, 59.99772352967268, 59.99656660221705, 59.99703949088176, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6127, 9.118382, 5495.123, 793.7767, 6.921046, 5494.002, 588.254, 9.322295, 5484.155, 607.3284, 9.041031, 5490.902, 798.5498, 6.882017, 5495.908, 820.436, 6.672563, 5473.957, 99.99584, 99.97249, 99.79845, 99.91619, 100.0, 99.60562
11894.612840000002, 284.672436207809, 282.95490928263007, 283.649866929772, 37.83654383272579, 37.978943274776185, 38.01275032642184, 10721.728660902703, 10707.303819647339, 10719.699748216497, 217.86924249478187, 24.370088503805164, 60.51065351587022, 10720.659526476094, 10705.522434879646, 10728.595480715248, 0.9999828506838377, 0.999998149607489, 0.9999854377182367, 59.987854725400524, 59.98957425810664, 59.98988318515181, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 605.7671, 9.055561, 5491.765, 788.9517, 6.958254, 5488.7, 593.0293, 9.2656, 5491.214, 601.0368, 9.143259, 5495.538, 792.2742, 6.932969, 5492.777, 826.7383, 6.600597, 5457.594, 99.94064, 99.89393, 99.92375, 100.0, 99.9522, 99.30984
11896.994200000001, 284.5796864994083, 283.4361297044362, 283.6425051812019, 37.80442997779095, 37.97194618000316, 37.97940860482204, 10705.413364985254, 10717.260163353803, 10724.68280184484, 234.35947518397654, 12.958098642966434, 48.06274981869774, 10709.961617299588, 10709.536589952442, 10720.433719611858, 0.9999873806510021, 0.9999989251079168, 0.9999887739379117, 59.98750646111864, 59.990873672206725, 59.991302636227026, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6719, 9.118025, 5495.238, 793.7767, 6.92123, 5493.722, 588.254, 9.322111, 5484.328, 607.309, 9.04048, 5490.798, 798.5307, 6.882017, 5495.797, 820.2968, 6.673845, 5473.04, 99.99689, 99.9694, 99.79749, 99.91619, 100.0, 99.59304
11899.40752, 284.47428615429214, 283.3554066521341, 283.58268996180766, 37.820245873546796, 37.966270267196656, 38.00413994330568, 10703.570478771544, 10722.468597854775, 10724.128157391193, 229.945663668959, 17.795933506802612, 42.51774475893808, 10709.332333307026, 10721.118618045943, 10713.917942371261, 0.9999918090427831, 0.9999980614599472, 0.9999908405991076, 59.99098164734088, 59.98764097211297, 59.98353897819239, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6522, 9.118203, 5495.071, 793.7767, 6.921046, 5493.662, 588.2734, 9.322295, 5484.378, 607.309, 9.041215, 5490.896, 792.3124, 6.932786, 5493.049, 820.3564, 6.673662, 5473.211, 99.99583, 99.9683, 99.79631, 99.91928, 99.95715, 99.59615
11901.800920000001, 284.5401480350215, 283.41878971393413, 283.5805259963208, 37.80753270390681, 37.97597065454412, 37.985679235804724, 10707.69254395387, 10719.298917093318, 10719.81677926416, 230.34085155922457, 25.6571064941254, 44.901363725810825, 10698.674004786491, 10706.542136605489, 10715.450707518137, 0.9999934105660624, 0.9999970284345394, 0.9999927912956055, 59.98820330968943, 59.98584145935306, 59.98491340000728, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 596.3632, 9.213326, 5494.655, 800.0803, 6.869287, 5495.801, 581.9645, 9.398501, 5469.895, 613.4647, 8.93053, 5478.614, 786.0558, 6.980087, 5486.554, 814.1137, 6.73226, 5484.166, 99.98448, 100.0, 99.53573, 99.69949, 99.84404, 99.7955
11904.2116, 284.399400280469, 283.3294580157171, 283.49576423144924, 37.79688194331215, 37.99559983114519, 37.97184260748168, 10701.728906388307, 10713.676160877574, 10712.552998509214, 236.45199761655385, 21.554334344456038, 41.21544412430933, 10704.187144216488, 10718.128453369602, 10722.929122863725, 0.9999923157056516, 0.9999986015690281, 0.999991727503756, 59.98791486083773, 59.982483640467365, 59.98470622199633, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6324, 9.11856, 5495.343, 793.7767, 6.920862, 5493.952, 588.2734, 9.322479, 5484.38, 607.2701, 9.041031, 5490.969, 792.3124, 6.932604, 5492.996, 820.3564, 6.672929, 5474.02, 99.99889, 99.97358, 99.79629, 99.91796, 99.95518, 99.61913
11906.550640000001, 284.46213984276596, 283.463980980204, 283.514902222743, 37.824872369564304, 37.995997421418636, 37.9791647231999, 10714.749185658016, 10716.288160936194, 10729.023703109982, 237.31969684906835, 28.075489201659366, 37.95343900337457, 10706.957236057753, 10725.26742633199, 10715.144092025506, 0.9999935999293156, 0.9999968986104898, 0.9999935348625494, 59.99216724806891, 59.989499963563546, 59.98961067596253, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.7902, 9.106781, 5494.284, 801.7535, 6.851236, 5495.658, 591.3405, 9.277013, 5490.78, 603.0952, 9.118806, 5495.239, 798.092, 6.883478, 5495.848, 826.3804, 6.603893, 5457.589, 99.9844, 100.0, 99.90422, 99.997, 100.0, 99.31189
11908.949560000001, 284.1146372672967, 283.06005992498893, 283.30140575194145, 37.859946696770336, 38.04807046974298, 38.0325695967108, 10707.43583417784, 10716.867533521225, 10730.189897633138, 233.98028253779285, 21.984935284978746, 42.07640861214168, 10703.747149391951, 10719.289066701533, 10726.384776617386, 0.9999906246701782, 0.9999985080611978, 0.9999920109612906, 59.984772866392994, 59.98998906426903, 59.99249821740722, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 604.7419, 9.084116, 5494.5, 800.4694, 6.865787, 5495.745, 588.3898, 9.322479, 5484.446, 607.3478, 9.041031, 5490.955, 792.2933, 6.932969, 5492.939, 820.3763, 6.67238, 5474.076, 99.97974, 100.0, 99.8006, 99.91917, 99.95223, 99.61189
11911.374080000001, 284.37977581415475, 283.3078600025738, 283.5687867456275, 37.77116066018604, 37.96021761067371, 37.95139008012136, 10703.265969468506, 10715.617308972516, 10720.886413407427, 236.60751541117952, 21.75232913381069, 43.714585964168236, 10701.747980461889, 10713.15413954408, 10716.468356684494, 0.9999898256949571, 0.9999979438173174, 0.9999933146250366, 59.99001337364913, 59.992816075952085, 59.9961027225834, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6324, 9.118738, 5495.232, 800.0219, 6.869103, 5495.798, 588.2928, 9.322479, 5484.521, 607.3478, 9.040296, 5490.91, 798.5307, 6.882017, 5495.907, 819.9787, 6.676958, 5474.476, 99.99688, 100.0, 99.79829, 99.91823, 100.0, 99.6254
11913.744560000001, 284.4491226723549, 283.3799635709472, 283.61305094212355, 37.75726779737828, 37.953681117518634, 37.96905057105256, 10696.240148397708, 10716.867524029172, 10712.532471361936, 237.99040048496863, 21.055350566354036, 49.160423578077825, 10698.77139591059, 10713.865815787001, 10720.699417185653, 0.9999882556942633, 0.9999983000762239, 0.9999877913640799, 59.992543369503956, 59.99276555965069, 59.99538977922809, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 596.3632, 9.213148, 5494.713, 793.7961, 6.920862, 5493.886, 581.9839, 9.398501, 5470.015, 613.4841, 8.93053, 5478.784, 804.8635, 6.826681, 5494.784, 813.9149, 6.738669, 5486.094, 99.98543, 99.97238, 99.53476, 99.69948, 99.98872, 99.83059
11916.119840000001, 284.525678099322, 283.36546758344485, 283.6448846792514, 37.75605284523034, 37.946788485226655, 37.94178827235418, 10700.491411685834, 10708.797584661252, 10724.02849874265, 233.7066227956011, 30.23506950327942, 47.08817741235225, 10700.480016339607, 10708.452370079198, 10707.439274845217, 0.9999931734381423, 0.9999980602904798, 0.9999905658751351, 59.99687352381642, 59.99951568034343, 59.99624201066345, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6127, 9.118917, 5495.233, 800.0608, 6.869103, 5495.917, 588.2928, 9.322663, 5484.326, 607.309, 9.041215, 5490.851, 798.5498, 6.882017, 5495.907, 820.4161, 6.672929, 5474.707, 99.99689, 100.0, 99.79938, 99.91715, 100.0, 99.60457
11918.483160000002, 284.5647507102429, 283.2448570116197, 283.5036263637622, 37.793740221769525, 38.01005524745052, 37.971382283871684, 10711.918964326762, 10711.605754216023, 10721.327018437261, 226.527954459606, 15.47199475115849, 64.45644396690113, 10718.506969640031, 10699.27066819138, 10714.320848846282, 0.9999844254943424, 0.9999984349592469, 0.9999847321052941, 60.000848411832806, 60.00037014151521, 60.0009200885207, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6916, 9.118382, 5495.285, 793.7767, 6.921046, 5493.77, 588.4286, 9.316036, 5486.311, 605.8138, 9.066404, 5493.665, 795.8602, 6.907584, 5494.299, 826.0226, 6.611767, 5460.053, 99.99794, 99.97454, 99.83454, 99.96298, 99.98225, 99.35368
11920.88808, 284.3628523988287, 283.38615010793, 283.5524085311022, 37.80233921572743, 37.95461137547726, 37.96022739686367, 10701.471332331395, 10714.845871082385, 10719.037545071886, 238.1379082559697, 20.466850320894082, 51.343267867318445, 10697.373406011535, 10716.16646422659, 10722.925550816693, 0.9999884822614502, 0.9999976839872688, 0.9999897287348994, 59.99876420312602, 60.00296924717929, 59.9954700253821, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 607.8372, 9.043068, 5491.759, 790.1969, 6.949044, 5492.214, 593.204, 9.280695, 5487.922, 606.3769, 9.050592, 5491.104, 798.4926, 6.882382, 5495.575, 813.9944, 6.706624, 5478.132, 99.92196, 99.9292, 99.86385, 99.92176, 100.0, 99.7365
11923.287160000002, 284.4987588773248, 283.3266305485917, 283.50929975141884, 37.773289746761805, 37.962829256251005, 37.96261261121218, 10700.10638100994, 10717.996860958963, 10710.82321128315, 238.8007460177305, 22.34374288968047, 42.21485403775705, 10694.403766788051, 10717.158078863811, 10711.546168973511, 0.9999913645634861, 0.9999971843344126, 0.9999911916561455, 60.00552527586563, 60.00593950108535, 60.002208263309214, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6522, 9.118203, 5495.279, 793.7961, 6.921046, 5493.945, 588.2928, 9.322295, 5484.262, 607.3478, 9.042134, 5490.852, 792.3314, 6.932421, 5492.831, 820.4161, 6.673845, 5473.672, 99.99773, 99.97346, 99.80061, 99.91821, 99.95422, 99.61284
11925.63592, 284.40905725879037, 283.383491480595, 283.53169436626496, 37.775423562325585, 37.93150862948806, 37.92177420126506, 10701.741456105185, 10710.676503985089, 10711.844375589766, 233.82625723723413, 24.91274475807768, 40.98223905851728, 10700.510423094256, 10698.847076760127, 10713.98267050163, 0.9999910974219851, 0.9999982508354459, 0.9999914337126341, 60.00821291397902, 60.00644030206274, 60.00559781373968, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 596.3632, 9.213148, 5494.597, 800.0997, 6.869103, 5496.085, 581.9645, 9.398501, 5469.778, 613.4647, 8.931265, 5478.778, 786.0558, 6.980087, 5486.776, 814.0143, 6.738303, 5485.753, 99.98532, 100.0, 99.53474, 99.69746, 99.83803, 99.82439
11928.02368, 284.528371755506, 283.44127941030183, 283.63806078559804, 37.76825568802687, 37.953424748783554, 37.96636333293598, 10700.73492088265, 10703.636635299026, 10716.763995857484, 232.24168739305605, 17.957384457812623, 42.681904502476414, 10706.210108067613, 10713.191720847019, 10723.846024904591, 0.9999933483962683, 0.99999803137834, 0.9999932892570579, 60.00699030643252, 60.01109795259612, 60.01205982396891, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6719, 9.118738, 5495.175, 793.7767, 6.92123, 5493.72, 588.2928, 9.322663, 5484.438, 607.309, 9.041215, 5491.119, 792.3314, 6.932786, 5492.831, 820.3564, 6.67238, 5474.071, 99.99689, 99.96935, 99.79831, 99.92202, 99.95619, 99.62027
11930.434280000001, 284.4515868126765, 283.45536275175584, 283.6864587748317, 37.80046304872563, 37.95828571466641, 37.99443641603935, 10701.992418803335, 10722.203884468661, 10723.276292602368, 239.6214215791274, 28.627737298551438, 44.302291857218734, 10707.634076431916, 10717.739319642695, 10724.943631365299, 0.9999929069374732, 0.9999969033182964, 0.999994835665306, 60.00415863394435, 60.01092141282421, 60.009418209033164, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6719, 9.11856, 5495.349, 800.0608, 6.869287, 5495.8, 588.2734, 9.322663, 5484.438, 607.3672, 9.040296, 5491.195, 792.465, 6.92749, 5494.003, 822.1259, 6.648757, 5466.581, 99.99899, 100.0, 99.79627, 99.91917, 99.96909, 99.52768
11932.80728, 284.6525213985918, 282.9164231111567, 283.4975858212167, 37.7987467437185, 37.97197652576691, 38.008431419300656, 10708.216536979513, 10717.730855181608, 10722.730348375651, 238.05548967526738, 21.608863818457394, 51.03709723274687, 10707.605236283005, 10719.721247572172, 10729.709167410992, 0.9999926267761869, 0.9999971865065531, 0.9999934578463447, 60.002176110426944, 60.00622577701678, 60.00610059094045, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 608.9609, 9.013264, 5488.622, 806.2087, 6.819554, 5494.549, 593.6116, 9.257502, 5491.687, 604.2991, 9.091962, 5493.724, 794.4106, 6.920733, 5493.652, 821.43, 6.660843, 5472.591, 99.87659, 99.98445, 99.93172, 99.96943, 99.97042, 99.58488
11935.1916, 284.4020640605155, 283.33104629201296, 283.5038833099906, 37.75307094885313, 37.940371304157054, 37.95652423018294, 10703.022004909923, 10707.96203195622, 10710.647348953229, 242.607722427098, 26.78842965647982, 45.58839120363518, 10701.897464154652, 10711.447078894273, 10714.795312874427, 0.9999928873767685, 0.9999977798227664, 0.9999911622836287, 60.01051438922825, 60.010099347028245, 60.0061963307059, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6324, 9.118382, 5495.285, 800.0608, 6.869287, 5495.859, 588.2928, 9.322295, 5484.433, 607.2896, 9.040296, 5490.799, 798.5307, 6.882199, 5495.85, 820.436, 6.67238, 5474.477, 99.99489, 100.0, 99.80036, 99.9162, 100.0, 99.61919
11937.568800000001, 284.3243190164544, 283.42610537537286, 283.5698709192045, 37.75031114601597, 37.92970608731412, 37.95283985433259, 10690.674994072582, 10711.634980277562, 10714.278136070821, 232.77686374296218, 20.977671361764806, 45.1787349641163, 10694.030596724771, 10713.991005735656, 10714.54718655764, 0.999988762086728, 0.999998253750555, 0.9999896907087903, 60.01140794213089, 60.01112352661945, 60.01215487314793, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 597.5657, 9.204581, 5494.706, 793.8351, 6.920494, 5493.722, 581.9645, 9.398685, 5469.838, 613.4841, 8.931081, 5478.725, 804.9017, 6.827046, 5494.681, 814.0541, 6.738303, 5485.636, 99.99053, 99.97142, 99.53478, 99.69841, 99.98673, 99.8327
11940.025720000001, 284.432326174851, 283.30656787915325, 283.4661228485878, 37.7796023307726, 37.97382455782055, 37.96953035953767, 10705.536504981106, 10715.31517746588, 10714.129905775513, 232.90441865938692, 23.689665158877347, 39.9900987734718, 10702.982771445268, 10718.660231568427, 10712.401539597051, 0.9999883713822588, 0.9999982099869597, 0.9999912331724556, 60.01244567337186, 60.007473526058575, 60.008499357000765, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6522, 9.11856, 5495.128, 800.0414, 6.869103, 5495.861, 588.2928, 9.322663, 5484.328, 607.3867, 9.039928, 5490.844, 798.5498, 6.882017, 5495.797, 820.2173, 6.674577, 5474.303, 99.99499, 100.0, 99.7952, 99.91538, 100.0, 99.60556
11942.42904, 284.6099820629246, 283.3640950632551, 283.50131144043684, 37.79579914346983, 37.97480076684384, 38.00666591918245, 10703.12235554589, 10720.334150322862, 10719.625472276883, 235.1097015166115, 15.004015578089138, 49.72573751089203, 10700.342564255823, 10722.167786693666, 10723.23128987764, 0.9999885568029565, 0.9999994445042799, 0.9999888461133103, 60.00467740786704, 60.00244202940113, 60.003686385346896, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6324, 9.11856, 5495.186, 793.7961, 6.920678, 5493.892, 588.2928, 9.322663, 5484.328, 607.3284, 9.040664, 5490.851, 798.5498, 6.882199, 5495.742, 820.1775, 6.671098, 5471.843, 99.99688, 99.97346, 99.79845, 99.91821, 100.0, 99.59824
11944.801920000002, 284.40610503392224, 283.2869321670904, 283.5097797134965, 37.808554614453065, 37.98485395273923, 37.99315343272521, 10704.452222561853, 10720.244412932941, 10726.426273272316, 241.34879179259588, 20.587103065282236, 43.97943683055473, 10710.76113567637, 10717.748623558167, 10725.303890231817, 0.9999923556125482, 0.999998288731796, 0.9999908059017355, 60.00089785645293, 60.00272566438919, 60.00265044597801, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 608.9412, 9.013621, 5488.569, 787.4731, 6.96949, 5488.399, 594.6016, 9.238173, 5492.859, 601.6387, 9.12524, 5495.193, 794.3533, 6.916533, 5494.727, 823.8356, 6.638869, 5467.733, 99.87563, 99.87146, 99.95663, 99.99762, 99.99134, 99.49648
11947.16884, 284.48549544396144, 283.3284517110768, 283.4441791660123, 37.81766831922531, 37.99121063725058, 38.006954618124745, 10716.972820242972, 10726.258419183627, 10719.072344976223, 233.61747503599145, 15.42552122268853, 42.38778058316302, 10717.623867451039, 10723.788633050577, 10735.926347674575, 0.9999880232483561, 0.9999991873139471, 0.9999912735815117, 60.003550781698344, 60.00085913244133, 60.000127634717344, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6522, 9.118203, 5495.291, 793.7767, 6.921046, 5494.004, 591.3793, 9.276645, 5490.786, 607.3284, 9.041215, 5490.799, 798.5307, 6.882382, 5495.905, 820.3564, 6.673479, 5473.846, 99.99793, 99.97452, 99.90222, 99.91621, 100.0, 99.61613
11949.57164, 284.36578205804847, 283.2260329248646, 283.4304466379343, 37.80278375613023, 37.968392841401794, 37.962497384727875, 10696.810252470943, 10716.492886923215, 10723.528177982878, 235.429079034373, 24.537745096334675, 48.273755991323014, 10709.100029802075, 10713.15775889845, 10719.538594415768, 0.9999891093346939, 0.999995896946611, 0.9999908786890382, 60.00750156740667, 60.0014543192314, 60.00334571489253, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 598.9064, 9.176026, 5495.395, 798.6406, 6.878129, 5495.958, 600.6776, 9.149082, 5495.542, 613.4647, 8.931081, 5478.831, 804.8635, 6.826863, 5494.898, 814.0342, 6.739768, 5486.101, 100.0, 100.0, 100.0, 99.69732, 99.9908, 99.82647
11951.94568, 284.3352108587242, 283.2193777411385, 283.5219786440028, 37.79587513002074, 37.98547160194896, 37.98992625648877, 10705.640139772244, 10714.714621290226, 10722.780115897936, 234.21032469571583, 19.774511874110885, 52.99086614202815, 10704.974863171816, 10718.057503431253, 10727.384662085728, 0.999987512587994, 0.999998060681081, 0.9999889010130726, 60.00514175024529, 60.011564088753445, 60.00686685642511, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6522, 9.11856, 5495.238, 793.7767, 6.92123, 5494.004, 594.6599, 9.237989, 5493.094, 607.309, 9.04048, 5490.805, 798.5498, 6.882017, 5495.626, 820.3763, 6.671831, 5474.415, 99.99794, 99.97036, 99.95797, 99.91824, 100.0, 99.61806
11954.368240000002, 284.4141121806513, 283.1325042311157, 283.39374013907934, 37.80703157150962, 37.98911362302412, 37.972500779185154, 10700.187082810691, 10711.26959658786, 10719.413997085145, 237.85194628438694, 17.046072529537923, 56.380104036932835, 10713.156195556188, 10721.327350891976, 10724.605061791986, 0.9999874446220235, 0.9999990308919219, 0.9999866932404546, 60.00693335499039, 60.00464458209458, 60.00639888256704, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 602.6522, 9.118382, 5495.233, 793.7961, 6.920862, 5493.95, 594.6404, 9.237805, 5493.177, 607.3672, 9.040848, 5490.903, 798.5498, 6.882199, 5495.462, 820.2769, 6.673479, 5474.701, 99.99699, 99.97034, 99.96137, 99.91821, 100.0, 99.60246
11956.76992, 284.3258684033873, 283.2436866073489, 283.4602604089834, 37.82225118617603, 37.99342539851476, 38.01009862185561, 10708.597090157971, 10723.984173822832, 10726.704947001457, 229.1922734348277, 22.71220192729561, 45.63020939915771, 10716.000525532318, 10729.273593843804, 10727.204284256346, 0.9999924436914704, 0.9999971786184328, 0.9999933922478814, 60.00662703361717, 60.007415582045084, 60.00657613723141, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 800 800], 5500.0, [], 608.9412, 9.012907, 5488.57, 787.4731, 6.969121, 5488.117, 588.254, 9.322479, 5484.32, 601.0562, 9.142892, 5495.591, 792.2933, 6.931691, 5493.469, 825.6647, 6.616162, 5462.461, 99.87868, 99.87244, 99.79831, 100.0, 99.96479, 99.37345
