TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12599.97104, 284.232190590807, 283.09986638305514, 283.5346386300313, 37.809233827845254, 37.986508093199745, 37.9881827875347, 10686.002933155054, 10707.779108304623, 10714.48259178032, 249.69221706113058, 28.571495135184705, 40.08371016373849, 10697.071087939787, 10711.103968588102, 10717.847975752726, 0.9999898569590664, 0.9999976133188738, 0.9999901781109942, 60.0068739674579, 60.00955034203311, 60.009414607249695, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4319, 9.073229, 5493.279, 796.695, 6.897653, 5495.406, 590.3699, 9.295973, 5487.958, 788.4064, 6.962272, 5489.34, 601.1263, 9.141831, 5495.523, 595.46, 9.226172, 5493.932, 99.96017, 100.0, 99.86436, 99.8886, 100.0, 99.97189
12602.36576, 284.1412951147124, 283.12556459989526, 283.41297564663677, 37.76397719011966, 37.9186578899019, 37.941311468911074, 10680.977863567583, 10691.84627687758, 10713.628860061974, 250.70176280529802, 20.60159427785584, 44.09122633042625, 10687.038094565205, 10701.920711047283, 10705.169466320342, 0.9999931387277194, 0.9999979375623023, 0.9999900838980438, 60.00852080468357, 60.00991915211139, 60.00946233625581, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 609.9663, 8.99506, 5484.745, 790.6054, 6.945913, 5491.338, 584.0998, 9.373836, 5475.323, 782.076, 7.00787, 5480.799, 594.946, 9.233328, 5493.4, 602.0209, 9.127654, 5495.389, 99.82469, 99.92911, 99.63459, 99.73831, 99.96451, 99.99972
12604.77684, 284.1328230073306, 283.0594966600229, 283.4202376663843, 37.782728120722155, 37.99165350305159, 37.994943171430705, 10684.885005851933, 10711.193703517107, 10720.295454987887, 245.39522087139903, 19.56325058709581, 39.48842876323488, 10694.114847099483, 10715.71635677783, 10721.815219619437, 0.999992326308759, 0.9999989289387349, 0.9999929174280802, 60.009619651152086, 60.01450829560641, 60.01312244857028, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4122, 9.07305, 5493.216, 796.6755, 6.897653, 5495.122, 590.3699, 9.295789, 5487.949, 788.4259, 6.962272, 5489.281, 601.1835, 9.141466, 5495.567, 595.6589, 9.22251, 5494.081, 99.96017, 99.99798, 99.86547, 99.88859, 100.0, 99.97499
12607.20916, 284.1756019534564, 283.0611003488212, 283.336613816082, 37.81385501983399, 37.99775060980836, 38.0319920139718, 10696.32616683117, 10716.289779450459, 10728.081731255028, 244.7583593488389, 20.173849864277145, 33.18426483787607, 10697.989174171807, 10711.145371330866, 10716.083746646485, 0.999994165716153, 0.9999974426778486, 0.999991113378973, 60.01062363349583, 60.013066147438394, 60.013244842351256, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4319, 9.07305, 5493.268, 796.695, 6.897469, 5495.287, 590.331, 9.295789, 5487.84, 788.4259, 6.962455, 5489.393, 601.1835, 9.141649, 5495.696, 595.6589, 9.223243, 5494.082, 99.96113, 99.99903, 99.86446, 99.88859, 100.0, 99.97594
12609.63332, 284.07630705562536, 283.1461720287176, 283.3865745622204, 37.82170679727061, 37.96898107252332, 38.01374034584369, 10692.258062087672, 10706.63887659055, 10720.086583678241, 250.26955354231086, 27.56710198393921, 49.76262596748302, 10694.193844097155, 10705.770305005048, 10722.269393143704, 0.9999929258790876, 0.9999968987626519, 0.9999918806419544, 60.0174311196454, 60.017533271089555, 60.01819622753997, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 599.1824, 9.1721, 5495.905, 802.9597, 6.843684, 5495.329, 596.6981, 9.208722, 5494.789, 794.2515, 6.919983, 5493.344, 606.0284, 9.069512, 5493.897, 592.1796, 9.264628, 5491.598, 100.0, 100.0, 99.98851, 99.97188, 99.96551, 99.93075
12612.036680000001, 284.17321558553425, 283.0268279264342, 283.3855930438361, 37.80193321455187, 37.97804760417712, 38.00430165637108, 10680.170443930281, 10708.810565110798, 10718.630956708117, 248.75290583616152, 21.914521428861008, 36.29406293429173, 10688.49820821314, 10710.313627456206, 10709.69167239086, 0.9999909047749671, 0.9999975621634404, 0.9999917730603675, 60.02190802293997, 60.019117614604724, 60.02279580889239, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4517, 9.073229, 5493.268, 796.6755, 6.898022, 5495.292, 590.3893, 9.295421, 5487.838, 788.387, 6.962455, 5489.397, 601.1263, 9.142015, 5495.683, 589.3962, 9.308577, 5486.309, 99.96113, 100.0, 99.86233, 99.89274, 100.0, 99.83353
12614.496280000001, 284.0443162920881, 282.9794660884615, 283.2837148896849, 37.74476404699206, 37.93511462057407, 37.948362279445874, 10672.294799314272, 10683.281682538052, 10700.922899131114, 240.03860376805892, 26.689149897565585, 48.44524266137569, 10668.150666277907, 10698.986471833954, 10702.794283284898, 0.9999922632782703, 0.9999965603266715, 0.9999926181305134, 60.019278771367546, 60.02085883439143, 60.02193402880811, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 610.0452, 8.99399, 5484.635, 791.2086, 6.945913, 5491.396, 584.158, 9.37402, 5475.434, 782.1149, 7.00787, 5481.193, 594.8698, 9.234058, 5493.392, 583.1138, 9.385121, 5472.897, 99.82091, 99.92708, 99.63457, 99.7414, 99.96331, 99.59045
12616.89508, 284.12884352316854, 283.03639163451527, 283.3561311067567, 37.8081247767857, 37.99840632101738, 37.996078601997674, 10681.295847194144, 10705.273148122793, 10716.631633610157, 251.15234987867052, 31.009274327404, 43.83928333911081, 10667.033276871187, 10702.492787620788, 10715.692308598618, 0.9999895950354166, 0.9999965698374051, 0.9999918061724103, 60.022369969549445, 60.02314364325288, 60.01983772510516, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4714, 9.073229, 5493.273, 796.695, 6.897469, 5495.461, 590.3505, 9.295789, 5487.951, 788.4064, 6.962639, 5489.509, 601.1263, 9.142197, 5495.589, 589.3565, 9.308943, 5486.381, 99.96122, 100.0, 99.86437, 99.8906, 100.0, 99.8335
12619.349400000001, 284.1443660469879, 283.1655299248274, 283.4553756460497, 37.76763768232591, 37.994555347473344, 37.98940081674998, 10692.48366803857, 10703.820328308457, 10722.57254092054, 241.03909534258582, 29.043082491544737, 41.50146332319491, 10691.247786905604, 10709.429927487885, 10728.184062045651, 0.9999907504870099, 0.9999963428565254, 0.9999918257582401, 60.022819747148965, 60.02660322849114, 60.02443026266209, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4714, 9.072515, 5493.215, 796.695, 6.897838, 5495.123, 590.3893, 9.295789, 5488.017, 788.4064, 6.962455, 5489.117, 601.1072, 9.142015, 5495.639, 589.3565, 9.30876, 5486.262, 99.96208, 99.99488, 99.86135, 99.89274, 100.0, 99.83364
12621.780120000001, 284.2572105016568, 282.6372625827994, 283.4544690824007, 37.82016287941307, 37.988217722979385, 38.00193544077536, 10701.446219100208, 10699.794074377398, 10728.498972000227, 238.46801341912487, 21.977886787315583, 58.623946808099504, 10701.073056551233, 10700.274067722283, 10726.343541273223, 0.9999840232756168, 0.9999982225608006, 0.9999846783402246, 60.02643936986323, 60.031020882409564, 60.02887109514016, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 599.1627, 9.1721, 5495.743, 802.9597, 6.843868, 5495.329, 596.7369, 9.207986, 5494.781, 794.6786, 6.913916, 5493.963, 606.6007, 9.063303, 5492.896, 593.6509, 9.255838, 5491.471, 100.0, 99.99863, 99.98975, 99.97401, 99.95436, 99.93401
12624.124520000001, 284.0809038451304, 282.9336869303288, 283.4277734612191, 37.811685349914235, 37.97406486411615, 37.999211503050944, 10687.315966831029, 10711.110888712716, 10724.187135983688, 243.95075461237738, 20.916025538934264, 50.33169707729758, 10692.203239538961, 10702.481279734431, 10722.7392502315, 0.9999935963737235, 0.9999962353064094, 0.9999935050114058, 60.027942712246954, 60.02783933346699, 60.02698977752143, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4319, 9.073229, 5493.314, 796.6755, 6.897285, 5495.351, 590.3699, 9.295605, 5487.838, 788.4064, 6.962455, 5489.398, 601.1453, 9.142197, 5495.743, 593.7105, 9.245767, 5493.646, 99.96018, 99.99488, 99.86544, 99.89071, 100.0, 99.96258
12626.4984, 284.16022006652986, 283.21936146462735, 283.4576987163597, 37.75784336535177, 37.91401390070211, 37.933186202736906, 10677.410157757875, 10700.191478935145, 10717.867372516557, 245.10132784707366, 26.035248634676776, 42.80552998651274, 10684.391240424839, 10693.44545844588, 10711.597039458211, 0.9999931476350962, 0.9999975682175859, 0.9999941645681131, 60.028307529827416, 60.03111340778274, 60.03076541684705, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 607.5217, 9.030754, 5489.381, 793.193, 6.930624, 5492.645, 585.7498, 9.358926, 5476.59, 782.3284, 7.007502, 5480.969, 594.9651, 9.23351, 5493.451, 601.9811, 9.128753, 5495.397, 99.90528, 99.96141, 99.65764, 99.74047, 99.96555, 99.99987
12628.855200000002, 284.1039018202923, 283.1493227155205, 283.3263698063428, 37.78007135256579, 37.99232334951626, 38.006639735465924, 10698.136049080367, 10705.317156940107, 10718.842530876014, 243.50521183072306, 20.3948394166282, 33.72484539811967, 10704.28465802887, 10722.396919894627, 10731.099508182262, 0.9999930090209228, 0.9999977003992023, 0.9999939754887605, 60.03252804124054, 60.03028091732347, 60.03379004176669, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.5699, 9.070552, 5493.273, 796.6755, 6.897653, 5495.346, 590.331, 9.296157, 5488.068, 788.4259, 6.962639, 5489.509, 601.1453, 9.141831, 5495.616, 595.6191, 9.223243, 5494.087, 99.96123, 99.99894, 99.86327, 99.89274, 100.0, 99.97604
12631.24292, 284.40291478991224, 282.7728635463589, 283.4087676612508, 37.808407782262705, 37.9862549881273, 37.997141876561166, 10701.360496910404, 10689.555299383186, 10735.773450722503, 249.77254189113694, 15.553492348505642, 48.71970277511173, 10687.769101517859, 10699.366095638607, 10717.755542709729, 0.999992548262802, 0.9999985527868306, 0.9999915272530085, 60.02854390597639, 60.031385494442404, 60.03073580759877, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4122, 9.073229, 5493.273, 790.3719, 6.947939, 5491.279, 590.3699, 9.296157, 5487.897, 788.4064, 6.962639, 5489.28, 601.1263, 9.141831, 5495.468, 595.6589, 9.223609, 5494.021, 99.96122, 99.92802, 99.86638, 99.88857, 100.0, 99.97484
12633.65672, 284.0878578802807, 283.02748342195616, 283.4748986500122, 37.77826044285717, 37.993472864445025, 38.00347745261188, 10697.025866276026, 10705.614039358308, 10714.926354250998, 249.2176792350415, 32.517785830341836, 49.38961409319654, 10699.19074595025, 10721.597158285356, 10728.129273298351, 0.9999907720436898, 0.9999945598735968, 0.9999902676480157, 60.02569831780941, 60.030234791744995, 60.03165443637865, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 599.2021, 9.172278, 5495.859, 784.0878, 6.993988, 5483.909, 596.7175, 9.208538, 5494.767, 794.7175, 6.913548, 5494.485, 607.44, 9.039561, 5490.891, 589.3565, 9.308577, 5486.569, 100.0, 99.79393, 99.9884, 99.98329, 99.91706, 99.83924
12636.05132, 284.107465162657, 283.0822873517793, 283.4246156113, 37.79841444125893, 37.97374512639996, 37.97243638156965, 10679.461660769099, 10709.786312189814, 10717.387350002015, 246.4658693836318, 30.574399286495918, 49.426463338472786, 10692.638010778901, 10707.651197723875, 10716.670424274245, 0.9999883140954865, 0.9999967032619937, 0.9999905192791954, 60.02750073351265, 60.02749193206534, 60.02920157120985, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4122, 9.072872, 5493.169, 790.3719, 6.947939, 5491.219, 590.3699, 9.295789, 5487.897, 788.4259, 6.962455, 5489.398, 601.1644, 9.141831, 5495.408, 593.4719, 9.256571, 5491.627, 99.96333, 99.92385, 99.86233, 99.89487, 100.0, 99.93594
12638.42832, 284.0304420309445, 282.98174360112455, 283.32485174826354, 37.72938446546925, 37.923409039575226, 37.925703420410855, 10675.932850053092, 10699.730669759021, 10699.168960047315, 244.03841583083204, 35.16733784740791, 49.51134887829721, 10681.673950600023, 10694.221592999364, 10703.975768563307, 0.9999902376577953, 0.9999951447720631, 0.9999903685345554, 60.019927622627286, 60.02508848215691, 60.02087646263165, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4517, 9.072872, 5492.705, 790.8583, 6.93965, 5492.58, 588.4286, 9.320639, 5482.655, 785.416, 6.9893, 5484.328, 596.6055, 9.215247, 5493.85, 583.2728, 9.384938, 5472.724, 99.95764, 99.94862, 99.77889, 99.79845, 99.97834, 99.58959
12640.808680000002, 284.21967762632653, 283.1383642743518, 283.40857360927095, 37.765588257479365, 37.982726038561694, 37.998499975686826, 10690.388213428585, 10704.974006793816, 10720.501765229892, 244.84887594802137, 34.083827929736344, 53.32090905277528, 10681.202579342344, 10697.094407823184, 10711.440735896056, 0.9999903381520717, 0.9999964053702578, 0.999988121086231, 60.02625835521456, 60.02470385159315, 60.02635078050334, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 608.5666, 9.026828, 5490.674, 792.0452, 6.93965, 5491.865, 590.1757, 9.298182, 5488.001, 788.387, 6.962639, 5489.281, 601.1072, 9.142197, 5495.525, 589.3962, 9.30821, 5486.314, 99.91394, 99.94311, 99.86529, 99.88859, 100.0, 99.8346
12643.207, 284.1439566827282, 283.210845134874, 283.5818050170334, 37.797093586232464, 37.98209071970049, 37.97599574847009, 10683.741500163507, 10711.209404610849, 10726.556506252764, 248.26683471509114, 36.92729724382771, 51.30376647912726, 10691.329606923291, 10710.679021530957, 10717.129287988795, 0.99998782553373, 0.9999956818506748, 0.9999892315216053, 60.02615371605931, 60.02744747360002, 60.03055386861584, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4122, 9.072872, 5493.268, 796.695, 6.897653, 5495.293, 590.4087, 9.295421, 5487.956, 788.4259, 6.962639, 5489.393, 601.1644, 9.141649, 5495.642, 589.3764, 9.308393, 5486.315, 99.96113, 100.0, 99.86446, 99.8907, 100.0, 99.83559
12645.5766, 284.07791244442654, 283.0170825142955, 283.4752827142762, 37.810089227084276, 38.0074201345039, 37.9774098028096, 10697.01295178491, 10713.401791542607, 10730.253822282004, 253.11784657384942, 29.275620979871746, 44.90797733354373, 10686.479393277694, 10708.790896079918, 10728.027257646809, 0.9999893286596151, 0.9999969396019661, 0.9999899909338755, 60.03618444414082, 60.0345126176832, 60.03179075816641, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 599.1429, 9.172636, 5495.854, 802.9597, 6.843868, 5495.383, 596.7563, 9.208354, 5494.901, 794.7175, 6.913548, 5494.427, 607.44, 9.039378, 5490.948, 595.6787, 9.222693, 5494.021, 100.0, 100.0, 99.99086, 99.98125, 99.91892, 99.97497
12648.00688, 284.0147890619145, 283.1082774143701, 283.314197494804, 37.77756371836896, 37.98840552066982, 38.007563583817436, 10697.303295456522, 10707.088845586073, 10716.670378810737, 251.91344039481237, 23.23557895103113, 47.09525281983133, 10702.093416000385, 10709.08526181644, 10726.847116594708, 0.9999906520208867, 0.9999966501184353, 0.9999906057277298, 60.033051234796005, 60.033900329830374, 60.03414030060758, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4319, 9.073407, 5493.377, 796.6755, 6.897838, 5495.403, 590.3505, 9.295789, 5487.837, 788.4064, 6.962455, 5489.51, 601.1453, 9.141466, 5495.516, 589.9728, 9.296308, 5488.789, 99.95923, 99.99999, 99.86231, 99.88964, 100.0, 99.87963
12650.36556, 284.14773678211395, 283.1021011768076, 283.42116999242734, 37.77329219802004, 37.958518701341326, 37.97712044226567, 10687.594212503163, 10706.807929409064, 10706.467271222538, 249.17281907628512, 21.45516184388724, 39.285562142630624, 10694.398957329007, 10703.267792251967, 10715.584341456135, 0.9999931215440849, 0.9999982939150732, 0.9999937839187906, 60.029912065336504, 60.030231296747445, 60.030825695121635, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4319, 9.073229, 5493.221, 796.6755, 6.897469, 5495.351, 590.331, 9.296157, 5486.978, 795.3389, 6.905458, 5495.175, 599.009, 9.174156, 5495.213, 598.6411, 9.169772, 5495.723, 99.96028, 99.99692, 99.86192, 99.99584, 99.99739, 100.0
12652.833480000001, 284.42823813389737, 282.60257382101594, 283.20060329393203, 37.84243923257335, 38.01695457954465, 38.032280213590845, 10710.184009844741, 10686.149948006208, 10718.550644454539, 241.58838955909687, 15.864339291798387, 57.87619816904012, 10706.287626654947, 10699.45514092088, 10713.032979225423, 0.9999868437408777, 0.9999983631396779, 0.9999852195215805, 60.03125225256942, 60.030321382091934, 60.03407578551906, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 611.1098, 8.983103, 5486.356, 792.551, 6.927862, 5493.884, 587.8463, 9.328001, 5485.471, 796.2321, 6.904171, 5494.602, 601.0118, 9.14311, 5495.576, 595.7185, 9.222327, 5494.014, 99.8188, 99.96986, 99.79814, 99.98541, 100.0, 99.97499
12655.205440000002, 283.87444859177765, 282.90569118021926, 283.35846000126094, 37.83621926136798, 38.01645938119903, 38.02303224964484, 10685.964138728841, 10711.33083474492, 10734.688451200474, 250.3694833485245, 21.700689032400987, 46.082191516984494, 10693.858919199298, 10717.67959047832, 10722.956362592307, 0.9999936154273515, 0.9999966417360929, 0.9999933916085907, 60.029166622636424, 60.02694222502165, 60.02808468374182, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4714, 9.073229, 5493.215, 790.4109, 6.947571, 5491.333, 590.3699, 9.295973, 5488.009, 794.6981, 6.913548, 5494.256, 601.1644, 9.141466, 5495.526, 595.6787, 9.222877, 5494.082, 99.96113, 99.93114, 99.86544, 99.97912, 100.0, 99.97594
12657.615440000001, 283.9910754687078, 283.0203179986666, 283.19321856410863, 37.818361522601805, 38.00480860369063, 38.032961531832505, 10689.471684807788, 10712.290263254856, 10718.46022022565, 247.8634910852711, 34.04945359915678, 44.898505933397246, 10696.656848630639, 10699.518538359442, 10716.049488233826, 0.9999905739305269, 0.9999952845892869, 0.9999885816243731, 60.029828688062324, 60.02895535984339, 60.02961116523554, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 599.1824, 9.171922, 5495.795, 784.0878, 6.994357, 5484.084, 596.7563, 9.207618, 5494.841, 788.4259, 6.962272, 5489.34, 607.4209, 9.039743, 5490.906, 589.3962, 9.308393, 5486.377, 100.0, 99.795, 99.98976, 99.88966, 99.91617, 99.83683
12659.976040000001, 283.9222802783882, 283.02792638221575, 283.36289501291384, 37.80816591168347, 38.02025168400734, 38.01326422881181, 10684.042040734384, 10714.170290542377, 10723.94915595854, 243.7926615177521, 26.916414185389385, 52.89078932749135, 10682.579990776565, 10704.634015318103, 10719.226414370502, 0.9999912064992328, 0.9999966951717498, 0.9999914122741252, 60.029272100746, 60.02566196643719, 60.023603809240484, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4122, 9.073407, 5493.325, 790.3914, 6.947755, 5491.561, 590.3699, 9.295789, 5487.898, 794.6786, 6.913732, 5494.425, 601.1453, 9.141466, 5495.633, 595.6787, 9.22306, 5494.028, 99.95818, 99.93007, 99.86446, 99.98115, 100.0, 99.97594
12662.341040000001, 284.12405621161673, 283.0637267042563, 283.3544668525082, 37.75007705491141, 37.95112234073791, 37.95769851759947, 10678.367268460966, 10689.493095405265, 10697.49897449181, 245.22732722824458, 32.07526436370699, 50.447502551523485, 10692.163560544646, 10694.515642664071, 10710.801984743794, 0.9999898356699772, 0.9999956903258131, 0.9999884993584944, 60.03045543130426, 60.02752393525108, 60.02644153045435, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4122, 9.074121, 5493.21, 790.3719, 6.947755, 5491.391, 590.3505, 9.295789, 5487.897, 788.4064, 6.962639, 5489.509, 600.802, 9.14658, 5495.424, 588.3028, 9.330002, 5482.35, 99.95987, 99.92598, 99.8634, 99.88857, 100.0, 99.7746
12664.742320000001, 283.9963210540891, 282.99934597580085, 283.3013536165406, 37.80627861446755, 37.96682430317169, 38.024570838622076, 10700.911473676648, 10708.637394604144, 10718.835083073976, 247.41682890102766, 31.429226646806, 44.851785416502935, 10693.457954478064, 10717.23019750659, 10720.832904083112, 0.9999886962160524, 0.99999600279707, 0.9999878652652314, 60.03514169503153, 60.0349449127921, 60.0337342786432, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 611.7407, 8.963115, 5483.227, 796.695, 6.899127, 5495.101, 585.2257, 9.352667, 5480.424, 784.8334, 6.98599, 5486.318, 598.513, 9.172331, 5495.731, 588.3227, 9.31462, 5485.984, 99.77841, 99.99448, 99.72742, 99.82017, 100.0, 99.82235
12667.1476, 284.0033699535849, 282.92542641261986, 283.33971146856373, 37.81022545479714, 37.996961844312324, 37.99452979370382, 10686.031011220246, 10715.71236718442, 10721.414458491477, 251.2363414163674, 31.04674025745817, 48.41266644776897, 10692.100666301902, 10710.949087023713, 10730.186385786441, 0.9999898800488322, 0.9999957964143803, 0.9999897773496166, 60.032834836755015, 60.02891396056112, 60.03478709564208, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4122, 9.073765, 5493.209, 794.088, 6.913679, 5494.748, 590.331, 9.295973, 5487.838, 788.4064, 6.962455, 5489.451, 601.069, 9.142197, 5495.633, 589.3764, 9.30821, 5486.382, 99.96007, 99.98779, 99.86233, 99.88859, 100.0, 99.83583
12669.5974, 283.8074958291218, 282.9177817368104, 283.3365752684488, 37.84038001478221, 38.002989080667675, 38.0489443631382, 10703.390197488356, 10722.385432246036, 10739.025386366957, 249.69597243177213, 20.091295678930692, 50.986933104009495, 10699.706070800366, 10712.856533803537, 10725.763498013323, 0.9999942713159647, 0.9999961844045707, 0.9999909335444835, 60.03092657581463, 60.031478924758325, 60.02659285815984, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 599.6949, 9.171029, 5495.755, 802.9402, 6.844236, 5495.558, 596.7175, 9.207618, 5494.714, 794.7175, 6.913732, 5494.479, 607.4019, 9.039927, 5490.965, 595.6589, 9.223609, 5494.028, 100.0, 100.0, 99.98881, 99.9822, 99.91922, 99.9758
12671.974240000001, 284.0512372040828, 282.9153734710382, 283.27882272697764, 37.80069033970633, 38.03092525144877, 38.029761355098096, 10699.052425891849, 10702.006470998775, 10714.81775656646, 247.34452148903938, 25.312563544993736, 45.56966136830579, 10688.028385234638, 10704.115103779099, 10718.677048081767, 0.9999908263720321, 0.9999970148341725, 0.9999889122506375, 60.03229676277294, 60.03025538372937, 60.02558089887551, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4122, 9.073407, 5493.105, 796.6755, 6.897285, 5495.12, 590.2922, 9.296525, 5488.008, 788.4064, 6.962823, 5489.509, 601.1453, 9.141649, 5495.473, 589.3764, 9.30876, 5486.255, 99.96017, 99.99484, 99.86449, 99.89177, 100.0, 99.8356
12674.334120000001, 283.92667729858994, 282.8300574569474, 283.15279569035505, 37.81386105495697, 38.00050857058142, 37.99417059780565, 10687.844924256115, 10702.895014564525, 10709.553391370968, 234.7275826844807, 31.017261824852767, 61.194298326648095, 10689.088781380748, 10685.620072023428, 10713.845748834432, 0.9999834824694257, 0.9999985875635173, 0.9999857027731353, 60.0246652875243, 60.02862511570283, 60.028366652800024, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4714, 9.072515, 5493.268, 796.695, 6.897653, 5495.293, 590.3505, 9.296157, 5487.95, 788.4064, 6.962455, 5489.282, 601.069, 9.141649, 5495.634, 589.3764, 9.308393, 5485.926, 99.96102, 99.99798, 99.86327, 99.8886, 100.0, 99.83362
12676.717, 284.1021312097936, 282.3569030484638, 283.2419694324391, 37.83621169386132, 37.98792025583352, 38.04299767083098, 10703.554172781503, 10689.08031461369, 10731.256354986179, 243.10581774697584, 29.98449622237058, 64.48618716789213, 10708.261844708046, 10693.224012608309, 10720.981956244885, 0.9999834663533668, 0.9999977700605295, 0.9999799459951142, 60.01819595896095, 60.02586065021379, 60.02213366437032, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 611.7407, 8.962758, 5483.053, 790.4109, 6.947571, 5491.334, 584.0804, 9.374388, 5475.933, 782.7945, 7.003089, 5483.641, 596.5292, 9.202281, 5495.173, 586.2948, 9.347399, 5482.599, 99.77631, 99.92601, 99.64569, 99.76936, 99.9958, 99.75191
12679.117040000001, 283.74987929085336, 282.6406101182728, 282.932323817993, 37.848002155611915, 38.0556836481447, 38.0300801061176, 10699.488305288585, 10716.03446252217, 10708.933705025935, 241.26379692356875, 26.7480325124925, 52.951665169205626, 10701.716554119706, 10718.787791103206, 10722.754034732703, 0.9999902107585283, 0.9999974294218886, 0.9999884569469027, 60.02178776082586, 60.02320465954882, 60.023060858871546, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4122, 9.073229, 5493.169, 796.7145, 6.897653, 5495.464, 590.3505, 9.295789, 5487.957, 788.4259, 6.962272, 5489.392, 601.1453, 9.14238, 5495.523, 589.3565, 9.308393, 5486.322, 99.96323, 99.99689, 99.86233, 99.88763, 100.0, 99.83353
12681.504640000001, 284.0606831911108, 282.9337092272685, 283.1107957826316, 37.85048493749998, 38.04020633111833, 38.04992927740586, 10704.535104744205, 10714.323164260762, 10716.47454549426, 246.47294681466474, 24.24415997119513, 47.703288801410054, 10705.07416734169, 10724.343198887458, 10723.291027054565, 0.9999924615166971, 0.9999972282405762, 0.999990757210767, 60.02201853418749, 60.029601625792154, 60.02631716689426, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 602.0804, 9.127483, 5495.538, 801.0336, 6.856761, 5495.979, 596.0381, 9.217926, 5494.7, 794.6981, 6.913916, 5494.31, 607.44, 9.039378, 5490.851, 595.6589, 9.223609, 5494.083, 100.0, 100.0, 99.98615, 99.98009, 99.91714, 99.97596
12683.832480000001, 283.9188510153691, 282.9099503737291, 283.2508060910168, 37.83306681191031, 37.98440355647405, 38.02377252164655, 10676.760935661638, 10704.90882389241, 10713.95814213376, 243.4814625775798, 31.034000865622147, 42.81969501186131, 10696.265649301493, 10718.54334217898, 10720.352446410752, 0.9999898431450314, 0.999996909849228, 0.9999905789178574, 60.02666497829382, 60.02940672850811, 60.032368315804675, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4122, 9.0743, 5493.262, 796.6755, 6.897653, 5495.233, 590.4281, 9.294868, 5487.958, 788.4259, 6.962272, 5489.621, 601.1453, 9.141466, 5495.465, 589.3764, 9.308393, 5486.256, 99.96103, 99.99796, 99.86451, 99.8886, 100.0, 99.83581
12686.24588, 284.0331525970776, 282.7713112654348, 283.09936792669606, 37.87080996123247, 38.04919854917805, 38.05992513876914, 10689.279145427257, 10711.297918645683, 10730.356379272336, 245.77580494436597, 23.240891178911625, 47.74846575347692, 10686.819559903077, 10707.521593775884, 10718.193968236148, 0.9999902475215551, 0.9999976136751975, 0.9999915926826399, 60.03091948776747, 60.031743265994606, 60.033104616055844, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4319, 9.07305, 5493.221, 796.695, 6.897285, 5495.516, 590.3699, 9.295605, 5487.896, 788.4064, 6.962639, 5489.451, 601.1835, 9.141101, 5495.474, 589.3764, 9.308393, 5486.321, 99.95913, 100.0, 99.86449, 99.89071, 100.0, 99.83472
12688.732240000001, 283.92362681039407, 282.7707258111066, 283.1277150535506, 37.850582584003114, 38.024294926428595, 38.04915065343769, 10680.073005183647, 10713.659387857659, 10728.302807196244, 244.79531758698386, 26.681936378839964, 50.577229460307535, 10699.796374280513, 10708.858887472634, 10723.710103376048, 0.9999907574335724, 0.9999969846548576, 0.9999886876169943, 60.031075014652814, 60.033183937522885, 60.03224596554883, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 611.7604, 8.963115, 5483.221, 790.3914, 6.947571, 5491.338, 584.0416, 9.374388, 5475.197, 782.0954, 7.008054, 5480.742, 594.946, 9.233693, 5494.006, 583.9091, 9.371204, 5478.489, 99.77831, 99.92699, 99.63242, 99.73733, 99.97093, 99.67395
12691.20196, 283.92182421546045, 282.7645525083825, 283.1494860134347, 37.87811136714806, 38.02545182175502, 38.078288105351966, 10708.343474377241, 10721.788661016555, 10732.310554618385, 248.10006545926444, 30.46544025682624, 48.07690970350177, 10712.103251117818, 10724.088135161404, 10725.923338739745, 0.9999895587258898, 0.999996506479237, 0.9999914381121098, 60.02659204078289, 60.030678399854885, 60.0292325666153, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4517, 9.07305, 5493.273, 796.695, 6.897653, 5495.405, 590.3505, 9.295973, 5487.891, 788.4259, 6.962455, 5489.457, 601.1644, 9.141466, 5495.567, 589.3366, 9.308577, 5486.322, 99.96008, 99.99894, 99.86329, 99.89062, 100.0, 99.83474
12693.63032, 284.022577319353, 282.8865960315432, 283.1345535081219, 37.84294174037599, 38.04720571940145, 38.051496031732135, 10714.636713212698, 10732.219444984952, 10730.062498604868, 247.22413781823934, 25.307044155777476, 46.13535482551333, 10698.557936436879, 10720.837870958481, 10721.707119336877, 0.9999923850184984, 0.9999982764564334, 0.9999908443325124, 60.03013179626248, 60.03083778014223, 60.030353842999325, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 602.593, 9.128911, 5495.416, 800.4888, 6.860445, 5495.731, 595.3199, 9.216084, 5494.665, 794.6981, 6.913732, 5494.368, 607.459, 9.040292, 5490.732, 595.6589, 9.223243, 5494.081, 100.0, 100.0, 99.98431, 99.9822, 99.91679, 99.97596
12696.001600000001, 283.8725622845979, 282.85269124354136, 283.15138220236656, 37.874077165451084, 38.024873735591605, 38.076957317370734, 10704.770325082554, 10717.782790690571, 10725.540775519508, 238.48032101606077, 25.70003189900308, 43.701516417035236, 10691.855249900273, 10712.457510266675, 10725.359955581682, 0.9999891425105096, 0.9999974502066432, 0.9999909610688006, 60.029132960691946, 60.028500139446294, 60.02663731064712, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.3728, 9.0743, 5493.325, 796.695, 6.897469, 5495.239, 590.4281, 9.294684, 5487.898, 788.4064, 6.962639, 5489.281, 601.1644, 9.141649, 5495.69, 589.3962, 9.308393, 5486.263, 99.96103, 99.99692, 99.86559, 99.89167, 99.9992, 99.83366
12698.338440000001, 283.90174824363487, 282.85040896185365, 283.1194121712513, 37.84848447957084, 38.035984413934635, 38.07077184533479, 10689.274969753407, 10720.619004349312, 10723.608243317725, 247.49984754830803, 22.964712303040393, 48.69579551537299, 10697.598149835916, 10712.783179548094, 10727.551529019926, 0.9999895476536179, 0.9999974700979701, 0.9999909741537932, 60.029853129052995, 60.028635603993806, 60.023885204892, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4714, 9.072515, 5493.268, 796.695, 6.897285, 5495.234, 590.331, 9.295789, 5487.949, 788.4259, 6.962455, 5489.339, 601.1263, 9.141831, 5495.534, 589.3764, 9.30876, 5486.263, 99.96028, 100.0, 99.86233, 99.8906, 100.0, 99.83366
12700.77352, 283.8519529992442, 282.7979744273799, 283.21820388534206, 37.82403559425209, 37.978808374667025, 38.035350562041316, 10696.984210665692, 10722.0839943066, 10727.400387028474, 243.1846961878855, 26.35618207463085, 50.8330035989477, 10700.952395790242, 10726.920978888558, 10727.5873187366, 0.9999901444434092, 0.9999969577912647, 0.9999917748182257, 60.03015577183757, 60.027992228831515, 60.02892876867179, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 611.7209, 8.962579, 5483.221, 790.3719, 6.947755, 5491.392, 584.0804, 9.374204, 5475.257, 782.0954, 7.008054, 5480.969, 594.946, 9.233693, 5493.454, 583.1138, 9.381824, 5474.975, 99.77431, 99.92697, 99.63336, 99.73733, 99.96344, 99.60316
12703.180440000002, 284.01667000477113, 282.90506656322935, 283.09057223448974, 37.85337142932618, 38.01539427155728, 38.04647590380891, 10703.99480426957, 10716.560272276409, 10726.727897574572, 241.05321113306604, 26.01390022421765, 43.74281278647959, 10706.545150469963, 10720.456913337004, 10739.929430677117, 0.9999895588319437, 0.9999963984281041, 0.9999897406766287, 60.028747296095105, 60.0255045828601, 60.02877593903451, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4517, 9.072694, 5493.268, 796.6755, 6.897469, 5495.405, 590.3699, 9.295789, 5487.95, 788.4064, 6.962455, 5489.339, 601.1453, 9.141466, 5495.749, 589.3962, 9.308577, 5486.321, 99.96133, 99.99903, 99.86233, 99.88753, 100.0, 99.83472
12705.61476, 283.97679248955717, 282.7134338533497, 282.9038543262639, 37.8774941418102, 38.071464651186496, 38.08591854535145, 10719.876314502286, 10719.520539462037, 10731.249475301282, 249.04619925092948, 19.364419892659043, 47.92916859048637, 10711.862577435137, 10729.646760734606, 10734.442846844313, 0.9999917600530479, 0.9999981867851723, 0.9999922856595104, 60.026003585703485, 60.028062234276774, 60.030497436179715, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 604.9588, 9.086793, 5494.331, 798.5044, 6.877576, 5496.086, 592.1558, 9.258054, 5492.657, 793.397, 6.920535, 5494.364, 607.1348, 9.039927, 5490.732, 595.5992, 9.223975, 5494.021, 99.98048, 100.0, 99.93467, 99.97282, 99.91498, 99.9746
12708.000680000001, 283.8056677101138, 282.6867266620564, 282.94619243154375, 37.861376786219175, 38.01070322685949, 38.067113357462816, 10691.679645764756, 10718.271380948476, 10730.687756794217, 249.08775443346804, 20.91363754007375, 46.434488447293916, 10699.55972969907, 10722.257700773489, 10731.326659915028, 0.9999878256536677, 0.9999974671288856, 0.9999902325976405, 60.0237507517571, 60.024124180689576, 60.03027193138322, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 603.6773, 9.101784, 5493.854, 797.3954, 6.894706, 5495.235, 591.2434, 9.284008, 5488.429, 788.4064, 6.962455, 5489.287, 601.1263, 9.142197, 5495.367, 589.3962, 9.308943, 5486.321, 99.98194, 99.99794, 99.87308, 99.88964, 99.99933, 99.83472
12710.4302, 284.04740173200355, 282.80612287128383, 283.2399566019607, 37.86038919405804, 38.02825034696347, 38.0456659748626, 10708.74440156658, 10717.757186742678, 10726.381404429678, 253.40664423635008, 23.854942575998393, 43.17645461198265, 10710.038497383948, 10715.495243222484, 10724.31069034237, 0.9999911125635216, 0.9999974757043316, 0.999990181577739, 60.033188167659546, 60.027174790200874, 60.02643409948618, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.3728, 9.07305, 5493.158, 796.7145, 6.897838, 5495.235, 590.331, 9.295789, 5488.009, 788.4064, 6.962455, 5489.287, 601.1644, 9.141831, 5495.349, 589.3565, 9.30876, 5486.256, 99.96008, 99.99693, 99.8634, 99.89062, 100.0, 99.8356
12712.81976, 283.8259542116018, 282.6537533297121, 282.95951737624387, 37.868979494866714, 38.02214012044942, 38.05084958259784, 10686.184333533081, 10699.17378895335, 10722.029694960705, 247.0310037698062, 25.48327268736739, 48.49278320725534, 10700.42867515778, 10713.866692823327, 10727.014806460902, 0.9999906003939721, 0.999996949237076, 0.9999892628318373, 60.031345946342476, 60.02545052926473, 60.02516470662083, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 611.7209, 8.963471, 5483.221, 790.3914, 6.947755, 5491.392, 584.0804, 9.374204, 5475.091, 782.076, 7.008054, 5480.911, 594.9269, 9.23351, 5493.452, 583.074, 9.385854, 5472.603, 99.77821, 99.92598, 99.63037, 99.73724, 99.96448, 99.58507
12715.170080000002, 283.83972975855113, 282.6896647856007, 282.93889177711924, 37.86620549805121, 38.047440724406584, 38.071176467852304, 10704.363067155666, 10706.448535425636, 10724.199909389097, 252.07956308146277, 23.929952370890533, 46.85180632988886, 10699.64448006991, 10706.368050423416, 10725.762487818085, 0.9999924097035261, 0.999997988529476, 0.9999899505852634, 60.0256357835628, 60.025449798342116, 60.02436649175344, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4319, 9.07305, 5493.268, 796.695, 6.897838, 5495.346, 590.331, 9.295973, 5487.832, 788.4259, 6.962455, 5489.452, 601.1644, 9.141831, 5495.591, 589.3764, 9.308943, 5486.262, 99.96227, 99.99894, 99.86436, 99.89169, 100.0, 99.8345
12717.59812, 283.63995761695105, 282.6844129686903, 283.0095032445978, 37.88844993286792, 38.0570310362656, 38.06454276049341, 10707.527026397349, 10727.077739520746, 10735.25987791252, 247.96403789878696, 20.70349059233058, 43.521613345826154, 10704.491810602349, 10715.040648013957, 10733.714161201153, 0.9999908001320038, 0.9999980767770354, 0.99998965967271, 60.0342678684952, 60.029270916182035, 60.02730297658416, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 600], 5500.0, [], 605.4517, 9.072872, 5493.279, 796.695, 6.897285, 5495.587, 591.1851, 9.285112, 5490.029, 790.3483, 6.944805, 5492.649, 604.7695, 9.076817, 5492.839, 593.7105, 9.242471, 5493.713, 99.96028, 100.0, 99.89471, 99.94259, 99.95333, 99.95577
