TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16194.86216, 284.26720905800914, 283.47973734484054, 283.7164019972686, 37.707342125798554, 37.882056858285615, 37.8849927530896, 10686.405803619047, 10699.652040315634, 10721.12490882938, 242.65185013440305, 42.3725042717258, 39.960764308068065, 10689.703089505552, 10704.34821747861, 10721.527074391848, 0.999993443339599, 0.9999919762541984, 0.9999921594748366, 60.009110896142886, 60.001295123091545, 60.00980148878793, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 598.9655, 9.176383, 5495.727, 791.5004, 6.939282, 5492.34, 815.5281, 6.722447, 5483.119, 613.4841, 8.93053, 5478.667, 785.6553, 6.982644, 5486.211, 600.8081, 9.146516, 5495.691, 100.0, 99.94424, 99.77945, 99.69759, 99.83266, 100.0
16197.318360000001, 284.32429959576433, 283.2660056892348, 283.7401425418104, 37.74562728638614, 37.93029446022926, 37.9405107358122, 10698.336108700316, 10717.504763920493, 10730.996434529294, 247.83851298802074, 43.01811319974797, 50.95063606945132, 10703.803105249803, 10710.318749939604, 10722.212231721329, 0.999990688555299, 0.9999918148350686, 0.9999923407123007, 60.00160136645221, 60.003178635965746, 60.00804149866852, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 9.079832, 5493.743, 797.804, 6.888443, 5495.556, 822.4775, 6.649186, 5468.98, 607.4644, 9.039376, 5490.71, 791.95, 6.935343, 5492.709, 594.4461, 9.24064, 5493.056, 99.96968, 100.0, 99.51817, 99.91458, 99.95096, 99.95715
16199.768880000001, 284.2304844711889, 283.4094290244298, 283.71008272920693, 37.71460236640544, 37.896257034050016, 37.89259982517672, 10677.509533712584, 10709.437927080842, 10714.21103811382, 244.01078991994473, 40.72584672864548, 44.34878984095758, 10683.76858000157, 10706.144286786144, 10715.039465837674, 0.9999903078458042, 0.9999922822456937, 0.9999896266968807, 60.00678710926547, 60.00324515369675, 60.00652018579741, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 9.080011, 5493.686, 791.4615, 6.939282, 5492.28, 822.4581, 6.648449, 5468.924, 607.4061, 9.039009, 5490.799, 792.5031, 6.93096, 5493.465, 593.2532, 9.260782, 5490.848, 99.96779, 99.94114, 99.51815, 99.91445, 99.96472, 99.92844
16202.213840000002, 284.42295770051896, 283.4733308731704, 283.71965170409334, 37.73855408041876, 37.92638121945729, 37.880814430581886, 10695.233855294584, 10719.490579566333, 10720.209284698114, 243.95946279159853, 36.253210414863815, 52.682750093283175, 10697.21976012529, 10717.311600212344, 10720.971992557144, 0.9999869507663849, 0.9999930771071752, 0.9999900342054296, 60.00589536697293, 60.001833957938366, 60.003608879596314, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 611.3069, 8.970789, 5484.537, 785.333, 6.981094, 5487.167, 827.0781, 6.596357, 5458.662, 604.1437, 9.094168, 5493.378, 793.5903, 6.927308, 5493.062, 593.2134, 9.249612, 5492.749, 99.79486, 99.83849, 99.30089, 99.96993, 99.95738, 99.95169
16204.61136, 284.51736843679635, 283.55498079483664, 283.753793548231, 37.70238894911211, 37.88873902965852, 37.91578031209578, 10688.630679600006, 10703.213965904606, 10726.327170199798, 242.80194013976325, 35.01143792797029, 52.155584020967126, 10696.189946797931, 10708.085492323673, 10726.444800627496, 0.9999861567879537, 0.999996092741176, 0.9999870961524596, 60.005360458501194, 60.00692384755977, 60.01078397048217, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9785, 9.080011, 5493.627, 791.4615, 6.939466, 5492.392, 822.4387, 6.648633, 5468.811, 607.4644, 9.038641, 5490.819, 798.1683, 6.885304, 5495.618, 588.1636, 9.324326, 5484.214, 99.96767, 99.94512, 99.51608, 99.91444, 100.0, 99.79418
16207.05736, 284.36247725528796, 283.4738637694018, 283.70968974302724, 37.72191009423465, 37.860352596834055, 37.88097411962185, 10688.614330382146, 10706.972654017745, 10722.909487025056, 240.1837707393961, 23.20618455342219, 45.8389448109906, 10687.822214103213, 10713.691884551683, 10726.657673010906, 0.9999891510001587, 0.9999968921891116, 0.9999884667968684, 60.008689519309016, 60.00968492265389, 60.007276924893546, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 598.9655, 9.176741, 5495.843, 797.8429, 6.888075, 5495.615, 815.6833, 6.721895, 5482.668, 613.4841, 8.930346, 5478.674, 804.5202, 6.829968, 5494.829, 581.9011, 9.399221, 5469.66, 100.0, 100.0, 99.78458, 99.6946, 99.99257, 99.53359
16209.50292, 284.3956801388205, 283.4534911047197, 283.8188083924574, 37.75484416347244, 37.929417125983626, 37.95162122153282, 10699.198206655572, 10723.366271875275, 10732.853789369541, 237.84927905470067, 27.062697533127903, 47.32303055984437, 10693.143602368025, 10720.593444128006, 10731.47449164945, 0.9999879492000925, 0.9999959851010493, 0.9999872127229648, 60.01355405619701, 60.0103394127141, 60.00948045788547, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9982, 9.08019, 5493.639, 791.4615, 6.939097, 5492.11, 822.3804, 6.650106, 5468.644, 607.4255, 9.039009, 5490.814, 798.1874, 6.885304, 5495.891, 588.1437, 9.324326, 5484.219, 99.96672, 99.9463, 99.51922, 99.91445, 100.0, 99.79418
16211.890440000001, 284.30576435730165, 283.4395193345583, 283.7230814210185, 37.71113925403328, 37.92473349448514, 37.93366820664239, 10699.146718686587, 10709.561719584872, 10729.981444550325, 245.57687624947948, 38.500422723218435, 49.543160773742784, 10701.736792280857, 10720.409402747964, 10728.478471575116, 0.9999902856057737, 0.9999950764258109, 0.9999886465923509, 60.01423666200321, 60.01081329018187, 60.01241264641756, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 9.080546, 5493.738, 797.7845, 6.888443, 5495.725, 822.5358, 6.64937, 5469.09, 607.4255, 9.039744, 5490.82, 798.1874, 6.886765, 5495.481, 589.1179, 9.311873, 5487.447, 99.96768, 100.0, 99.52117, 99.91848, 100.0, 99.84856
16214.32716, 284.3124242242866, 283.45978402185176, 283.7504707786251, 37.74784821415455, 37.944286668917535, 37.93874221489191, 10699.006670143075, 10718.38250531634, 10730.469956216799, 239.9516349959046, 44.508528425341865, 50.19875090398273, 10696.618625225514, 10726.624548584341, 10727.683773224058, 0.9999912833128509, 0.9999912870322786, 0.9999899879953561, 60.01407669868935, 60.01286018597086, 60.01870378573345, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 611.3267, 8.970789, 5484.079, 804.0297, 6.835395, 5494.998, 827.6411, 6.596909, 5456.813, 603.7748, 9.100235, 5494.287, 795.5551, 6.901923, 5495.463, 590.8079, 9.310225, 5484.956, 99.79391, 99.99262, 99.28035, 99.97967, 99.99563, 99.80987
16216.737320000002, 284.23730327663645, 283.3867028675829, 283.6078486697563, 37.77675236986657, 37.92234041319762, 37.96569287095992, 10697.836829197258, 10715.838569498846, 10724.283297175883, 247.45493357533542, 37.34140623562416, 46.23073530430156, 10696.509499509257, 10719.43761832082, 10730.983114000299, 0.9999882836869399, 0.9999929390677545, 0.9999907406926444, 60.01180947984005, 60.014852262474186, 60.01600818764768, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 9.079832, 5493.686, 797.7845, 6.888443, 5495.554, 822.4193, 6.64937, 5468.814, 607.4255, 9.039376, 5490.833, 791.969, 6.935343, 5492.651, 588.1239, 9.324326, 5484.034, 99.96578, 100.0, 99.51711, 99.91646, 99.9499, 99.79627
16219.122840000002, 284.32834307054344, 283.39833319758696, 283.6584740291299, 37.68834405340561, 37.89114878872515, 37.902659319055665, 10694.708095682327, 10703.178686280775, 10715.78014741562, 236.58996674566606, 37.05181869743126, 49.35950996368592, 10685.969673467063, 10708.543771188075, 10706.405774589524, 0.9999896985851228, 0.9999957843625846, 0.9999898556550801, 60.01791266518462, 60.01592179255023, 60.017736658533, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 599.3795, 9.168888, 5495.733, 791.5198, 6.938729, 5492.281, 810.3645, 6.772147, 5485.452, 613.5035, 8.929977, 5478.674, 785.6934, 6.982461, 5486.043, 581.9011, 9.399405, 5469.653, 100.0, 99.94318, 99.85837, 99.69365, 99.82966, 99.53032
16221.462760000002, 284.2865350388621, 283.4514610780428, 283.61212910768256, 37.7370094096452, 37.93865560923232, 37.95702287803998, 10704.317033981712, 10721.307888111704, 10718.27728422896, 238.7334862060352, 36.57769277550369, 50.07863191318211, 10696.672198413307, 10720.728777202106, 10720.312131894274, 0.9999894643157083, 0.9999950179339337, 0.9999901484355261, 60.02563640210281, 60.02312943480291, 60.0260277533144, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9982, 9.080368, 5493.686, 797.804, 6.888628, 5495.725, 822.5552, 6.648633, 5469.04, 607.4255, 9.039009, 5490.814, 791.95, 6.935709, 5492.435, 588.1835, 9.324509, 5484.22, 99.96874, 100.0, 99.52026, 99.91552, 99.94597, 99.79308
16223.887320000002, 284.2634396558938, 283.284330263976, 283.63116140217323, 37.77484951220472, 37.921223370785114, 37.92622946268954, 10689.938127929716, 10718.823513086001, 10730.670628998365, 241.50953755180944, 31.636060255070333, 51.402148214008776, 10703.94918688167, 10709.4329220655, 10721.945289362535, 0.9999907221197532, 0.9999961262792766, 0.9999881463655921, 60.02148370502333, 60.01915009339608, 60.02465534255427, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9785, 9.080011, 5493.795, 791.481, 6.939097, 5492.334, 822.4387, 6.64937, 5469.04, 607.4644, 9.038457, 5490.826, 791.969, 6.935526, 5492.6, 588.1239, 9.324509, 5484.153, 99.97073, 99.93997, 99.52026, 99.9167, 99.95093, 99.79526
16226.326920000001, 284.3015924299782, 283.53118226462453, 283.676217363468, 37.71920132762063, 37.934132433399455, 37.935462980438345, 10697.98995284222, 10721.412678704968, 10737.785600663847, 239.62181723672302, 31.15765467247911, 51.656621492710656, 10694.966373781257, 10721.543446826645, 10725.843613128818, 0.9999888826524925, 0.9999949427234076, 0.9999885986418285, 60.02055332457804, 60.021311074419614, 60.01983010759789, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 611.3069, 8.970611, 5483.963, 785.1968, 6.986068, 5485.534, 828.7476, 6.577029, 5451.195, 601.7747, 9.12616, 5495.235, 796.0129, 6.902653, 5494.791, 592.0206, 9.279095, 5489.734, 99.79182, 99.82264, 99.19554, 99.99843, 99.98885, 99.89683
16228.84516, 284.31143593982114, 283.4931295157799, 283.7221947713065, 37.77290308652202, 37.96418395078925, 37.9373787036666, 10702.8885527872, 10718.208451352415, 10736.644092511, 244.03039356651425, 40.52778425026992, 48.11267455782672, 10693.784409851807, 10727.235860512566, 10732.999803092982, 0.9999898971197355, 0.9999919156487965, 0.999991336064095, 60.016654799499605, 60.01581511394525, 60.01764433380835, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9785, 9.080368, 5493.523, 791.4615, 6.939282, 5492.223, 822.4193, 6.649554, 5468.868, 607.4449, 9.039009, 5490.755, 798.1874, 6.885304, 5495.782, 594.3069, 9.241189, 5493.115, 99.96568, 99.94211, 99.51713, 99.91648, 100.0, 99.95724
16231.24896, 284.35638426329314, 283.416595588151, 283.8265014400399, 37.74767133476915, 37.9169269541262, 37.91961530983448, 10698.190371783947, 10723.099248719958, 10728.812369702478, 247.80091699279365, 39.855064479841076, 43.477327926605994, 10703.437445829162, 10721.547887268076, 10730.069752685691, 0.9999918688136873, 0.9999910332704972, 0.9999903907354825, 60.015266318630076, 60.017454669017106, 60.01404680582597, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 600.3258, 9.163177, 5495.661, 797.6873, 6.88918, 5495.497, 811.1022, 6.748401, 5484.731, 613.4841, 8.93053, 5478.784, 804.5011, 6.829785, 5494.883, 600.828, 9.146699, 5495.759, 100.0, 100.0, 99.8523, 99.69652, 99.99052, 100.0
16233.65104, 284.4700262574745, 283.42575371069927, 283.8531749957666, 37.748723471133985, 37.9325251112047, 37.90851279326872, 10702.009977697457, 10726.895481378011, 10730.199636210513, 240.9392697975327, 44.709277463648505, 48.054098775462535, 10703.396449726242, 10724.701168737816, 10734.962532028469, 0.9999903760250713, 0.9999919918775764, 0.9999906375710637, 60.01028108877847, 60.00877739579311, 60.00987415756632, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0574, 9.080011, 5493.686, 791.4615, 6.939097, 5492.221, 822.4775, 6.649186, 5468.866, 607.3867, 9.039376, 5490.649, 798.1492, 6.885487, 5495.56, 594.4461, 9.24064, 5493.0, 99.96674, 99.9452, 99.51615, 99.91646, 100.0, 99.95737
16236.014760000002, 284.40401755042427, 283.6177387526939, 283.8176688702467, 37.757153024603184, 37.920135331418834, 37.9150821162346, 10699.508544723945, 10731.535454531699, 10736.890517765665, 245.0013749368718, 38.83496025468685, 49.60582905066485, 10694.935991616647, 10721.593272985652, 10732.436174307637, 0.9999896155925243, 0.9999930960138015, 0.999990962072238, 60.01037869224933, 60.01038744753402, 60.010460173015666, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 9.080011, 5493.581, 797.804, 6.888443, 5495.668, 822.361, 6.649554, 5468.928, 607.4255, 9.039192, 5490.923, 798.1301, 6.885304, 5495.614, 594.4063, 9.241189, 5493.116, 99.96683, 100.0, 99.51821, 99.91538, 100.0, 99.95823
16238.36252, 284.4228988299599, 283.50062376286746, 283.75010787020744, 37.751815239694324, 37.93317567891321, 37.948296768878414, 10693.461918555608, 10721.855270415634, 10738.134045217728, 238.03684390019816, 43.570949543830466, 42.73635083489626, 10701.576261927072, 10730.656425521043, 10735.470451411196, 0.9999919366745101, 0.9999924130122491, 0.9999921583632757, 60.007530510709124, 60.00601830992737, 60.00794985732415, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 611.2872, 8.971324, 5484.183, 804.0492, 6.833921, 5494.91, 828.6893, 6.577581, 5450.406, 601.095, 9.142892, 5495.469, 792.1979, 6.930778, 5493.474, 589.7542, 9.298688, 5488.513, 99.79402, 99.99102, 99.1792, 100.0, 99.96488, 99.8746
16240.765720000001, 284.2452555539791, 283.56999916685515, 283.8818744194921, 37.71494150865193, 37.9156798770985, 37.9325386875231, 10694.230584804807, 10724.293673118662, 10729.832116872276, 245.37498069243867, 45.80876199234717, 43.88662441901306, 10695.921709177122, 10716.379747614928, 10732.903502436287, 0.9999916338640824, 0.9999905811592027, 0.9999902657267496, 60.008014086649254, 60.010185947082185, 60.00190742886343, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 9.08019, 5493.639, 797.804, 6.888075, 5495.497, 822.4775, 6.649738, 5468.872, 607.4061, 9.039376, 5490.644, 793.8956, 6.923655, 5493.13, 588.8793, 9.320113, 5484.288, 99.96789, 100.0, 99.51719, 99.91434, 99.96913, 99.79773
16243.15688, 284.37488373135716, 283.4747524574276, 283.86062607348026, 37.65348856147562, 37.86868132274789, 37.86762434131141, 10685.213242892496, 10711.582867914978, 10714.226338626648, 237.2499585706305, 35.90599484377708, 46.79256372714826, 10693.68324529438, 10709.571548039898, 10713.472939454135, 0.9999909096737825, 0.9999924354363218, 0.99999138336186, 60.01444788355409, 60.01031648422168, 60.007472143298855, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 603.3224, 9.116418, 5495.344, 794.5549, 6.914783, 5493.652, 818.7116, 6.695204, 5479.163, 613.0569, 8.933288, 5478.362, 785.6934, 6.982644, 5486.264, 581.9011, 9.399588, 5469.653, 99.99891, 99.9694, 99.70447, 99.70527, 99.83275, 99.53031
16245.55304, 284.40290391280456, 283.56682230577167, 283.94144232076826, 37.72647891743356, 37.91300456624415, 37.939033016986606, 10699.262593480924, 10727.470908302876, 10725.035939555051, 248.51090228516796, 39.312665199083995, 47.41820546031977, 10704.442306375047, 10726.813803516417, 10733.124072352864, 0.9999923730966613, 0.9999920960964537, 0.9999897362736989, 60.010618156625895, 60.01157798098338, 60.01312594581301, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.5251, 9.081439, 5493.842, 797.804, 6.888259, 5495.668, 822.3998, 6.648449, 5469.042, 607.4449, 9.03956, 5490.76, 791.95, 6.935526, 5492.706, 588.1239, 9.324509, 5484.153, 99.97158, 100.0, 99.51509, 99.91645, 99.95091, 99.79211
16247.921240000001, 284.3117189864129, 283.4597624223527, 283.7957602081389, 37.74008684584044, 37.94219611425875, 37.91263525933513, 10693.41276123885, 10716.780978045539, 10738.289423979451, 238.48840280685727, 36.22966524067988, 46.438379147813976, 10702.710462201829, 10720.191364404915, 10730.540963539872, 0.9999898281967557, 0.9999945702427192, 0.9999910979390583, 60.01034319771558, 60.00812270957362, 60.01610016212498, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 9.079654, 5493.744, 791.5004, 6.939282, 5492.393, 822.4193, 6.64937, 5468.982, 607.4255, 9.03956, 5490.708, 791.95, 6.935343, 5492.487, 588.1437, 9.324142, 5484.153, 99.96979, 99.94217, 99.52024, 99.91742, 99.95091, 99.7922
16250.291840000002, 284.25884176709826, 283.33330350950496, 283.6821029361486, 37.75404661402139, 37.92230437970473, 37.93920864483039, 10691.616852471343, 10720.827680749197, 10731.963075766125, 241.7395392785902, 37.117713511366674, 48.329598748181525, 10702.782238077238, 10728.800288743643, 10730.346069017893, 0.9999888580103237, 0.9999929304941425, 0.9999893416815684, 60.01340201004142, 60.014376609011705, 60.01115350555982, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 611.3069, 8.971146, 5484.137, 785.1968, 6.986252, 5485.71, 828.7087, 6.576845, 5450.461, 601.0562, 9.142524, 5495.552, 798.1492, 6.885487, 5495.674, 594.4461, 9.24064, 5493.063, 99.79591, 99.8236, 99.18944, 100.0, 100.0, 99.9574
16252.667280000001, 284.2647369157859, 283.51519802268433, 283.9030302512835, 37.75167467001887, 37.922524204992065, 37.93242244013946, 10696.469717856811, 10722.998273888097, 10736.17808166431, 237.9631261123286, 28.816854970061286, 48.12682862826523, 10698.10941896449, 10720.309437645565, 10737.35186735508, 0.999991110841451, 0.9999952661092004, 0.9999898282169872, 60.014408154198655, 60.01663067591846, 60.008089919372814, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9785, 9.079654, 5493.628, 791.4615, 6.939466, 5492.339, 822.4387, 6.650106, 5469.154, 607.4449, 9.039192, 5490.813, 793.6094, 6.922559, 5494.473, 588.1239, 9.324142, 5484.207, 99.96768, 99.94104, 99.51915, 99.91646, 99.97966, 99.79625
16255.099280000002, 284.2849805942935, 283.42621838241394, 283.8820807708969, 37.70247867933736, 37.89985890692489, 37.8961024759332, 10682.754378801186, 10707.06490735511, 10725.649801527634, 241.51640779252284, 28.39220854046107, 49.42249450666077, 10685.35808673067, 10702.974628885959, 10718.57834296248, 0.9999888773858405, 0.9999954119038905, 0.9999889652740543, 60.01267162031396, 60.01196570783506, 60.00654195522983, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9785, 9.080903, 5493.791, 792.2786, 6.929888, 5493.591, 820.7498, 6.667961, 5474.633, 610.5713, 8.975576, 5483.335, 802.9942, 6.843482, 5495.141, 582.2589, 9.39739, 5469.66, 99.97065, 99.95937, 99.62204, 99.80269, 100.0, 99.53374
16257.46412, 284.27684804597317, 283.5456228986916, 283.88622815037587, 37.74862703256598, 37.90743208388057, 37.90857974788157, 10696.067152011634, 10723.477718079987, 10733.43789887489, 243.5564278922609, 29.41020100053447, 47.79184345802514, 10696.80663436688, 10719.366847613857, 10730.704025469662, 0.9999885739451597, 0.9999958009266026, 0.9999875606507387, 60.008532330080904, 60.005135733266165, 60.00522301453336, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 602.0607, 9.127662, 5494.925, 792.8234, 6.928782, 5492.572, 821.8563, 6.653972, 5469.54, 607.4644, 9.038825, 5490.768, 798.1492, 6.884939, 5495.667, 588.1239, 9.324509, 5484.093, 99.99848, 99.95515, 99.52936, 99.91363, 100.0, 99.79525
16259.84236, 284.2451632297037, 283.5891063215419, 283.94015043559517, 37.73475713714066, 37.92745815938517, 37.91994109191329, 10700.37202438974, 10718.31883382037, 10734.99843640475, 244.56224778162755, 28.842173816274226, 48.90571340241149, 10701.585328056231, 10722.69234393925, 10732.82851410576, 0.9999912215004807, 0.9999955889924205, 0.9999894347167048, 60.0001615473573, 60.00029758203015, 60.00086865729667, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9982, 9.079832, 5493.57, 797.7845, 6.888443, 5495.497, 822.4775, 6.65029, 5468.7, 607.4255, 9.039744, 5490.755, 798.1492, 6.885121, 5495.615, 588.1239, 9.324326, 5484.033, 99.96884, 100.0, 99.52011, 99.91741, 100.0, 99.79528
16262.262840000001, 284.2635324271442, 283.4718501380183, 283.69652018102096, 37.74140875282794, 37.8869771686051, 37.920119675821105, 10688.255622792833, 10723.92866031389, 10723.408490086103, 237.73958335727048, 45.28283383179041, 46.279251696630126, 10699.19976754624, 10726.872629347396, 10727.472527603015, 0.9999913407294138, 0.9999905329505037, 0.9999912368357012, 60.00986909069044, 60.003832064040154, 60.00703106369317, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 611.3267, 8.970431, 5484.021, 804.0492, 6.833737, 5494.85, 828.6505, 6.576661, 5450.353, 601.095, 9.142892, 5495.552, 791.95, 6.935526, 5492.538, 594.4461, 9.240273, 5493.129, 99.79497, 99.99208, 99.1802, 100.0, 99.94698, 99.95849
16264.668520000001, 284.25634992547447, 283.5625908750372, 283.8518069882553, 37.7673527748892, 37.93108747297099, 37.93835952537673, 10695.981239023225, 10717.807883387351, 10722.705360948916, 243.878533711086, 36.170915511364, 50.582927094113074, 10703.602123829558, 10723.29656405644, 10733.956743680723, 0.9999917378987233, 0.9999946832518143, 0.9999890171817284, 60.011078750364575, 60.00879074941557, 60.00636232349507, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9982, 9.080011, 5493.581, 797.804, 6.888259, 5495.497, 822.4193, 6.65029, 5468.814, 607.4644, 9.03956, 5490.708, 798.1492, 6.885487, 5495.561, 588.8595, 9.310591, 5486.989, 99.96884, 100.0, 99.52117, 99.91742, 100.0, 99.84688
16267.043720000001, 284.29580283218326, 283.523150926754, 283.89692835602335, 37.73076025608025, 37.92511219593972, 37.91051602082324, 10695.368821708464, 10727.520174319405, 10729.796742127786, 246.76992987133417, 40.93609845679521, 46.52438539914965, 10696.841854911085, 10719.043531490606, 10732.738235853234, 0.9999912162622645, 0.9999919925117631, 0.9999922977264326, 60.00897342457851, 60.01327006454475, 60.01922032740609, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9982, 9.080011, 5493.634, 797.804, 6.888259, 5495.667, 822.5163, 6.649738, 5470.212, 608.1246, 9.018784, 5487.288, 800.4954, 6.861745, 5495.646, 598.1241, 9.187534, 5495.616, 99.96779, 100.0, 99.51813, 99.87354, 100.0, 100.0
16269.40976, 284.27192189777116, 283.505217398212, 283.76924390697565, 37.77172527160471, 37.97062398559775, 37.944173134844895, 10705.723506560273, 10732.112977041315, 10739.043927599942, 244.37402733144881, 45.61049987573017, 42.25463373876346, 10698.342424512412, 10733.405606925107, 10726.92564885136, 0.9999910843412683, 0.9999912654009652, 0.9999911238759112, 60.01256975651413, 60.0123396396664, 60.01654399035419, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 599.4584, 9.167817, 5495.866, 793.3487, 6.92123, 5494.14, 822.1475, 6.652499, 5472.448, 609.0372, 9.0186, 5489.724, 798.607, 6.881469, 5495.67, 594.5057, 9.24064, 5493.122, 100.0, 99.96933, 99.57319, 99.88022, 100.0, 99.95627
16271.833040000001, 284.3054162713435, 283.5229176234855, 283.6379008328608, 37.78444452186299, 37.9552843240109, 37.95234314508555, 10693.456946036917, 10727.730620290771, 10734.41672483017, 239.2549560737025, 39.92062901356212, 38.678928324338585, 10700.236690882597, 10721.668448611581, 10732.58401486577, 0.9999919287636879, 0.9999918510673828, 0.9999917486151672, 60.00393899063709, 60.02086081964032, 60.019732062183934, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 9.079832, 5493.581, 791.5782, 6.938361, 5492.284, 822.4775, 6.649922, 5468.866, 607.4061, 9.039376, 5490.695, 798.1683, 6.885487, 5495.609, 594.466, 9.24064, 5493.062, 99.96894, 99.94322, 99.52024, 99.91742, 100.0, 99.95738
16274.243120000001, 284.22162139767516, 283.51541541336985, 283.8031798787436, 37.72784998852039, 37.884443103235355, 37.88586923996086, 10684.444803116488, 10712.898778717543, 10719.45571261671, 238.88920015082795, 31.053542930536423, 47.237512201641266, 10685.39303140327, 10713.754968882611, 10716.540050093727, 0.9999901512954099, 0.9999959319651711, 0.9999893541880731, 60.01345313117067, 60.017269328892525, 60.01623982942882, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 611.3464, 8.970253, 5484.027, 785.2162, 6.986068, 5485.482, 828.6505, 6.576661, 5450.404, 601.095, 9.142157, 5495.434, 791.969, 6.935709, 5492.706, 588.1437, 9.324142, 5484.159, 99.79287, 99.81945, 99.18331, 100.0, 99.95291, 99.79757
16276.633880000001, 284.35603259203833, 283.4232793771402, 283.70518032127205, 37.738904556751294, 37.94471914794691, 37.937672612301895, 10695.012042287362, 10723.244811628523, 10738.609762066262, 242.83765347994063, 37.76547348530585, 45.95247530251254, 10703.050440878833, 10718.881037414883, 10728.644099384344, 0.9999906715105591, 0.9999935835415269, 0.9999913639024086, 60.01072217801476, 60.01637713672638, 60.01086653113598, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9982, 9.080368, 5493.633, 791.4615, 6.939466, 5492.281, 822.5358, 6.64937, 5468.984, 607.4449, 9.039009, 5490.76, 798.1874, 6.885304, 5495.834, 594.466, 9.24064, 5493.063, 99.96884, 99.94318, 99.51711, 99.9136, 100.0, 99.9574
16279.03612, 284.1875245325209, 283.4427882650656, 283.69260946993654, 37.720075092372085, 37.911854934369174, 37.894529550471916, 10681.133484190937, 10724.316605671054, 10729.21968456305, 244.37983759392205, 35.36589732709581, 47.45410558860294, 10684.466407172704, 10715.828731923746, 10717.917740819725, 0.999990041040362, 0.9999959332177397, 0.9999912851381886, 60.00935861774869, 60.007632539407226, 60.00837097193522, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9785, 9.081439, 5493.471, 791.4615, 6.939097, 5492.221, 822.4581, 6.64937, 5468.702, 607.3867, 9.039192, 5490.708, 798.5498, 6.882199, 5495.947, 586.3345, 9.346299, 5479.726, 99.97157, 99.94208, 99.51617, 99.91456, 100.0, 99.71471
16281.467760000001, 284.2374712465187, 283.39402737068116, 283.74934524931126, 37.74861821884899, 37.91590753998823, 37.92901206962053, 10692.076726209227, 10719.192024537633, 10730.222730080019, 241.12346343823538, 31.395559640440297, 47.38311718767727, 10687.838260780207, 10713.751636761619, 10727.64095370126, 0.999989427009926, 0.9999960075278829, 0.9999877084978952, 60.02626953793165, 60.02135622229872, 60.01075913597481, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 598.7486, 9.178168, 5495.669, 797.5316, 6.89489, 5495.116, 818.0516, 6.697229, 5476.647, 610.6101, 8.993594, 5488.272, 800.0567, 6.872703, 5496.147, 587.766, 9.326157, 5484.092, 100.0, 99.99476, 99.67685, 99.85038, 100.0, 99.79416
16283.844920000001, 284.48959274397197, 283.52840670809496, 283.99949458406365, 37.761628612822314, 37.895820424693035, 37.92082438056836, 10699.044707316569, 10724.930732714878, 10738.846481047396, 240.40831731971775, 36.275281390970804, 48.62617641118413, 10701.997588269653, 10718.904908811372, 10731.719989616453, 0.9999902644054156, 0.9999948621178872, 0.9999919197389134, 60.006542431880625, 60.00554457738657, 60.00644253335881, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9391, 9.080903, 5493.628, 796.5005, 6.899311, 5495.771, 822.5163, 6.649186, 5468.812, 607.4449, 9.039009, 5490.762, 798.1683, 6.885304, 5495.725, 588.1437, 9.323776, 5484.152, 99.96862, 99.99916, 99.51411, 99.91755, 100.0, 99.79432
16286.240440000001, 284.49358527120245, 283.5870140852048, 284.057192762293, 37.711203542189374, 37.8991235925714, 37.891855825509666, 10691.529428754206, 10719.081401353113, 10722.870873844953, 242.82327649550734, 43.13917848785826, 41.55546456153479, 10690.902320768915, 10709.115407204474, 10723.778724524516, 0.9999899798396944, 0.9999914934598222, 0.9999894262781696, 60.005900188988896, 60.00759360745772, 60.005679468244665, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 610.9324, 8.97186, 5484.079, 804.0492, 6.834105, 5494.962, 828.7087, 6.576661, 5450.068, 601.095, 9.141973, 5495.612, 791.95, 6.935343, 5492.6, 594.466, 9.240457, 5493.176, 99.79392, 99.99196, 99.18011, 100.0, 99.94889, 99.95748
16288.633360000002, 284.5732887044359, 282.99169041932976, 283.82484712605833, 37.7726300211443, 37.93527943103889, 37.97806162328618, 10709.856879307545, 10706.139762401961, 10738.262760585132, 232.69698147724284, 29.325548376602228, 59.85552470953053, 10709.955124678942, 10703.659391649899, 10742.014783939518, 0.9999834758042473, 0.9999956651969465, 0.9999841139900261, 60.002186928633286, 60.003150917835974, 60.00221413571877, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9982, 9.079654, 5493.576, 797.7651, 6.888075, 5495.443, 822.3998, 6.649554, 5469.15, 607.4255, 9.039009, 5490.762, 798.1683, 6.885487, 5495.725, 588.1437, 9.324326, 5484.093, 99.96674, 99.99966, 99.52226, 99.91764, 100.0, 99.79418
16291.005000000001, 284.68292228460314, 283.131450124871, 283.937570426205, 37.757107548138436, 37.964153982962, 37.939365053995196, 10706.53744727673, 10710.440582365445, 10737.941008367567, 238.2245030473523, 41.68189922590523, 57.11326134893034, 10714.751596419681, 10707.87641751781, 10741.000687369142, 0.9999826653476089, 0.9999934139262282, 0.9999866556700157, 60.0010545792264, 59.99943239794263, 59.996877666786155, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 9.080011, 5493.634, 797.7845, 6.888443, 5495.666, 822.3804, 6.649554, 5468.983, 607.4644, 9.038825, 5490.873, 798.1683, 6.885487, 5495.558, 594.466, 9.241006, 5493.204, 99.96778, 100.0, 99.51611, 99.91657, 100.0, 99.95933
16293.363120000002, 284.01738816409863, 283.36768356018575, 283.72153919175435, 37.77174830284088, 37.96266262093721, 37.97161313140807, 10697.71935312675, 10726.93561557376, 10736.636712511505, 249.73943942556616, 42.9778672924665, 40.00479792813212, 10700.10140565972, 10715.99468784046, 10741.35903518367, 0.9999918465851565, 0.9999920322272577, 0.9999914131860318, 59.99643357683222, 59.994411983530014, 59.992865822409534, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 598.7683, 9.17799, 5495.669, 791.481, 6.938913, 5492.224, 816.1492, 6.717109, 5482.059, 613.0375, 8.93862, 5482.236, 802.6699, 6.846587, 5495.725, 598.0446, 9.197423, 5494.896, 100.0, 99.94213, 99.76426, 99.73331, 100.0, 99.99075
16295.805680000001, 283.9099758073773, 283.2632124345309, 283.7641652474404, 37.76776485591269, 37.964015518340275, 37.96016251031425, 10690.749608039481, 10723.02173491165, 10735.215528513058, 239.1379426304984, 48.95268351495179, 45.032859065448065, 10697.591572176254, 10731.98204785729, 10729.577050208174, 0.9999930488284059, 0.9999905840803172, 0.9999928000972664, 59.990335533446334, 59.994732927035564, 59.993987592945786, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 9.079832, 5493.576, 795.9168, 6.907047, 5494.27, 822.4581, 6.649002, 5468.869, 607.4255, 9.039192, 5490.82, 798.1683, 6.885304, 5495.615, 594.4262, 9.241189, 5492.996, 99.96683, 99.97936, 99.51404, 99.91764, 100.0, 99.95823
16298.19108, 283.9568423434711, 283.31996929590235, 283.90893374546056, 37.736950993722076, 37.909014291087296, 37.9397710190346, 10687.961322908744, 10696.060418451749, 10730.828243091495, 244.34671924536087, 37.444736879832135, 49.47677457694817, 10682.573942747857, 10714.976330172816, 10728.714388602508, 0.9999884576936355, 0.9999968396048811, 0.9999917894201394, 59.98960492000317, 59.9891725755521, 59.988543615599625, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 608.4483, 9.014871, 5487.943, 786.5003, 6.97649, 5486.592, 828.6116, 6.578318, 5450.242, 601.095, 9.14234, 5495.598, 791.95, 6.935343, 5492.708, 588.1437, 9.324142, 5484.039, 99.88123, 99.83965, 99.17819, 100.0, 99.95093, 99.79526
16300.61396, 284.2119672992494, 283.3983981615561, 283.743650230915, 37.77201990704306, 37.91592884481182, 37.951603293782725, 10706.803616802057, 10718.578828949525, 10735.572317287337, 236.573114739218, 35.52256595743273, 49.93054536366617, 10693.245611687858, 10711.546322937185, 10739.363084772984, 0.9999915931936321, 0.9999936784526734, 0.9999908909724112, 59.98848349670047, 59.98972962741023, 59.99033389528418, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 9.079832, 5493.686, 791.4615, 6.939282, 5492.393, 822.4775, 6.648265, 5468.925, 607.4255, 9.039376, 5490.813, 798.1492, 6.885304, 5495.672, 594.4461, 9.240823, 5492.995, 99.96674, 99.9452, 99.51102, 99.91739, 100.0, 99.95943
16303.00148, 284.3207736619664, 283.50704180333014, 283.79048142731506, 37.74186603458197, 37.90902252801471, 37.92077692832733, 10695.698514457239, 10706.653977994236, 10735.234155424294, 231.21853824069058, 36.60577449975483, 46.59075310228491, 10698.967913515713, 10722.44728538947, 10717.671838104441, 0.9999902430497364, 0.9999979533451749, 0.9999862534875199, 59.992220008203425, 59.9911812435681, 60.001295246534845, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9982, 9.079475, 5493.576, 791.481, 6.939282, 5492.504, 822.5358, 6.648081, 5468.143, 607.3672, 9.040848, 5490.76, 798.1492, 6.885487, 5495.61, 588.1437, 9.323959, 5483.985, 99.96778, 99.94315, 99.51308, 99.91919, 100.0, 99.79528
16305.433320000002, 284.24998143983646, 283.5387064582818, 283.64844761004554, 37.73050315907496, 37.93569839338081, 37.93669890786572, 10691.424679617952, 10712.081259847679, 10722.014052222736, 246.755754137861, 28.900524769225513, 47.11349066400362, 10701.084460189873, 10716.006724236358, 10743.935859972766, 0.9999864748758684, 0.9999961953370697, 0.9999860078242547, 59.99298022556545, 59.99269350346159, 59.98954875297146, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 598.7486, 9.17799, 5495.728, 797.8624, 6.887891, 5495.727, 816.1104, 6.717477, 5482.557, 613.4647, 8.930897, 5478.627, 804.5583, 6.833621, 5495.489, 583.7103, 9.378345, 5475.62, 100.0, 100.0, 99.75413, 99.69472, 99.99098, 99.63999
16307.835360000001, 284.19544193604537, 283.52576530783125, 283.71870827067943, 37.75327374796317, 37.8986932236319, 37.95412616147386, 10695.200010028662, 10715.529887414974, 10736.44358664967, 244.76958812573594, 30.60987670539953, 56.95700517533896, 10692.987421446016, 10726.218426443342, 10738.057258841756, 0.9999870124216327, 0.9999946787068381, 0.9999882741325159, 59.99826221546628, 59.983213358413536, 59.99651422978634, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 604.9785, 9.080011, 5493.523, 791.7339, 6.932835, 5493.285, 822.4387, 6.649922, 5468.417, 607.4255, 9.039192, 5490.695, 798.1683, 6.885304, 5495.831, 588.1239, 9.324326, 5484.1, 99.96884, 99.95918, 99.50893, 99.91432, 100.0, 99.7943
16310.266880000001, 284.2105782683085, 282.8874220267748, 283.5398299227571, 37.7666728068091, 37.903656958112414, 37.9469758694714, 10701.462280099324, 10706.212811809382, 10726.413379722006, 228.2010317913091, 34.827768968450755, 67.57359787841142, 10701.164230160457, 10697.215074981144, 10727.959069352124, 0.9999926316972105, 0.9999919965467399, 0.999989896014007, 59.98634593703336, 59.9997675318394, 59.99647790778511, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 606.7922, 9.040034, 5490.459, 801.0725, 6.860445, 5495.587, 826.8063, 6.592123, 5453.05, 601.4252, 9.141237, 5495.604, 791.95, 6.935343, 5492.816, 594.4063, 9.241555, 5493.116, 99.92258, 100.0, 99.22929, 100.0, 99.94889, 99.95702
16312.681480000001, 284.11075980285295, 283.26846410025155, 283.55507869144316, 37.78668514326482, 37.96964595761888, 37.963529233746854, 10689.12014361668, 10723.42372601054, 10728.766595143905, 232.60385295414926, 35.895347135468455, 45.907524626406484, 10702.544967308542, 10717.905292292608, 10733.989088622193, 0.9999885587275087, 0.9999945367449689, 0.9999860896347417, 59.99676063697388, 59.99868668969257, 59.99704521229688, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 600], 5500.0, [], 605.0968, 9.079654, 5493.691, 797.804, 6.888259, 5495.721, 822.4775, 6.648818, 5469.208, 607.4255, 9.039928, 5490.662, 798.2064, 6.884756, 5495.614, 588.104, 9.324142, 5484.099, 99.96684, 100.0, 99.51611, 99.91634, 100.0, 99.79429
