TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16632.946600000003, 282.67174547021773, 282.23132863386087, 282.27080880184536, 37.95589930091098, 38.11009376629299, 38.10825121783959, 10696.608292183731, 10726.534010664418, 10730.188628788226, 248.66087068114393, 50.489009933194666, 52.90287119499499, 10697.733009536065, 10725.205168952301, 10729.657672926596, 0.9999920617500893, 0.9999890666691094, 0.9999912753768233, 59.971128671073494, 59.97489648254479, 59.9743921262407, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9391, 9.081439, 5493.57, 791.442, 6.939466, 5492.28, 822.3998, 6.64937, 5468.927, 607.4644, 9.03478, 5489.634, 799.3128, 6.869781, 5495.873, 812.7419, 6.756432, 5489.491, 99.96948, 99.94106, 99.51716, 99.91035, 100.0, 99.88108
16635.288040000003, 282.6895325710137, 281.8489442104118, 282.2104030198871, 37.988525450639905, 38.16201689966806, 38.1690409565079, 10692.033753677757, 10719.664261396683, 10732.145971320673, 250.73564177766684, 39.218201313737154, 46.0163628417904, 10687.592340883599, 10716.959520992921, 10737.649462403338, 0.9999926775002012, 0.9999917363257332, 0.999990287072829, 59.974697426198425, 59.97586726797166, 59.96557300173184, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 598.6895, 9.179239, 5495.939, 796.9869, 6.89968, 5494.869, 818.0516, 6.691523, 5476.372, 609.5615, 9.001868, 5488.194, 799.2937, 6.878912, 5495.673, 814.7101, 6.73226, 5484.733, 100.0, 99.99027, 99.67805, 99.8688, 100.0, 99.80583
16637.76248, 282.7224811245768, 281.9032999029591, 282.42392554587383, 37.96647041742086, 38.12914315267243, 38.162352136103074, 10709.710777910439, 10724.11239655934, 10739.246650355355, 250.93891733528926, 39.3092263584449, 54.233807823099234, 10699.368825773627, 10727.315758371327, 10733.673881008674, 0.9999934608894205, 0.999992508205608, 0.9999884363941812, 59.971343912477074, 59.97925430784389, 59.96612241245745, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9588, 9.080725, 5493.466, 791.442, 6.939466, 5492.219, 822.4775, 6.649002, 5468.925, 607.3672, 9.040296, 5490.8, 798.0538, 6.886399, 5495.447, 814.6108, 6.733359, 5484.842, 99.96968, 99.94211, 99.52019, 99.91623, 100.0, 99.81206
16640.174320000002, 282.5102462598317, 281.7920256922675, 282.1463132437929, 37.90692331835653, 38.09060430544949, 38.087676604252415, 10687.438028897614, 10722.675974520664, 10726.857482637548, 244.4098462075617, 48.220329169976594, 52.99470404177055, 10690.130049564073, 10718.674193949484, 10721.925073129496, 0.9999881825746371, 0.9999884155356917, 0.9999875047097125, 59.97430088008572, 59.977811313319606, 59.9761517823245, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 611.2281, 8.97186, 5484.183, 785.1579, 6.986436, 5485.537, 828.7087, 6.577397, 5450.353, 601.0368, 9.143443, 5495.532, 791.7974, 6.936622, 5492.645, 821.0522, 6.665238, 5472.477, 99.79781, 99.81941, 99.1802, 100.0, 99.9498, 99.58169
16642.57556, 282.8870323730504, 281.77938068468313, 282.1126015456713, 37.95813633781367, 38.119509642645724, 38.11854206073992, 10696.204236585105, 10720.102952618938, 10735.87029109208, 250.3087480073259, 51.8349304919177, 49.9238219578383, 10707.325162595956, 10725.789956041186, 10728.45695152032, 0.9999879188279687, 0.9999909457943897, 0.9999939959504388, 59.970320987861655, 59.96883121789882, 59.97299767235805, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9588, 9.080725, 5493.743, 791.4615, 6.939097, 5492.104, 822.3998, 6.649922, 5468.868, 607.3672, 9.040112, 5490.643, 798.0729, 6.886399, 5495.605, 814.6903, 6.732993, 5485.137, 99.96978, 99.94519, 99.52433, 99.91859, 100.0, 99.81317
16644.976280000003, 283.0610103673267, 282.10734154669035, 282.29982481331814, 37.92424293122647, 38.08698211704531, 38.097376499422055, 10690.592765182293, 10722.903114973116, 10725.522565627212, 248.6500525258108, 48.57290754209407, 49.209806663142444, 10689.56392549333, 10723.027426144261, 10726.534191750696, 0.9999912890692374, 0.9999901861458096, 0.999988625674124, 59.98097694287751, 59.976326217003674, 59.98031386065588, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9785, 9.080725, 5493.617, 791.442, 6.939466, 5492.22, 822.3998, 6.64937, 5469.144, 607.3672, 9.039744, 5490.864, 791.7783, 6.936987, 5491.948, 814.0342, 6.74105, 5486.889, 99.96748, 99.94527, 99.51612, 99.91634, 99.94462, 99.84506
16647.449, 282.973387538543, 282.05896067073434, 282.21707561031275, 37.92884403787742, 38.113473753322275, 38.112370936907745, 10698.079237625978, 10727.894176492766, 10740.10595666903, 244.64193874042985, 44.67279783227423, 51.3380545030991, 10696.047207883421, 10726.877655834942, 10751.0352033305, 0.9999907285852804, 0.9999925088346214, 0.9999887110332129, 59.98446244740965, 59.983649064238236, 59.97965831804015, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 598.6697, 9.179418, 5495.641, 797.7261, 6.891759, 5495.243, 817.1586, 6.702015, 5478.885, 611.1345, 8.984953, 5487.378, 789.413, 6.951962, 5491.377, 813.9745, 6.707905, 5481.771, 100.0, 100.0, 99.71352, 99.83376, 99.92021, 99.70019
16649.863520000003, 282.7620915627788, 282.0874239616986, 282.160026936523, 37.953534082655636, 38.123653012854035, 38.15974296110164, 10685.4060045232, 10724.430104244062, 10732.75546389792, 241.01846265108088, 42.35373799338413, 39.02927323866365, 10703.235422688733, 10728.055587810799, 10735.195929477037, 0.9999898529715174, 0.999990078800009, 0.9999914954313093, 59.9836449424312, 59.98206223426485, 59.98127331721172, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9785, 9.080368, 5493.559, 795.9168, 6.900232, 5495.413, 822.3998, 6.649738, 5468.923, 607.4061, 9.03956, 5490.701, 791.8355, 6.936804, 5492.754, 814.8891, 6.731528, 5484.847, 99.96642, 99.9947, 99.51915, 99.91742, 99.94876, 99.80581
16652.209560000003, 282.63900332238967, 281.96058443242947, 282.52253229872656, 37.891846983170296, 38.09960305582546, 38.109597741540014, 10696.070038684538, 10718.950855114974, 10719.766663063867, 227.370373757607, 54.44638309812626, 41.59594558729532, 10700.291946063877, 10720.170111804791, 10734.425721118323, 0.9999946809081675, 0.9999895521638577, 0.9999943704677112, 59.968899252412, 59.97653356202824, 59.977015593177924, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 610.9324, 8.973109, 5484.12, 803.8547, 6.835579, 5495.297, 828.5146, 6.579606, 5450.63, 601.0368, 9.143627, 5495.59, 798.0538, 6.886217, 5495.555, 821.0721, 6.664872, 5472.417, 99.79467, 99.99293, 99.18525, 100.0, 100.0, 99.58181
16654.555920000003, 282.89347786085114, 281.96246142320535, 282.1029372641456, 37.96903112389842, 38.150733742322956, 38.14149894029557, 10700.439643967133, 10720.276214115229, 10745.302861938639, 246.9682804659742, 46.78934223478973, 53.59046606741413, 10699.444578412755, 10741.372386049874, 10734.434481018505, 0.9999884049111484, 0.9999913874068397, 0.9999893820879054, 59.9700781023076, 59.97116682496688, 59.96787296299521, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9588, 9.081081, 5493.57, 797.7845, 6.888628, 5495.441, 822.4387, 6.649554, 5469.039, 607.3672, 9.039928, 5490.76, 791.7974, 6.936804, 5492.589, 814.4915, 6.733359, 5485.01, 99.96968, 100.0, 99.52024, 99.91837, 99.94878, 99.81306
16656.980760000002, 282.92994867945043, 281.8925444985509, 282.27253161864604, 37.96265409536932, 38.154343161983256, 38.15382596348495, 10713.770474326331, 10731.316058644119, 10739.542122996863, 255.78820442389076, 50.17220444789746, 39.304751689752266, 10703.035056152283, 10723.995519286942, 10744.575894008196, 0.9999928868416389, 0.9999900354406236, 0.9999897189702373, 59.979470032656614, 59.97663037627602, 59.96423073967478, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9785, 9.080011, 5493.628, 797.7651, 6.888259, 5495.437, 822.3998, 6.649738, 5468.756, 607.4255, 9.039192, 5490.918, 797.9966, 6.886947, 5495.611, 814.7499, 6.731528, 5485.072, 99.96779, 100.0, 99.51513, 99.91837, 100.0, 99.812
16659.31448, 282.82297564752923, 281.79196264238357, 282.46978750965746, 37.96710385474625, 38.158435833319935, 38.135825586180154, 10693.215299167312, 10732.391120524564, 10745.81507704987, 247.93595839917862, 43.20320307104157, 36.9642987167731, 10700.591785520997, 10727.745150984047, 10744.21968285005, 0.9999938043233993, 0.9999923756560186, 0.9999869648622781, 59.97872564316434, 59.97516195625064, 59.97176231856948, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 598.7289, 9.17906, 5495.704, 791.4615, 6.939466, 5492.11, 816.0328, 6.718029, 5482.117, 613.4258, 8.931449, 5480.909, 803.4139, 6.842021, 5495.508, 810.8731, 6.765039, 5488.124, 100.0, 99.94213, 99.75821, 99.7088, 99.99363, 99.8925
16661.722120000002, 282.5964347343138, 281.9183369751591, 282.2987424256937, 37.95824717146104, 38.14334610007623, 38.152024501426816, 10693.190484976316, 10723.043718819044, 10745.933438293001, 248.89265631055514, 48.96575128639415, 48.29961899129603, 10706.110464730853, 10726.34681981205, 10740.694223699404, 0.9999896390340205, 0.999990930034455, 0.9999931053736679, 59.97295317384189, 59.97387672608084, 59.97430203650833, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9588, 9.080546, 5493.634, 797.1036, 6.893785, 5494.651, 822.4581, 6.649002, 5468.868, 607.4061, 9.03956, 5490.813, 798.0157, 6.886582, 5495.773, 814.8295, 6.732443, 5484.961, 99.96779, 99.99263, 99.51611, 99.91645, 100.0, 99.80897
16664.05568, 282.77629473017737, 282.11326973782326, 282.4993179448089, 37.883415380807186, 38.07637313766101, 38.05950973890005, 10674.112635031597, 10715.051780630078, 10717.557142961427, 246.8720895965307, 51.08806674807829, 50.414240959730705, 10690.128865999402, 10716.759334190874, 10721.801667233534, 0.9999902009960056, 0.9999896440351762, 0.9999901545690143, 59.9792857390855, 59.9724551246497, 59.973452505147485, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 607.3049, 9.034323, 5489.786, 787.7065, 6.967464, 5487.292, 825.5446, 6.615685, 5459.784, 601.0368, 9.144914, 5495.57, 791.7783, 6.936804, 5492.81, 821.0522, 6.664689, 5472.417, 99.91162, 99.86508, 99.35183, 100.0, 99.9528, 99.58066
16666.419680000003, 282.8777181466959, 282.26751074014555, 282.4357280958409, 37.926397877303955, 38.11933195180755, 38.133276452405596, 10705.505485171074, 10719.675435536632, 10743.439369161964, 243.11765328813135, 48.16465759380117, 51.64458726023531, 10701.536511535762, 10721.765252272737, 10728.017184084893, 0.999987697721839, 0.9999898061341134, 0.9999883020043292, 59.98086059245448, 59.984329978088134, 59.97931635139052, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 605.3925, 9.079119, 5493.628, 791.4615, 6.939466, 5492.392, 822.4775, 6.649002, 5469.266, 607.3672, 9.040112, 5490.701, 798.0538, 6.886217, 5495.718, 814.7499, 6.731528, 5484.792, 99.96695, 99.9411, 99.52437, 99.91835, 100.0, 99.80473
16668.798280000003, 282.71660132934085, 281.9839794498379, 282.28335230971544, 37.94972284721392, 38.10340528312332, 38.13502072140291, 10696.250811547992, 10724.808962168725, 10737.356302266964, 250.65641399823107, 57.60575592097257, 43.08583403536886, 10699.494958041934, 10730.273455600334, 10737.657402490346, 0.9999907229593183, 0.9999891015276239, 0.9999920676850479, 59.98045062211751, 59.9853303221116, 59.98618242454403, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9982, 9.080011, 5493.57, 791.4615, 6.939282, 5492.561, 822.3998, 6.650106, 5468.927, 607.4061, 9.039744, 5490.748, 791.7974, 6.936987, 5492.423, 814.5909, 6.733359, 5485.07, 99.96884, 99.94826, 99.52218, 99.91634, 99.94977, 99.8089
16671.31292, 282.77843057687835, 282.1050272468963, 282.5203164905615, 37.91077190294297, 38.09285786478273, 38.10056910941615, 10695.809944983, 10707.947349659271, 10732.687990807499, 243.80139937341858, 51.25190702713189, 47.44687620989589, 10699.807843975876, 10713.522011262306, 10733.277692847389, 0.9999911700791406, 0.9999908498745532, 0.9999943467408181, 59.978135350529975, 59.982024502618934, 59.98943521915241, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 598.6697, 9.179596, 5495.652, 797.7651, 6.888443, 5495.5, 816.1298, 6.716925, 5482.398, 613.4258, 8.930897, 5478.776, 785.5217, 6.983739, 5485.986, 808.7458, 6.785731, 5491.762, 100.0, 100.0, 99.75815, 99.69543, 99.82863, 99.92716
16673.759400000003, 282.86837263852294, 282.0503891555896, 282.42863956438606, 37.951336555659616, 38.138086764872426, 38.13770578555342, 10711.064191551086, 10724.14314165423, 10748.203231482079, 251.14074556096784, 43.3728405667116, 46.914757482859386, 10710.93933631639, 10733.133858147825, 10742.402033075557, 0.9999888748453392, 0.9999875679080145, 0.9999906186234749, 59.99090170794826, 59.991501565579675, 59.995647498316224, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9785, 9.080368, 5493.627, 791.4615, 6.939466, 5492.682, 821.701, 6.657469, 5472.955, 607.3672, 9.040112, 5490.813, 791.7974, 6.936622, 5492.588, 814.6306, 6.73226, 5484.961, 99.96767, 99.94014, 99.57417, 99.91741, 99.94876, 99.80998
16676.123480000002, 282.96520058624367, 281.7008131921424, 282.24355631315905, 37.90347560170337, 38.11129565929867, 38.157779727962485, 10693.33966900099, 10705.66020675076, 10742.76477422447, 244.00112763349898, 43.70911345904187, 55.71829702692139, 10706.664028863614, 10715.82176920143, 10731.382122462936, 0.9999866594178778, 0.9999889338373763, 0.9999856614505765, 59.97259394682207, 59.98906794102721, 59.98247224672607, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 605.6291, 9.059309, 5491.95, 799.4188, 6.869471, 5496.039, 813.218, 6.752082, 5488.171, 602.6291, 9.124138, 5495.435, 797.9775, 6.886947, 5495.609, 821.0721, 6.665421, 5472.417, 99.94591, 100.0, 99.86839, 99.99691, 100.0, 99.58167
16678.528840000003, 282.34270480056955, 281.7267179203353, 282.11813934157993, 37.96722638935007, 38.19520756817685, 38.1659293416079, 10707.560005709178, 10730.549396380897, 10735.878804595523, 248.02986479494666, 48.166449890258264, 47.17746808316895, 10697.49156480179, 10732.809896738527, 10733.658169822695, 0.9999923353553595, 0.9999900242333329, 0.9999918952079919, 59.979330246660055, 59.980375530634845, 59.98107293062601, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 606.5162, 9.055025, 5493.106, 798.1931, 6.887891, 5495.44, 815.9163, 6.719501, 5482.222, 607.3867, 9.039928, 5490.917, 791.7974, 6.936804, 5492.588, 814.8891, 6.731528, 5484.963, 99.94762, 100.0, 99.76833, 99.91835, 99.94876, 99.8079
16680.91548, 282.3878110231351, 281.79219169310204, 282.0938342199837, 37.972103482961444, 38.172563471891884, 38.165485515634764, 10689.435868814882, 10728.92265578314, 10744.176243217318, 242.09430179888568, 50.748309756250364, 41.60790064389994, 10702.725683118191, 10724.155648100183, 10727.198374591277, 0.9999916982352425, 0.9999901128355876, 0.99999295821259, 59.972725222495804, 59.96959505783147, 59.97360153325494, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9588, 9.080546, 5493.57, 797.7845, 6.888812, 5495.44, 816.3628, 6.7149, 5482.116, 607.4061, 9.040296, 5490.695, 791.7974, 6.936622, 5492.537, 821.0125, 6.665788, 5472.357, 99.96663, 100.0, 99.75715, 99.91931, 99.95086, 99.59007
16683.317440000003, 282.7397631099907, 282.0362116665168, 282.379412612785, 37.92332133504476, 38.10973726079289, 38.09997163575817, 10700.506017933281, 10736.691385336484, 10736.117545636173, 246.80442726640058, 46.02385789674736, 46.75481480989765, 10691.523585120458, 10737.204895166189, 10744.309983336216, 0.9999918813093347, 0.9999916903918803, 0.999991852652809, 59.970465534045445, 59.970829569560244, 59.968597138179135, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 598.6697, 9.179239, 5495.652, 791.4225, 6.93965, 5492.224, 822.4193, 6.649922, 5469.036, 613.4064, 8.932184, 5478.882, 785.5027, 6.984105, 5485.983, 827.295, 6.593272, 5454.84, 100.0, 99.94213, 99.5182, 99.69935, 99.82855, 99.26921
16685.69484, 282.8938655588654, 281.95721711624185, 282.44905573686566, 37.919005972121035, 38.110279362260066, 38.12635548030726, 10692.623042443109, 10723.105662279824, 10726.429406283854, 249.6831333647633, 44.562623647931105, 43.973057975409574, 10702.086096275847, 10731.465013502073, 10742.2688832082, 0.999990018335466, 0.9999896197060231, 0.9999919097185382, 59.96691833183714, 59.964508054075, 59.96285232982856, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9391, 9.08126, 5493.732, 797.7456, 6.888259, 5495.667, 816.0134, 6.718949, 5482.502, 607.4449, 9.03956, 5490.812, 791.8164, 6.936622, 5492.589, 821.0324, 6.665788, 5472.644, 99.96862, 100.0, 99.76937, 99.91635, 99.94878, 99.58698
16688.10032, 282.85839187307084, 282.0545614905985, 282.3566482375974, 37.90608071673081, 38.110317704786254, 38.11022389969102, 10699.787857784055, 10726.366514934516, 10736.427734054509, 249.2072577174922, 42.0402579335464, 44.21535964423197, 10684.65532540794, 10728.095468105166, 10735.701377691188, 0.9999908472632087, 0.9999912636137985, 0.999989902180817, 59.962893603837635, 59.96188604464684, 59.96336110845325, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 605.0179, 9.080011, 5493.743, 791.4615, 6.939466, 5492.042, 815.7028, 6.72576, 5484.283, 605.639, 9.075046, 5493.914, 795.5742, 6.906671, 5495.22, 816.5193, 6.717794, 5483.825, 99.96884, 99.94313, 99.7876, 99.96822, 99.9961, 99.78729
16690.45472, 282.63607407359876, 282.00324281390397, 282.4092230404461, 37.94826302475903, 38.174908116975764, 38.13174060248162, 10686.953862286955, 10719.5691443948, 10729.545048863789, 243.42110911490818, 52.35913012185654, 48.862824575115155, 10692.98537921475, 10724.919172429962, 10734.607164812869, 0.9999924040664275, 0.9999926282324044, 0.999991604653714, 59.96504637516818, 59.96396102088545, 59.95614026056884, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 609.0792, 9.018439, 5489.949, 788.368, 6.959728, 5490.391, 817.081, 6.716557, 5482.51, 606.8624, 9.043606, 5490.968, 791.8164, 6.936622, 5492.646, 821.0324, 6.665421, 5472.875, 99.8846, 99.90878, 99.75606, 99.91928, 99.94878, 99.58071
16692.83536, 282.6629572336676, 281.94946360252084, 282.3732901796246, 37.9531040067917, 38.13412900385969, 38.13711556338863, 10698.860703963623, 10736.26880636947, 10742.59382032286, 248.7989261735127, 52.87699562980288, 42.90712253680158, 10698.016898181317, 10721.074493823238, 10749.358242393362, 0.999991230501324, 0.9999909899305551, 0.9999896451118784, 59.961948441861274, 59.96506850776746, 59.96272807387174, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9588, 9.080903, 5493.513, 791.442, 6.939466, 5492.107, 816.1686, 6.716925, 5482.392, 607.4061, 9.03956, 5490.879, 791.8164, 6.936804, 5492.809, 821.0324, 6.665055, 5472.704, 99.96758, 99.94001, 99.76019, 99.91538, 99.94876, 99.58693
16695.17064, 282.902776954913, 281.5066590393893, 282.32200663810653, 37.90822141211457, 38.09456038943024, 38.07791606355025, 10688.722623032478, 10700.59499149104, 10720.250086493683, 237.69821387583488, 42.990132097946116, 58.21664963577052, 10700.196033123417, 10698.90379019125, 10724.706125011831, 0.9999840681924946, 0.9999923087630725, 0.9999833879542919, 59.96653176127478, 59.966598232435054, 59.96349126624832, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 598.6303, 9.180131, 5495.589, 797.7456, 6.888996, 5495.553, 822.4193, 6.649922, 5468.924, 613.387, 8.932, 5478.993, 785.5027, 6.983922, 5485.926, 827.3347, 6.593089, 5454.723, 100.0, 100.0, 99.52024, 99.69732, 99.82961, 99.25973
16697.56812, 282.41822127515326, 281.94109193868474, 282.21023574436447, 37.95418464065582, 38.12599448955034, 38.14375526178009, 10686.914531483937, 10731.904250541902, 10730.234247082384, 250.0492313872528, 48.53875572545516, 49.8825354167011, 10709.337307891985, 10735.110789123662, 10732.208868357857, 0.9999909898095501, 0.9999866797659455, 0.9999933159365185, 59.96550016288601, 59.965579676514864, 59.966651275651216, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9785, 9.080546, 5493.68, 791.4615, 6.939466, 5491.997, 816.2463, 6.718029, 5482.453, 607.4061, 9.03956, 5490.702, 791.7974, 6.936622, 5492.48, 821.0522, 6.664689, 5472.36, 99.96862, 99.93801, 99.76433, 99.91741, 99.94982, 99.58068
16699.999760000002, 282.5371976938813, 281.90082501950064, 282.10438332463553, 37.98046198688601, 38.18311209216323, 38.188305080717996, 10704.815058626156, 10733.402890144178, 10734.813660477881, 249.91008819937258, 48.68830964208337, 43.17168072919685, 10705.551586038466, 10735.085202926048, 10733.404976469363, 0.999991295328431, 0.9999861289756782, 0.9999936848079661, 59.964910445188515, 59.96172756537217, 59.965911677801095, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9391, 9.081796, 5493.617, 797.7456, 6.888628, 5495.556, 816.0522, 6.718581, 5482.505, 607.4255, 9.040296, 5491.626, 792.3887, 6.928951, 5493.703, 819.0443, 6.693622, 5478.984, 99.96938, 100.0, 99.76529, 99.92176, 99.9616, 99.68883
16702.403680000003, 282.6313690065172, 282.0305711225544, 282.2502578703764, 37.9582011468596, 38.1317643306989, 38.15420635711579, 10699.79558031166, 10724.571027216425, 10726.479794720159, 247.15333814589894, 45.37428148976596, 42.15172145459974, 10692.559110949545, 10730.448094773212, 10743.050076576536, 0.9999905295012659, 0.9999903539862774, 0.9999923265027142, 59.962278250582905, 59.96163909216224, 59.96957270242824, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 611.3069, 8.97186, 5485.035, 803.4655, 6.844236, 5495.254, 811.9951, 6.755028, 5486.558, 604.0855, 9.084791, 5492.777, 793.3806, 6.92749, 5493.05, 820.8734, 6.664872, 5472.649, 99.7975, 99.99241, 99.87053, 99.96405, 99.95717, 99.57747
16704.79864, 282.87967314928903, 282.0488553033926, 282.33706660506596, 37.93592376788867, 38.11397181537552, 38.12822040651915, 10690.590993163696, 10722.49068560374, 10741.951127101967, 247.7473171427, 46.103168172833875, 42.53029766222335, 10701.22633037258, 10735.460215177669, 10741.599312929851, 0.9999917255640737, 0.9999896863278886, 0.9999907909589159, 59.9618163992579, 59.96465033664837, 59.96354791902951, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9982, 9.080368, 5493.738, 797.7651, 6.888996, 5495.441, 816.2075, 6.716741, 5482.111, 607.4255, 9.039009, 5490.688, 798.0157, 6.886582, 5495.444, 821.092, 6.664689, 5472.472, 99.96758, 100.0, 99.76226, 99.91753, 100.0, 99.58491
16707.1626, 282.7924601752309, 282.0379802207272, 282.51230884844455, 37.889897518449764, 38.07306754173238, 38.061978236742306, 10685.151016664671, 10721.20652379795, 10723.574609749954, 245.5969263999791, 45.96736512030748, 48.019346973209394, 10695.507253646967, 10721.527560288356, 10720.115655955524, 0.9999898319352923, 0.9999913018952987, 0.9999906674672733, 59.975684868827365, 59.970112760484014, 59.970076245315, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 598.788, 9.177632, 5495.578, 791.4225, 6.939466, 5492.333, 822.4387, 6.64937, 5469.036, 613.4064, 8.931816, 5478.83, 804.3295, 6.831429, 5494.768, 827.3347, 6.593089, 5454.896, 100.0, 99.93798, 99.52018, 99.69731, 99.98843, 99.25971
16709.54056, 282.7179956764471, 282.0994889400414, 282.45692331476386, 37.942876262223365, 38.11561364374432, 38.121764679922755, 10698.148323386391, 10737.759894230592, 10747.802561793827, 246.0341577037907, 48.059751132785095, 36.58611575964187, 10709.257095654375, 10738.926712145088, 10734.243172970644, 0.9999917290340917, 0.9999928351158411, 0.9999918966844819, 59.971503086924415, 59.97064379369214, 59.968787151583285, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9588, 9.080903, 5493.622, 797.804, 6.888259, 5495.441, 816.188, 6.717293, 5482.064, 607.4255, 9.03956, 5490.918, 798.0348, 6.886399, 5495.499, 820.9728, 6.665605, 5472.587, 99.96758, 100.0, 99.76113, 99.91645, 100.0, 99.58061
16711.954, 282.7267679844454, 282.01231395944745, 282.32342798999105, 37.95864903346295, 38.13597070643525, 38.15553478325155, 10696.191005906792, 10735.009588070445, 10750.22189608779, 252.52033386039147, 48.936513792296864, 44.710096517840725, 10704.872885509212, 10739.420878019853, 10749.041527172427, 0.9999909495539203, 0.9999902669524434, 0.9999889012302884, 59.968069153819954, 59.973486962904055, 59.974346433784504, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9785, 9.080368, 5493.634, 791.4615, 6.939282, 5492.22, 816.1492, 6.717477, 5481.891, 607.3867, 9.040112, 5490.695, 797.9966, 6.886582, 5495.549, 821.0125, 6.66652, 5474.136, 99.96642, 99.94207, 99.7541, 99.91942, 100.0, 99.588
16714.315880000002, 282.9051947330138, 281.5606999651986, 282.35520030259147, 37.96808275472422, 38.14464167682936, 38.15246055739812, 10709.80546984659, 10713.619360037801, 10741.38524965561, 239.43887268802428, 44.7670073978295, 60.88168154292998, 10710.979608068614, 10709.944819822702, 10743.75745223218, 0.9999843551983354, 0.9999912130544744, 0.9999841893159921, 59.97136778960633, 59.97270687940066, 59.974868802110336, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 611.2675, 8.971681, 5484.177, 785.1579, 6.98662, 5485.484, 809.6462, 6.779878, 5490.533, 601.5223, 9.135905, 5495.245, 793.3615, 6.921463, 5494.645, 817.2152, 6.697467, 5478.072, 99.79476, 99.81949, 99.91659, 100.0, 99.98186, 99.70223
16716.7366, 282.69091470441055, 281.9486689417593, 282.2466862351382, 37.96414107441616, 38.13567292505407, 38.14691617866913, 10691.32561998552, 10719.379374377646, 10734.504606650731, 246.6738445975534, 48.20027752319811, 47.726603420755964, 10700.25241216604, 10724.876348457423, 10733.960971771945, 0.9999897083405608, 0.9999921058661707, 0.9999890855379678, 59.97299165341549, 59.972966295483545, 59.975178452742156, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 605.0377, 9.08019, 5493.633, 791.442, 6.939097, 5492.22, 816.1298, 6.717477, 5482.279, 607.4061, 9.04048, 5490.851, 798.0157, 6.886582, 5495.662, 821.0324, 6.665605, 5472.593, 99.96778, 99.94207, 99.76324, 99.91727, 100.0, 99.58491
16719.136720000002, 282.5404154722586, 281.92789811240294, 282.20110057613493, 37.916587973825656, 38.11270435800186, 38.09146100999192, 10689.350664912903, 10717.801631206203, 10720.93270886955, 246.32286194861865, 50.08561921192813, 47.27707072922476, 10692.73269440044, 10720.59038526088, 10720.849930646249, 0.9999908786510525, 0.9999905901571524, 0.9999883835967672, 59.97047363112064, 59.97288902825309, 59.97810315845434, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 601.6467, 9.134087, 5495.795, 796.5199, 6.895812, 5495.492, 822.361, 6.650474, 5468.866, 613.387, 8.931816, 5478.712, 804.3104, 6.831794, 5494.658, 827.4142, 6.59254, 5454.837, 100.0, 100.0, 99.52028, 99.69935, 99.99643, 99.2618
16721.47724, 282.56630906725206, 281.9701172741515, 282.23978350338285, 37.97843313661868, 38.14800980523681, 38.168105571127974, 10697.75816866225, 10722.304385862031, 10742.004339513118, 246.10233973690902, 45.24573677116223, 51.14656930774777, 10707.10239580182, 10728.063014323125, 10739.002979139303, 0.9999907769085811, 0.999990615090845, 0.999990061123733, 59.973339894503205, 59.97293829112349, 59.97434028886742, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9785, 9.080546, 5493.738, 791.442, 6.939282, 5492.051, 816.1492, 6.717109, 5482.396, 607.3867, 9.03956, 5490.74, 798.0157, 6.886399, 5495.611, 821.0125, 6.665055, 5472.128, 99.96968, 99.94217, 99.76329, 99.91514, 100.0, 99.57645
16723.85024, 282.6053567494073, 282.1059263827266, 282.412222872213, 37.94539941267647, 38.11136256556416, 38.11332492311741, 10694.901650452397, 10725.500763255479, 10745.752432750152, 245.28710646088894, 47.19317377172638, 39.999539033936344, 10695.782564288937, 10737.445663988172, 10745.087717946779, 0.9999919178484524, 0.9999907130395582, 0.9999908271845537, 59.966326025053625, 59.97326687604574, 59.97542594233665, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9588, 9.08019, 5493.623, 797.7456, 6.888628, 5495.499, 816.188, 6.716188, 5482.172, 607.3867, 9.040664, 5490.917, 798.0348, 6.886582, 5495.664, 821.0324, 6.664689, 5472.708, 99.96663, 100.0, 99.75717, 99.91727, 100.0, 99.57758
16726.22708, 282.5517179612758, 281.92934268591324, 282.28961959791076, 37.9530749783946, 38.11599183557762, 38.121224629775256, 10699.078208157596, 10733.733626657528, 10737.11369475557, 245.10357414527516, 46.587210948849474, 43.980027727378, 10704.520907157726, 10741.690214015069, 10730.779784115424, 0.9999908572581502, 0.9999915126029042, 0.9999898796294655, 59.9744134378512, 59.97312062074462, 59.9695478141448, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 611.2872, 8.971146, 5484.016, 804.0103, 6.834105, 5495.079, 809.7628, 6.781718, 5491.548, 601.0562, 9.14234, 5495.553, 791.8355, 6.936804, 5492.486, 814.73, 6.728415, 5483.938, 99.78992, 99.99508, 99.92066, 100.0, 99.95283, 99.79135
16728.6208, 282.6817774086938, 282.08622293011217, 282.4241452707555, 37.941900302510234, 38.14982708265894, 38.167209434979284, 10698.504483084716, 10723.286183746046, 10735.345022771326, 247.4842884522467, 47.85666319419033, 46.6588264037473, 10711.249916607025, 10725.557737678519, 10732.248875336185, 0.9999921445945926, 0.9999937918314057, 0.9999914364853938, 59.96942608294162, 59.97270636419769, 59.97276090935303, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9391, 9.080903, 5493.57, 797.7651, 6.888996, 5495.445, 816.0328, 6.718581, 5482.671, 607.4255, 9.039376, 5490.799, 795.5551, 6.910141, 5494.245, 821.0125, 6.665605, 5472.648, 99.96958, 100.0, 99.76631, 99.91621, 99.98748, 99.58483
16730.997320000002, 282.6344479428836, 282.042564051027, 282.42495042068225, 37.88723534828593, 38.07005588109174, 38.08965353516784, 10689.162539108984, 10717.841317376133, 10721.072520456008, 245.56170875469206, 48.90332409037637, 46.05090774003088, 10674.799276456491, 10711.368365281818, 10714.35371510452, 0.9999884334977649, 0.9999901019520603, 0.9999885888769093, 59.96766572203373, 59.96639372612026, 59.96913366764144, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.6237, 9.086257, 5494.175, 796.3837, 6.904653, 5494.792, 818.8669, 6.688577, 5476.143, 611.0762, 8.963257, 5482.146, 786.1512, 6.978991, 5485.929, 826.7184, 6.597484, 5455.585, 99.97763, 99.98606, 99.6495, 99.77563, 99.83485, 99.27019
16733.447920000002, 282.71692541433265, 282.034788943249, 282.3969938216127, 37.94197195226965, 38.118674235191236, 38.11358215891188, 10690.839063277832, 10730.28186744356, 10744.004583029517, 249.87739589856938, 49.225463107210544, 44.00590820746356, 10687.859285613065, 10717.806129685956, 10738.36777003075, 0.9999898117114918, 0.9999888212238995, 0.9999919755491383, 59.964155204014794, 59.963838323340966, 59.96592583709256, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 602.731, 9.1116, 5494.725, 797.0258, 6.889917, 5495.498, 816.2851, 6.716372, 5482.338, 607.4061, 9.03956, 5490.923, 791.7974, 6.936622, 5492.48, 821.0324, 6.665238, 5472.817, 99.98765, 99.99854, 99.75821, 99.91349, 99.94679, 99.58171
16735.833840000003, 282.8607970080138, 282.02179734723114, 282.4475322291446, 37.93807178177193, 38.10952398170169, 38.11346744602517, 10691.353842740316, 10719.951088527447, 10742.393908593527, 250.83591600666523, 49.13742926998293, 46.51607216048433, 10693.7561086859, 10727.894120774527, 10739.516789311228, 0.9999906550620828, 0.9999924380124423, 0.9999820686843487, 59.96247042296369, 59.96295965013402, 59.95957744557284, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9391, 9.080725, 5493.732, 791.4225, 6.939466, 5492.107, 816.2269, 6.718213, 5482.336, 607.4061, 9.039744, 5490.911, 791.7783, 6.936804, 5492.594, 820.9728, 6.666337, 5472.935, 99.96958, 99.94423, 99.7622, 99.91645, 99.94582, 99.5796
16738.20156, 282.5060246508783, 281.95425815624105, 282.23621396572963, 37.95042610113006, 38.1054721267206, 38.11350282669365, 10689.118861651885, 10719.535099309294, 10737.344515531133, 236.56288515028473, 50.44635716298035, 45.418912213345266, 10693.608717732912, 10720.520635221008, 10729.475411821904, 0.999991510055576, 0.9999879064625823, 0.9999898490086756, 59.96353423948607, 59.9603651069299, 59.95874605167155, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 611.2675, 8.971502, 5484.073, 785.1774, 6.985884, 5485.656, 809.7433, 6.781534, 5490.812, 601.0562, 9.143259, 5495.657, 798.0729, 6.886034, 5495.557, 814.8692, 6.731528, 5484.789, 99.79382, 99.81954, 99.91644, 100.0, 100.0, 99.8079
16740.65116, 282.5397122414015, 281.8343261672688, 282.2636996324188, 37.96962211925945, 38.15064266427997, 38.15793828427633, 10703.036487628011, 10744.57777956142, 10748.135661848744, 246.30664704233914, 52.00753027051769, 47.5869243026782, 10703.007723657756, 10736.958477849323, 10747.927149272778, 0.9999893335471969, 0.9999913939989967, 0.9999897231340769, 59.958262645427915, 59.96048091670289, 59.96505404391523, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9982, 9.080368, 5493.732, 791.442, 6.939282, 5492.279, 816.1104, 6.717477, 5482.285, 607.3478, 9.040296, 5491.218, 791.7974, 6.936804, 5492.537, 819.1238, 6.692157, 5479.723, 99.96958, 99.9411, 99.76526, 99.91725, 99.94982, 99.69601
16743.068600000002, 282.5290033170748, 281.93266738406436, 282.14830903292375, 37.915176763732774, 38.12864891163155, 38.13029082611589, 10695.322784822712, 10727.681267372302, 10737.702044682632, 249.92444390299897, 51.09306652616078, 46.382897565112216, 10702.7006455301, 10719.95642940412, 10734.45026941893, 0.999989286171106, 0.9999886425525507, 0.9999928586428278, 59.963053259825344, 59.962950607524384, 59.96298583659263, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9785, 9.08126, 5493.622, 791.481, 6.936887, 5493.104, 817.1392, 6.706985, 5478.269, 598.9008, 9.181319, 5495.245, 787.9252, 6.966207, 5487.641, 809.72, 6.781703, 5492.084, 99.96758, 99.94754, 99.70538, 100.0, 99.86905, 99.93029
16745.5998, 282.94318961558844, 282.3072184840751, 282.50689805310253, 37.947082014688604, 38.12023600631496, 38.122710853001436, 10705.611065233545, 10734.890177688474, 10742.952204084304, 241.8515996580477, 49.54443303534026, 43.367722170769184, 10704.892333919239, 10721.251172677938, 10749.242049910752, 0.9999921679180395, 0.9999909565141598, 0.9999924129046545, 59.96151376053908, 59.96043766228758, 59.962734552269666, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 601.4298, 9.129625, 5495.309, 793.3292, 6.929151, 5492.991, 816.8675, 6.712323, 5481.501, 600.9591, 9.144547, 5495.584, 791.7783, 6.936987, 5492.586, 814.6306, 6.734091, 5484.96, 100.0, 99.9574, 99.74599, 100.0, 99.9528, 99.80993
16747.969800000003, 284.0348360043236, 283.3319449830167, 283.6592595629027, 37.764958666769424, 37.98560492789052, 37.97329032206882, 10699.086586373029, 10738.230268153708, 10747.003808222693, 246.57638647074873, 45.21633695877017, 40.91073034375222, 10697.756519127794, 10737.95189917769, 10741.821483184658, 0.9999912074199855, 0.9999903997520689, 0.9999915451178345, 59.96632540257485, 59.96337881397405, 59.95980373975208, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 604.9588, 9.080903, 5493.79, 797.7261, 6.888443, 5495.443, 822.4775, 6.648818, 5468.752, 601.0368, 9.143259, 5495.591, 791.7974, 6.937717, 5492.48, 815.3066, 6.728781, 5484.561, 99.97063, 100.0, 99.51502, 100.0, 99.94672, 99.80269
16750.402240000003, 284.13177705529057, 283.5136439910409, 283.7889084124426, 37.74738643650948, 37.93533510519139, 37.9388472225161, 10693.962623216665, 10713.854275636839, 10737.671475934887, 241.4861639648359, 38.56735032523693, 39.89484474823166, 10695.746506966067, 10718.527605483592, 10733.709376281573, 0.9999923910312583, 0.9999878640871135, 0.9999931839235856, 59.96425368705342, 59.961819361492914, 59.9643190757674, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 800 800], 5500.0, [], 611.2478, 8.971502, 5484.021, 803.9908, 6.834842, 5495.248, 828.6893, 6.576293, 5450.465, 607.3672, 9.039744, 5490.753, 798.0348, 6.886217, 5495.665, 820.9926, 6.665421, 5472.476, 99.79781, 99.99208, 99.17713, 99.91419, 100.0, 99.5849
