TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17830.985520000002, 284.37577848223094, 283.59974449695005, 283.818955617476, 37.74031918662305, 37.92559572281143, 37.95913375538531, 10696.820450322139, 10723.928060076136, 10734.428910323755, 252.3508853940766, 32.88190309049435, 36.7012925130266, 10696.046538677967, 10729.094982229644, 10737.411891124013, 0.9999909672353731, 0.9999961758043179, 0.9999947211772211, 59.992718884762596, 59.99389488458996, 59.990394799967824, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 597.7826, 9.192802, 5495.378, 804.7885, 6.828211, 5494.928, 818.071, 6.697045, 5477.651, 781.9984, 7.008605, 5481.77, 604.4262, 9.096175, 5494.859, 817.2748, 6.710835, 5482.062, 99.99837, 99.99134, 99.68706, 99.7519, 99.98807, 99.75721
17833.40248, 284.3388263038388, 283.63728659132033, 283.8832471952179, 37.724294225179705, 37.91278450004979, 37.93952340962738, 10696.120301185927, 10723.296982129106, 10739.413778167089, 246.4590527790374, 39.41300803093873, 44.190162962249815, 10698.082333921378, 10735.433707056956, 10738.041716676256, 0.9999903667243951, 0.9999940865686495, 0.9999925854921937, 59.98862248128504, 59.98783528197057, 59.98915988207236, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1307, 9.094467, 5494.244, 798.446, 6.882917, 5495.973, 819.5851, 6.684528, 5477.313, 786.5617, 6.976613, 5487.46, 600.9164, 9.145849, 5495.563, 821.1119, 6.664506, 5472.188, 99.98079, 100.0, 99.65257, 99.85129, 100.0, 99.57754
17835.77492, 284.1240756837551, 283.6246267613006, 283.87795555360054, 37.71779836522429, 37.90869166686226, 37.91689790098016, 10689.702290429921, 10720.044358051227, 10736.132420339389, 254.38741243772574, 41.10671043579714, 39.24799884711683, 10683.0171146782, 10728.020888800193, 10728.442441909487, 0.9999909308460301, 0.9999932420622931, 0.9999907016291055, 59.98859394978101, 59.98993166978102, 59.9866945304744, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 608.9609, 9.013085, 5486.976, 792.4731, 6.933203, 5492.868, 810.4615, 6.774539, 5489.996, 792.8727, 6.928073, 5493.332, 594.679, 9.237346, 5493.333, 827.3347, 6.59254, 5454.437, 99.85834, 99.95386, 99.90163, 99.9623, 99.96137, 99.26394
17838.1666, 284.3371189500088, 283.74769088881067, 283.8703751684916, 37.745291081669706, 37.93828128197964, 37.932763076139096, 10695.97621303913, 10731.201126778868, 10736.611217224336, 247.71930496337734, 40.276067306884215, 44.89539746230912, 10699.43598088382, 10734.11963955684, 10731.417968065201, 0.9999938334056705, 0.9999927710435728, 0.9999889995716001, 59.98084976763788, 59.979717378525855, 59.97742741490893, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1307, 9.094288, 5494.238, 798.446, 6.882733, 5495.807, 817.8187, 6.699622, 5479.324, 786.5617, 6.976245, 5487.348, 600.8973, 9.146214, 5495.705, 821.1119, 6.664323, 5472.247, 99.97879, 100.0, 99.70431, 99.84927, 100.0, 99.57862
17840.57568, 284.3019007956382, 283.6214575481145, 283.7688241839929, 37.76769085163149, 37.93962839741522, 37.95676278516679, 10708.679476164903, 10736.218466626058, 10739.678251085337, 247.1926381037306, 38.98032946584408, 37.75211799677527, 10699.93659096545, 10740.88028031491, 10735.100646949446, 0.9999907225970531, 0.9999935314211895, 0.9999897827590792, 59.98064662852768, 59.97427674461379, 59.97773866047714, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1505, 9.094467, 5494.406, 792.123, 6.93394, 5492.812, 818.1681, 6.695756, 5478.828, 792.8339, 6.928257, 5493.108, 600.8401, 9.145667, 5495.621, 821.092, 6.664506, 5472.478, 99.98184, 99.95183, 99.6983, 99.95823, 100.0, 99.58174
17842.918120000002, 284.0173375955874, 283.2845625518007, 283.5886551832836, 37.78923747546823, 37.97615844364078, 37.94456443084577, 10700.344373319886, 10736.974091116346, 10733.890089508855, 245.0560930698557, 41.67745920575817, 46.10064143198622, 10711.125714881575, 10734.760541945621, 10736.062638546178, 0.99999117144258, 0.9999932851434428, 0.9999948552228691, 59.96877508486072, 59.97146660976231, 59.97606545786162, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 597.7629, 9.193337, 5495.367, 785.8388, 6.981463, 5486.408, 824.2634, 6.629122, 5464.216, 799.1255, 6.877143, 5495.59, 607.0585, 9.054719, 5492.321, 815.9627, 6.713948, 5480.979, 100.0, 99.83631, 99.43036, 100.0, 99.94391, 99.75508
17845.311, 284.0199254427005, 283.5162711747123, 283.6722340834984, 37.78452332636085, 37.96510102551552, 37.953275638429, 10691.857345587563, 10733.638791775567, 10739.632247759728, 245.61234554804832, 38.54114205124097, 43.74888587016039, 10692.88034812744, 10733.86154961905, 10743.328719715531, 0.9999929999995604, 0.9999935952472332, 0.9999926378747975, 59.9776717054795, 59.97879088708387, 59.97655009773454, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1505, 9.095002, 5494.412, 792.1424, 6.934124, 5492.811, 818.6922, 6.684896, 5474.188, 792.8533, 6.928441, 5493.278, 600.8592, 9.145667, 5495.687, 815.8235, 6.720724, 5484.225, 99.98079, 99.95287, 99.63738, 99.96247, 100.0, 99.78824
17847.66008, 284.2319429595611, 283.52452786117624, 283.8346216669447, 37.692973914266545, 37.899664215541726, 37.87670027403014, 10680.536496945762, 10724.270360835433, 10720.112155643312, 235.0209935109724, 35.672723619743465, 46.22267268102496, 10691.317642045236, 10723.703660797402, 10725.767692547433, 0.9999892986864924, 0.9999938965600869, 0.9999877717366481, 59.982492845648046, 59.977632809252704, 59.977671735602165, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 605.7079, 9.068589, 5491.869, 794.944, 6.908153, 5495.06, 827.2334, 6.595989, 5455.914, 787.0472, 6.975326, 5487.345, 594.8506, 9.235519, 5493.299, 807.9903, 6.797634, 5492.641, 99.94813, 99.99444, 99.28037, 99.85232, 99.9617, 99.95281
17850.02924, 284.3130875231496, 283.55971530945214, 283.60956646659173, 37.74556530414071, 37.914134864808815, 37.929270384525104, 10705.148645238185, 10728.211447356289, 10730.71396329001, 250.68572963747303, 38.7853822026309, 44.92878777185706, 10700.444176293378, 10732.20826374293, 10734.84521032985, 0.9999919362582939, 0.9999920903641597, 0.9999897306942425, 59.97069974459804, 59.975104631729394, 59.97483284009434, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 605.0771, 9.085722, 5494.157, 792.1424, 6.934124, 5492.979, 824.244, 6.629122, 5464.33, 792.8727, 6.928257, 5493.113, 600.802, 9.146945, 5495.663, 814.909, 6.730246, 5484.451, 99.97731, 99.95076, 99.43454, 99.96026, 100.0, 99.80376
17852.454560000002, 284.30378527313513, 283.69969871600466, 283.9391541547242, 37.739367530911025, 37.91864315473444, 37.92865884763016, 10695.800807490417, 10723.884131243078, 10737.566969760466, 245.5540068853852, 36.5109148094416, 39.04968394741172, 10698.843373614842, 10727.625899325481, 10740.272792029804, 0.9999933453027093, 0.9999948993866983, 0.9999906378642577, 59.97022166160522, 59.9722763084975, 59.97433020394052, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1505, 9.09411, 5494.244, 798.4071, 6.882917, 5495.583, 824.244, 6.629674, 5464.164, 786.5617, 6.976061, 5487.115, 600.9164, 9.145484, 5495.571, 814.6306, 6.73281, 5484.79, 99.9789, 100.0, 99.43152, 99.85226, 100.0, 99.80783
17854.856920000002, 284.13002206246654, 283.72268930997245, 283.8060143424233, 37.75484029164084, 37.92131817978264, 37.90237363381472, 10704.154920111458, 10732.849003087158, 10737.161264490804, 245.69967017619092, 31.068757065369482, 42.22019797608118, 10697.397205097905, 10732.570634110598, 10729.0029865615, 0.9999914653666703, 0.9999953960511431, 0.9999914956990644, 59.97666003397748, 59.9793013582229, 59.972798259400506, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 597.822, 9.192267, 5495.383, 804.6912, 6.828211, 5495.044, 817.9157, 6.698333, 5478.997, 780.2701, 7.020372, 5477.896, 607.3065, 9.041935, 5491.013, 821.1318, 6.664323, 5472.813, 99.99847, 99.98509, 99.70144, 99.6794, 99.92312, 99.57862
17857.19996, 284.404275028676, 283.6269111350353, 283.7726826529226, 37.746646265950204, 37.92966432109089, 37.929220974584126, 10691.435013867307, 10724.121633705778, 10734.20963525962, 251.35834858186172, 38.958968238677016, 43.1004797990081, 10697.325098423456, 10731.92114892773, 10735.8793155472, 0.9999907103994184, 0.9999938026137186, 0.9999922570040045, 59.97888587014603, 59.97856832748653, 59.98142352083383, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1307, 9.094467, 5494.302, 798.446, 6.882733, 5495.579, 824.2634, 6.628938, 5463.937, 786.5617, 6.976245, 5487.172, 600.8592, 9.145667, 5495.67, 817.076, 6.701313, 5478.93, 99.98184, 100.0, 99.43143, 99.85021, 100.0, 99.71472
17859.56784, 284.3046707380157, 283.70475881435624, 283.8898330249958, 37.74716539587832, 37.891903078016064, 37.89827336857912, 10680.556550925998, 10717.920142818992, 10736.909419423122, 245.7819054436427, 44.115628726249724, 44.23637836945545, 10692.070022325395, 10719.109642981577, 10726.443455160612, 0.9999920581563603, 0.9999926181193325, 0.9999928266234078, 59.98034946912595, 59.97903681306029, 59.977401458266996, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1899, 9.093753, 5494.302, 798.446, 6.884391, 5495.498, 816.9839, 6.708457, 5481.668, 788.7948, 6.956204, 5491.047, 597.483, 9.202281, 5494.572, 826.5594, 6.599132, 5456.156, 99.97994, 100.0, 99.75006, 99.90627, 99.98951, 99.2858
17861.96976, 284.3008547612053, 283.6494464501719, 283.6952630573675, 37.73901880607876, 37.93336648610753, 37.95257203389117, 10698.634549901604, 10736.91177973935, 10741.535475610206, 245.19427394356597, 30.78565185773914, 62.190084216560535, 10706.127833668783, 10714.676007055761, 10748.397502891052, 0.9999865104410247, 0.9999953562544038, 0.9999892006065296, 59.984006298748035, 59.97917054705755, 59.98103333030932, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 608.3103, 9.024151, 5491.225, 795.9946, 6.903548, 5495.531, 819.7016, 6.679374, 5477.764, 786.717, 6.975878, 5487.338, 600.8783, 9.146032, 5495.676, 821.1119, 6.66414, 5472.359, 99.90697, 99.99571, 99.66179, 99.85323, 100.0, 99.57754
17864.420400000003, 284.0766798955893, 283.4730138852258, 283.74331801692983, 37.76269550703782, 37.97324665545726, 37.930211285550584, 10692.090249982168, 10728.46473414551, 10738.995908572644, 239.90097231226355, 40.51876940660895, 44.34355126135597, 10692.850779755812, 10736.307856406684, 10741.713839375274, 0.9999930638073354, 0.999994774324975, 0.9999930822468027, 59.98737216621774, 59.98401988888049, 59.98537759481045, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.0913, 9.095181, 5494.359, 792.1035, 6.934309, 5492.644, 817.9933, 6.697597, 5479.102, 792.8727, 6.928257, 5493.278, 600.9355, 9.144206, 5495.523, 821.1318, 6.664689, 5472.474, 99.98099, 99.95396, 99.70336, 99.95929, 100.0, 99.57652
17866.819480000002, 284.18548502563226, 283.4825342187229, 283.61743862114815, 37.7790696867406, 37.928845599541525, 37.953254878715896, 10694.968295086419, 10739.154753915122, 10732.65742340527, 251.3305457778515, 43.390025935650556, 43.15376377451753, 10695.378303084071, 10733.068923354163, 10737.266761235596, 0.9999928282478193, 0.9999909341300373, 0.99999050352956, 59.979743092474806, 59.98407649953263, 59.987654043594354, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 597.8023, 9.192446, 5495.441, 785.8583, 6.981278, 5486.408, 824.3217, 6.62857, 5464.104, 799.1838, 6.876959, 5495.592, 607.2111, 9.042665, 5490.963, 814.8096, 6.731345, 5484.559, 100.0, 99.83846, 99.42528, 100.0, 99.92416, 99.80058
17869.192320000002, 284.06063033895555, 283.46241031690226, 283.63652934097905, 37.77183888315996, 37.93895415342505, 37.94931694446058, 10697.713218281235, 10737.027811420467, 10727.756904906491, 246.27995522417405, 37.460251125457944, 40.415677470208664, 10706.665169484155, 10735.064135734943, 10730.527956401555, 0.9999909351497903, 0.9999931894885058, 0.9999933007925008, 59.98161536418349, 59.9819791218607, 59.98582801066589, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1307, 9.09411, 5494.308, 792.1424, 6.93394, 5492.926, 817.8769, 6.699254, 5479.211, 792.8533, 6.928257, 5493.337, 600.8783, 9.145667, 5495.57, 820.5155, 6.670915, 5474.701, 99.98004, 99.95183, 99.70647, 99.96239, 100.0, 99.62326
17871.559640000003, 284.37149002088876, 283.6668810161882, 283.80409230957326, 37.68193905640582, 37.87155632495936, 37.87496919854961, 10675.698508577902, 10718.5605238532, 10717.624047276988, 245.4725128099417, 40.67260151318669, 50.337525497721344, 10682.37001957318, 10719.909864342066, 10718.066376678067, 0.9999904337757506, 0.9999921359510445, 0.9999924269470503, 59.98765364563471, 59.98762038896827, 59.9859371147715, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.111, 9.094646, 5494.296, 792.1424, 6.934124, 5492.814, 824.1663, 6.630042, 5463.938, 792.2125, 6.933037, 5491.909, 599.4095, 9.174156, 5495.382, 812.066, 6.818876, 5493.038, 99.98099, 99.95281, 99.43346, 99.94468, 99.9996, 99.98633
17873.91096, 284.30049127227005, 283.6745690816933, 283.787590754999, 37.728672298598404, 37.90564376648186, 37.87994938323104, 10685.274170348213, 10726.591376263503, 10739.140437266557, 249.51078618373413, 38.6623028071142, 38.64763689529582, 10690.374444265331, 10726.143335977946, 10739.973012372595, 0.9999928131802907, 0.9999912029326522, 0.9999925756160759, 59.98934615522803, 59.9846733322905, 59.99010602796021, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 610.3015, 8.996131, 5487.863, 797.4149, 6.896732, 5494.939, 828.0875, 6.585496, 5452.821, 790.2318, 6.944069, 5492.536, 599.5812, 9.154615, 5495.777, 814.8891, 6.730429, 5484.734, 99.84348, 99.99154, 99.22216, 99.93953, 100.0, 99.78709
17876.26928, 284.23108346444633, 283.7407622325046, 283.8188750494635, 37.737206364667855, 37.92309530508586, 37.94347438636755, 10690.723417922269, 10729.7793792649, 10732.331606179949, 246.33114580748224, 42.596052487266434, 42.25230763343825, 10698.611336607602, 10726.78907532452, 10730.892514973153, 0.9999932500781316, 0.9999926698694506, 0.9999912124057707, 59.996588678631376, 59.99398976241509, 59.99492798498624, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1505, 9.09411, 5494.25, 797.0258, 6.891575, 5495.847, 824.2245, 6.62949, 5464.217, 786.5617, 6.976061, 5487.121, 600.8401, 9.14658, 5495.621, 814.8692, 6.730429, 5484.902, 99.9831, 100.0, 99.43361, 99.84927, 100.0, 99.80163
17878.64396, 284.10452148541407, 283.68875727403264, 283.9407362874198, 37.736100323251435, 37.88213021432375, 37.90584303538373, 10683.788490496278, 10731.6418142276, 10723.596422282482, 239.96639453144235, 33.442172023381914, 37.361895499185266, 10702.448702803369, 10728.930337472648, 10738.096114643158, 0.9999902650000118, 0.9999948830750077, 0.9999919593609761, 60.000449911708515, 59.999777192722306, 59.999138457010645, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 598.1572, 9.189411, 5495.458, 804.769, 6.827659, 5494.873, 817.9157, 6.699806, 5479.103, 780.2895, 7.020372, 5477.728, 607.2493, 9.042665, 5491.122, 821.1318, 6.66414, 5472.132, 100.0, 99.98513, 99.70346, 99.67835, 99.9222, 99.57652
17881.047120000003, 284.2331954195942, 283.663925038487, 283.8449981991274, 37.754058934281396, 37.92959742726907, 37.94386932121483, 10688.483695611194, 10727.571482433692, 10735.805626115201, 244.20852850820756, 41.448119181507764, 38.905746712908694, 10701.693867958162, 10737.112769359832, 10739.397394926935, 0.9999930469160355, 0.9999931036239994, 0.9999904167546461, 60.00172990839689, 60.00408977768586, 59.99939555099607, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1505, 9.094646, 5494.464, 798.4655, 6.882733, 5495.635, 824.244, 6.629122, 5464.163, 786.5811, 6.976061, 5487.174, 600.9164, 9.145302, 5495.625, 814.7499, 6.731345, 5485.077, 99.98289, 100.0, 99.43454, 99.85024, 100.0, 99.80259
17883.46284, 284.2578469806256, 283.63481188396315, 283.76177369281004, 37.73649772158538, 37.91500842897021, 37.925357406437115, 10702.88883140188, 10731.099464064093, 10740.351609836081, 249.32288537107797, 41.336169630655604, 39.33650532018328, 10692.747917035163, 10727.428775979615, 10725.339224324396, 0.9999919535306718, 0.9999930619440611, 0.999993000369512, 60.00003123959563, 60.004619501684374, 60.00352886508598, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1702, 9.093931, 5494.469, 798.4849, 6.882733, 5495.802, 817.9351, 6.697229, 5478.767, 786.5811, 6.975878, 5487.232, 600.8973, 9.145119, 5495.62, 821.3306, 6.661942, 5469.503, 99.98299, 100.0, 99.69729, 99.84917, 100.0, 99.55578
17885.972120000002, 284.0836792909532, 283.573971952458, 283.7783416004184, 37.760980955599194, 37.932012743052944, 37.94866038356851, 10698.162658045092, 10731.322138117019, 10739.125998838519, 234.92724077358616, 36.267907144017954, 42.85917546413384, 10700.152741117858, 10736.749471691444, 10738.231167177802, 0.9999915639510952, 0.999993482055593, 0.9999922025030884, 60.00683299154422, 60.00486347936447, 60.00736275872416, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 610.4395, 8.986316, 5485.748, 792.2981, 6.932651, 5493.403, 812.9851, 6.744351, 5485.897, 790.2318, 6.948482, 5490.648, 598.0171, 9.182922, 5495.674, 822.0662, 6.658829, 5472.02, 99.82829, 99.9636, 99.835, 99.91347, 100.0, 99.55677
17888.37596, 284.0759473582596, 283.54183547841546, 283.7690615952374, 37.759476359816254, 37.92651801808613, 37.94372966038029, 10699.527849334168, 10734.59358829786, 10738.121352764634, 242.66538642642263, 32.87649836448509, 43.78580564476397, 10704.521817428255, 10732.03155762295, 10738.84629425259, 0.9999909185218293, 0.9999928886970264, 0.9999918653869359, 60.004313957652045, 60.00180095107509, 60.002723373778046, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1307, 9.094288, 5494.469, 794.6716, 6.916994, 5493.772, 817.8575, 6.699069, 5478.883, 792.7368, 6.928625, 5493.219, 600.8783, 9.145484, 5495.507, 821.1119, 6.664689, 5472.247, 99.9789, 99.9768, 99.70957, 99.96025, 100.0, 99.57861
17890.88012, 284.08861676002203, 283.5629772798567, 283.78102798377614, 37.76258201890901, 37.921959311670946, 37.92730632442017, 10699.569421602764, 10723.394166130282, 10729.854539036995, 248.9185287923592, 44.9222706692417, 44.766400367182996, 10694.700406159995, 10732.55875942581, 10732.75454080986, 0.9999910630916279, 0.999993500042829, 0.9999916633443449, 60.00255121161149, 60.004030137414745, 60.00065397852836, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 598.1966, 9.186913, 5495.563, 785.8777, 6.981278, 5486.414, 824.244, 6.630778, 5464.499, 799.1255, 6.876959, 5495.818, 607.2111, 9.043031, 5491.121, 814.8295, 6.730795, 5484.621, 99.99909, 99.83738, 99.4365, 100.0, 99.92304, 99.80163
17893.25012, 284.0905027781962, 283.51800668136, 283.7093108239667, 37.76490953901715, 37.93460838874736, 37.922782455050125, 10700.174600628252, 10734.64780073719, 10733.546383938898, 243.4953330737053, 37.03905839116305, 48.69065315564336, 10692.205436230897, 10734.91898129404, 10736.260537141381, 0.999991566247273, 0.9999933483960738, 0.9999910028265041, 59.997342501919576, 59.99124117722304, 59.990279308270445, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1702, 9.09411, 5494.354, 792.1424, 6.934124, 5492.81, 818.0516, 6.697413, 5478.713, 792.8727, 6.928257, 5493.168, 600.8973, 9.145484, 5495.573, 821.1119, 6.664323, 5472.192, 99.97994, 99.95279, 99.69628, 99.95931, 100.0, 99.57762
17895.7494, 284.2410322853189, 283.72535670815415, 283.962889325281, 37.70666345851446, 37.91326981424663, 37.89851460068597, 10668.277900648627, 10713.407556185117, 10718.109755297235, 245.3862035579259, 39.30234946172641, 44.86052536541433, 10681.176954030836, 10719.585354664294, 10722.243541726797, 0.9999922332161699, 0.9999927814755448, 0.9999900787043441, 59.981355129062244, 59.98532020690814, 59.982479293260894, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.0913, 9.094646, 5494.406, 792.1424, 6.934124, 5492.755, 824.2245, 6.629858, 5464.438, 792.8727, 6.928257, 5493.226, 600.9546, 9.144753, 5495.555, 813.8751, 6.7405, 5487.345, 99.97879, 99.95181, 99.43658, 99.96035, 100.0, 99.83889
17898.174600000002, 284.215373383566, 283.5610837928362, 283.83596614524504, 37.75291540046484, 37.93031777821726, 37.93620056879879, 10697.859498906186, 10727.957648237427, 10739.28309173775, 249.19503968499612, 43.56628011779867, 47.44505393323925, 10705.824018270087, 10728.45778758229, 10736.419394709603, 0.999993217254598, 0.9999938353100072, 0.9999902236189431, 59.97845437416773, 59.9766969593254, 59.9728902363349, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 610.4592, 8.986672, 5486.077, 798.446, 6.883839, 5495.554, 829.757, 6.570219, 5451.643, 789.2026, 6.956388, 5491.049, 598.0743, 9.182557, 5495.792, 814.0939, 6.734824, 5484.264, 99.83028, 100.0, 99.17293, 99.91559, 100.0, 99.81718
17900.50368, 284.2028175489501, 283.5632251547777, 283.78467754591486, 37.72262060229492, 37.90026072455548, 37.919774549592496, 10695.69030259674, 10732.714825810672, 10729.10112853075, 248.19603709874127, 34.486554463998345, 48.93629738158597, 10699.004417670509, 10720.423436899417, 10738.708930541763, 0.9999897030187918, 0.9999939752168409, 0.9999917041273092, 59.97126362947894, 59.97437759239257, 59.97374413915679, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1307, 9.094646, 5494.412, 795.9557, 6.903732, 5495.471, 824.244, 6.629122, 5464.383, 786.717, 6.975326, 5487.513, 600.8973, 9.145667, 5495.621, 814.8295, 6.730612, 5484.734, 99.98089, 99.99972, 99.43152, 99.85432, 100.0, 99.80482
17902.878200000003, 284.09727693197334, 283.41306570566417, 283.82439784934746, 37.75127432895436, 37.91120254157619, 37.88909744349337, 10692.560879869807, 10729.9336605996, 10738.086705703956, 245.2887565382395, 35.02088660442496, 43.14018029419185, 10696.619998914068, 10723.839987478234, 10735.599004484258, 0.9999898371214706, 0.9999940187156381, 0.9999944739856639, 59.966325429136134, 59.965730134775676, 59.9667044328234, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 599.6752, 9.172993, 5495.548, 804.6134, 6.829132, 5494.646, 817.9351, 6.698701, 5479.103, 780.2701, 7.020372, 5478.062, 607.2493, 9.043031, 5491.071, 821.1318, 6.664506, 5472.307, 100.0, 99.98924, 99.70337, 99.68453, 99.92116, 99.57959
17905.343640000003, 284.39882334594523, 283.3004267787984, 283.91429522320504, 37.75107714240478, 37.88789645723523, 37.9460793206227, 10700.076963036207, 10709.852085036257, 10740.364154624445, 239.59381912185836, 33.09934162549871, 42.218202576878525, 10704.250611176942, 10744.50402560729, 10736.41616610326, 0.9999949406883946, 0.999993662785156, 0.9999932562006135, 59.964613980923325, 59.97084276331155, 59.963220365981336, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1505, 9.094288, 5494.25, 798.446, 6.882917, 5495.917, 824.1663, 6.629306, 5464.163, 786.5617, 6.975878, 5487.285, 600.8592, 9.145849, 5495.669, 814.8096, 6.730978, 5484.735, 99.97899, 100.0, 99.43036, 99.85024, 100.0, 99.80372
17907.7102, 284.1557758142334, 283.60109213160075, 283.7873407824929, 37.74560735697649, 37.94974711625087, 37.94117671041335, 10693.543468632966, 10725.427317589058, 10734.1373404279, 239.5973901162506, 33.97423085582068, 45.23959499594139, 10704.463898904107, 10728.35099154808, 10730.13185100471, 0.9999909878007588, 0.9999941552939274, 0.9999922106541635, 59.971726917019865, 59.96774180089423, 59.96846834166212, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1307, 9.094467, 5494.192, 798.446, 6.883102, 5495.867, 817.8381, 6.699622, 5479.158, 786.6005, 6.975694, 5487.401, 600.8592, 9.146214, 5495.563, 821.1119, 6.664323, 5472.301, 99.97795, 100.0, 99.70648, 99.85438, 100.0, 99.57655
17910.1116, 283.9372302521573, 283.5240052520171, 283.6855999466323, 37.758589802868265, 37.947565503118234, 37.94826059216557, 10697.737881838337, 10731.250511556227, 10738.267657552467, 241.42004073697308, 42.907142588897386, 41.30103673063877, 10692.431709341214, 10733.70298966546, 10734.709730395438, 0.9999924681403458, 0.9999915978181977, 0.9999902001743379, 59.96743961410358, 59.9683269290844, 59.96863278530542, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 610.4592, 8.986494, 5485.8, 792.1619, 6.93394, 5492.81, 811.6263, 6.763311, 5489.341, 792.8727, 6.929544, 5492.826, 595.5374, 9.219448, 5494.43, 826.5196, 6.602977, 5457.596, 99.82818, 99.95076, 99.88967, 99.95308, 99.98227, 99.3151
17912.4834, 283.9479056636273, 283.4333112127466, 283.76590730384106, 37.772400009400826, 37.947321755532016, 37.92042585475678, 10707.236767436665, 10731.355249787348, 10740.703001921742, 242.31086430880146, 37.026080408512826, 45.16915196754553, 10704.388030844191, 10735.90609469189, 10734.81172883372, 0.9999917755222759, 0.9999943542888371, 0.9999918485168544, 59.96805969920896, 59.97237947392755, 59.97270981483684, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1899, 9.094646, 5494.464, 797.4538, 6.891206, 5495.17, 818.0128, 6.698517, 5479.326, 790.1929, 6.944621, 5491.968, 600.8973, 9.144937, 5495.631, 821.092, 6.66414, 5472.533, 99.98089, 99.99593, 99.70131, 99.93731, 100.0, 99.58381
17914.912640000002, 284.2346217341178, 283.6653072906971, 283.9365197999641, 37.713470023061305, 37.90561430666156, 37.88529165230886, 10701.008295428153, 10737.264085864314, 10742.063990738792, 240.91656630859143, 40.31536371650782, 41.185654035061305, 10702.806248937466, 10725.429163439718, 10738.947036209776, 0.9999911598647591, 0.9999921226994445, 0.9999934822768153, 59.972883772702914, 59.97118476376431, 59.971862529298605, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 601.6862, 9.142296, 5495.76, 788.0957, 6.969674, 5487.763, 823.681, 6.635748, 5464.385, 799.1643, 6.876591, 5495.537, 607.192, 9.043031, 5491.128, 814.9686, 6.729514, 5484.565, 100.0, 99.86096, 99.43667, 100.0, 99.92099, 99.80163
17917.267600000003, 284.09000978618815, 283.5001870916647, 283.7792685281708, 37.77802822300385, 37.95398774271675, 37.95480031261378, 10691.203947319562, 10731.139862964812, 10740.788082884364, 246.02725026428197, 37.90903692887264, 39.70715711855473, 10691.749067499644, 10724.359662326955, 10741.03388860124, 0.9999910683323547, 0.999993784425359, 0.9999897742984701, 59.982476241433815, 59.97736675744192, 59.978180667551996, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.0716, 9.095537, 5494.354, 792.1424, 6.934124, 5492.816, 817.5663, 6.701646, 5479.497, 792.8922, 6.928073, 5493.284, 600.9355, 9.144937, 5495.573, 821.1119, 6.664323, 5472.301, 99.98079, 99.95691, 99.71053, 99.95824, 100.0, 99.57853
17919.715600000003, 284.0658001849649, 283.44953661578126, 283.7439036701714, 37.77128036714563, 37.93840035999397, 37.95973090499351, 10688.340811043787, 10726.41093316006, 10740.472817536858, 251.19297229724816, 38.94528296918065, 44.840259374365814, 10691.732547132415, 10723.373239105287, 10740.57152771245, 0.9999927598273016, 0.9999926756596329, 0.9999917011791831, 59.98415288613086, 59.98150297836989, 59.98330037139204, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1505, 9.093931, 5494.25, 792.123, 6.934493, 5492.814, 817.9739, 6.698885, 5478.991, 792.8533, 6.928257, 5493.221, 600.8973, 9.145849, 5495.673, 821.1119, 6.66414, 5472.248, 99.97899, 99.958, 99.70133, 99.96027, 100.0, 99.57646
17922.12452, 283.9543562144356, 283.446916661405, 283.6259296918135, 37.7474566257729, 37.937732990404136, 37.950228824415646, 10690.352673576032, 10729.892524206523, 10741.114740556877, 248.2145978578601, 46.63574716217181, 35.11010853987682, 10706.769258143404, 10735.889303374333, 10744.270235762431, 0.9999931442148172, 0.9999914532801557, 0.9999903505606266, 59.98758750083511, 59.983231458502054, 59.98664723561893, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 610.4395, 8.986494, 5485.852, 798.4655, 6.882733, 5495.695, 811.5681, 6.763127, 5488.999, 786.6199, 6.975694, 5487.456, 594.7553, 9.23625, 5493.425, 826.8576, 6.598766, 5458.335, 99.82627, 100.0, 99.87936, 99.85537, 99.964, 99.30977
17924.54192, 284.11706832139333, 283.4912447208181, 283.7870344285112, 37.76458675202613, 37.950650908166246, 37.936021285799434, 10692.287542827491, 10732.476712760214, 10735.11002664076, 244.70809800511745, 38.90344846663993, 40.22497142895372, 10699.450754747506, 10729.142308159844, 10744.997085019955, 0.9999892480985512, 0.999993448972551, 0.9999920745153867, 59.99149529003353, 59.9869160181355, 59.98521138691274, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1307, 9.094288, 5494.458, 792.1035, 6.934309, 5492.869, 818.1098, 6.698701, 5479.048, 790.7561, 6.944437, 5490.597, 600.8783, 9.145667, 5495.637, 821.1119, 6.664506, 5472.303, 99.97785, 99.95597, 99.70128, 99.92189, 100.0, 99.57963
17926.918, 284.24307265181994, 283.11780258529166, 283.71611041553234, 37.75339958750842, 37.91423712555975, 37.91885613695723, 10692.501263543332, 10708.396461347662, 10739.350578554711, 233.33357296671213, 26.60385060898443, 51.62107341146566, 10699.21161531017, 10715.735654284437, 10733.853136713577, 0.9999869550104353, 0.9999972889440288, 0.9999855302387397, 59.9964445141964, 59.99253985566972, 59.99669445259453, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 603.1647, 9.116061, 5495.315, 801.092, 6.857314, 5495.638, 821.3904, 6.653972, 5467.077, 781.3575, 7.015592, 5478.178, 607.173, 9.043579, 5491.127, 814.9686, 6.72988, 5484.275, 99.99839, 100.0, 99.51317, 99.70008, 99.92495, 99.80271
17929.3408, 283.8972321979714, 283.3967632304712, 283.50913213220747, 37.762352182724996, 37.97787610803246, 37.971913800468144, 10687.177611502635, 10727.68011763015, 10733.176789320756, 240.34855907728496, 34.807742662202145, 40.91039694588471, 10702.174713994274, 10734.964073251482, 10735.643372245122, 0.9999932811290815, 0.9999949682049686, 0.9999937976237541, 59.99604411864866, 59.99383586524622, 59.99456665219987, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 602.869, 9.11499, 5494.581, 798.6017, 6.882549, 5495.748, 817.9351, 6.698517, 5479.104, 786.5811, 6.975878, 5487.227, 600.9164, 9.145119, 5495.578, 821.092, 6.664506, 5472.133, 99.99201, 100.0, 99.69735, 99.85226, 100.0, 99.57654
17931.71252, 284.0008384329549, 283.4111871671035, 283.54641247845774, 37.78441577798279, 37.961643307427124, 37.96794057795691, 10692.0246524222, 10733.308982787188, 10735.303156393738, 245.3260445328882, 30.887135651267272, 34.823735051074436, 10694.580666867845, 10735.041532608291, 10736.355903416483, 0.99999025701045, 0.9999939355390495, 0.9999936540010664, 59.99804221087263, 59.99645304481638, 59.994921780227045, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1505, 9.094467, 5494.244, 798.446, 6.882733, 5495.578, 817.9545, 6.698333, 5479.215, 786.5811, 6.976061, 5487.174, 600.9164, 9.145484, 5495.796, 821.092, 6.664323, 5472.302, 99.9809, 100.0, 99.6972, 99.85024, 100.0, 99.58066
17934.04516, 284.0521218446737, 283.3165330580846, 283.42702260361926, 37.74643535275868, 37.953884476011766, 37.953337567088674, 10687.301656343472, 10731.156001267693, 10730.098979786932, 245.57799535668804, 35.21045876785047, 44.779700821903134, 10697.191531779794, 10738.671894110288, 10735.431053971517, 0.9999927004430993, 0.9999920044198986, 0.9999920133293803, 60.008096995177375, 60.00950256116067, 60.0053190916952, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 610.4198, 8.986494, 5485.852, 792.1424, 6.934124, 5492.755, 811.5875, 6.762759, 5489.225, 792.8922, 6.927889, 5493.221, 594.7362, 9.236432, 5493.236, 827.4739, 6.591807, 5454.495, 99.82523, 99.95181, 99.8835, 99.96027, 99.96263, 99.25558
17936.40812, 284.0799711287131, 283.5882978183206, 283.8512494521186, 37.75532849746542, 37.94807112033901, 37.94470111090482, 10696.320246199313, 10730.855903532462, 10737.462102511785, 239.57062119576926, 37.9339258271184, 46.7766449882547, 10704.01901235801, 10731.04175781582, 10739.215160397553, 0.999990295517057, 0.9999938755897518, 0.9999899403759502, 60.01360871331511, 60.006718944124565, 60.0099216691664, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1307, 9.095002, 5494.4, 798.446, 6.882733, 5495.805, 817.9739, 6.698149, 5479.322, 786.5811, 6.976061, 5487.285, 600.9164, 9.145302, 5495.749, 821.1119, 6.664506, 5472.302, 99.98174, 100.0, 99.6993, 99.85226, 100.0, 99.57959
17938.849560000002, 284.05153503909696, 283.51939622941484, 283.85154472516695, 37.750441960130246, 37.907512802575205, 37.95425887905248, 10696.349543954751, 10732.287357028688, 10731.288647269452, 249.31638987866836, 44.34045046039728, 50.2362768252724, 10699.202672289408, 10730.37093882916, 10735.547036413547, 0.9999915144385444, 0.9999911605812519, 0.9999920906090237, 60.01866896674443, 60.01293073298065, 60.00910578989383, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1505, 9.094467, 5494.365, 792.123, 6.934309, 5492.698, 818.1681, 6.696125, 5477.095, 794.4456, 6.911342, 5494.946, 603.9112, 9.087774, 5493.172, 816.2808, 6.715962, 5482.686, 99.9809, 99.95597, 99.67698, 99.98845, 99.96933, 99.76857
17941.21944, 284.09555276876335, 283.50911878624254, 283.7077060469738, 37.764831501488764, 37.952714568589094, 37.94683645862657, 10703.457232693372, 10729.282078028466, 10734.921045917048, 248.84333728536785, 38.54614858488583, 40.19788085578966, 10696.913200207979, 10722.471040055945, 10731.441372201096, 0.9999929810589632, 0.9999946269645966, 0.999992276761955, 60.013161373581774, 60.01234170161353, 60.015474437884514, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 599.6555, 9.155324, 5495.865, 789.4965, 6.954386, 5491.453, 819.721, 6.685448, 5477.429, 792.9893, 6.927154, 5493.108, 600.9736, 9.144388, 5495.646, 821.1716, 6.664689, 5472.36, 100.0, 99.91841, 99.6577, 99.96241, 100.0, 99.58075
17943.65968, 284.1454545817585, 283.5869313326703, 283.6018380517137, 37.77367569888732, 37.93499337573105, 37.934126826922515, 10698.201406712426, 10734.774878035952, 10730.41572525901, 246.02787171847285, 35.80768896994687, 39.29803351534338, 10694.943181097633, 10730.791767043098, 10732.042077361348, 0.9999924334051333, 0.9999931775579998, 0.9999910794763914, 60.01505474655365, 60.01685029248111, 60.017540369427145, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1307, 9.093931, 5494.192, 792.1424, 6.934124, 5492.814, 824.3217, 6.628017, 5464.438, 792.8533, 6.928257, 5493.336, 600.8783, 9.145667, 5495.561, 814.8096, 6.730978, 5484.672, 99.9831, 99.95789, 99.4365, 99.96238, 100.0, 99.80578
17946.022, 284.0488918305657, 283.4656566526369, 283.7211586750911, 37.70918753933721, 37.879900770456764, 37.874816344660985, 10684.21239712061, 10724.970898505182, 10723.863650319228, 236.2719369563888, 44.12185390930517, 39.415097800429976, 10687.110400670303, 10726.957665442633, 10728.118350253102, 0.9999886158071701, 0.9999929347589759, 0.9999924065177198, 60.01762206575585, 60.01408813132531, 60.01515617304501, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 610.4198, 8.986494, 5485.852, 798.446, 6.882917, 5495.688, 830.5723, 6.55494, 5444.109, 786.5811, 6.975878, 5487.175, 594.7553, 9.236432, 5493.352, 808.547, 6.79269, 5492.364, 99.82618, 100.0, 99.06658, 99.85131, 99.96265, 99.9446
17948.41944, 284.22936134599206, 282.9414835725911, 283.73680491583093, 37.79674138009658, 37.98606339773856, 37.95194838970543, 10708.175695030213, 10718.23586907191, 10738.104983250842, 245.69492607808525, 44.01109425968025, 39.76141240003835, 10698.880133098064, 10726.058918386974, 10733.64714420096, 0.9999941706211319, 0.9999933556271934, 0.9999903554919094, 60.0164667901102, 60.014362272507064, 60.01347454546048, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 800], 5500.0, [], 604.1702, 9.09304, 5494.244, 792.123, 6.934309, 5492.983, 824.2828, 6.62857, 5464.05, 792.8727, 6.928441, 5493.225, 600.8973, 9.145667, 5495.681, 814.8891, 6.730246, 5484.676, 99.9792, 99.95491, 99.43458, 99.96239, 100.0, 99.80376
